0, 100, 33, 0, 0, 60  / 16-Sep-2022 16:15:49 - MATPOWER 7.1


     1, 'MORTIMER    ',       115, 1,   66,   66, 1,  1.00316807,  90.8991679,  1.1,  0.9,  1.1,  0.9
     2, 'UNKNOWN12411',        69, 1,   70,   70, 1,  1.00725309,  77.5373466,  1.1,  0.9,  1.1,  0.9
     3, 'UNKNOWN12412',       115, 1,   70,   70, 1,   1.0090462,  82.9350006,  1.1,  0.9,  1.1,  0.9
     4, 'UNKNOWN12412',       115, 1,   68,   68, 1, 0.991855896,  94.6920332,  1.1,  0.9,  1.1,  0.9
     5, 'UNKNOWN12412',       115, 1,   70,   70, 1,  1.00632063,  86.3203165,  1.1,  0.9,  1.1,  0.9
     6, 'UNKNOWN12412',       115, 2,   70,   70, 1,        1.02,  83.0153373,  1.1,  0.9,  1.1,  0.9
     7, 'UNKNOWN12412',       115, 1,   70,   70, 1,   1.0165813,  82.2589804,  1.1,  0.9,  1.1,  0.9
     8, 'UNKNOWN12412',       115, 1,   70,   70, 1,  1.01920922,  82.4869802,  1.1,  0.9,  1.1,  0.9
     9, 'UNKNOWN12413',       115, 1,   71,   71, 1,  1.01310795,  69.3410744,  1.1,  0.9,  1.1,  0.9
    10, 'UNKNOWN12413',       115, 1,   68,   68, 1, 0.983569633,  91.2487689,  1.1,  0.9,  1.1,  0.9
    11, 'UNKNOWN12413',       115, 1,   70,   70, 1,   1.0093744,  82.8913731,  1.1,  0.9,  1.1,  0.9
    12, 'UNKNOWN12413',       115, 1,   70,   70, 1,  1.01741872,  81.3891048,  1.1,  0.9,  1.1,  0.9
    13, 'UNKNOWN12413',       115, 1,   70,   70, 1,  1.01406121,  80.5959804,  1.1,  0.9,  1.1,  0.9
    14, 'UNKNOWN12414',       115, 1,   69,   69, 1,  1.00648367,  78.6883867,  1.1,  0.9,  1.1,  0.9
    15, 'UNKNOWN12414',       115, 2,   69,   69, 1,        1.02,  100.002186,  1.1,  0.9,  1.1,  0.9
    16, 'BOONVILLE   ',       115, 1,   69,   69, 1,  1.01301413,  88.5323322,  1.1,  0.9,  1.1,  0.9
    17, 'UNKNOWN12414',       138, 1,   75,   75, 1,  1.01220295,  48.8549025,  1.1,  0.9,  1.1,  0.9
    18, 'GLENWOOD LAN',        69, 1,   75,   75, 1,  1.01691754,  59.2435456,  1.1,  0.9,  1.1,  0.9
    19, 'NORTHPORT   ',       115, 2,   75,   75, 1,        1.02,  60.4158671,  1.1,  0.9,  1.1,  0.9
    20, 'UNKNOWN12415',       115, 1,   69,   69, 1,  1.01761804,  101.872151,  1.1,  0.9,  1.1,  0.9
    21, 'UNKNOWN12415',       115, 1,   69,   69, 1,  1.01829375,  101.914908,  1.1,  0.9,  1.1,  0.9
    22, 'UNKNOWN12415',        69, 1,   70,   70, 1,  1.00960918,  77.2019776,  1.1,  0.9,  1.1,  0.9
    23, 'UNKNOWN12416',       115, 1,   69,   69, 1,  1.01605232,  80.0673267,  1.1,  0.9,  1.1,  0.9
    24, 'UNKNOWN12416',       115, 2,   67,   67, 1,        1.02,  98.7551035,  1.1,  0.9,  1.1,  0.9
    25, 'UNKNOWN12416',       115, 1,   69,   69, 1,  1.01994493,  97.6505647,  1.1,  0.9,  1.1,  0.9
    26, 'UNKNOWN12416',       345, 1,   74,   74, 1,  1.02001509,  63.3066661,  1.1,  0.9,  1.1,  0.9
    27, 'UNKNOWN12417',       115, 2,   67,   67, 1,        1.02,  93.0534007,  1.1,  0.9,  1.1,  0.9
    28, 'UNKNOWN12417',       115, 1,   69,   69, 1,  1.01996683,  98.6161802,  1.1,  0.9,  1.1,  0.9
    29, 'UNKNOWN12419',       115, 2,   67,   67, 1,        1.02,  93.4955826,  1.1,  0.9,  1.1,  0.9
    30, 'UNKNOWN12419',       115, 2,   67,   67, 1,        1.02,  94.2414765,  1.1,  0.9,  1.1,  0.9
    31, 'UNKNOWN12419',       115, 2,   70,   70, 1,        1.02,  83.6337308,  1.1,  0.9,  1.1,  0.9
    32, 'UNKNOWN12419',       115, 2,   70,   70, 1,        1.02,  83.6503331,  1.1,  0.9,  1.1,  0.9
    33, 'UNKNOWN12420',       115, 2,   65,   65, 1,        1.02,  99.7474819,  1.1,  0.9,  1.1,  0.9
    34, 'HAMMERHILL  ',       115, 2,   67,   67, 1,        1.02,  102.882525,  1.1,  0.9,  1.1,  0.9
    35, 'UNKNOWN12420',       115, 1,   68,   68, 1, 0.999210453,  93.0254096,  1.1,  0.9,  1.1,  0.9
    36, 'UNKNOWN12420',       115, 1,   68,   68, 1, 0.999094396,   93.059866,  1.1,  0.9,  1.1,  0.9
    37, 'UNKNOWN12420',       115, 2,   65,   65, 1,        1.02,  97.0702005,  1.1,  0.9,  1.1,  0.9
    38, 'BLISS WINDPA',       115, 2,   65,   65, 1,        1.02,  98.2904129,  1.1,  0.9,  1.1,  0.9
    39, 'UNKNOWN12422',       230, 2,   65,   65, 1,        1.02,  101.867711,  1.1,  0.9,  1.1,  0.9
    40, 'UNKNOWN12422',       115, 1,   69,   69, 1,  1.01923988,  104.132486,  1.1,  0.9,  1.1,  0.9
    41, 'UNKNOWN12422',       115, 2,   65,   65, 1,        1.02,   96.108932,  1.1,  0.9,  1.1,  0.9
    42, 'UNKNOWN12422',       115, 1,   65,   65, 1,  1.02001885,  94.5962566,  1.1,  0.9,  1.1,  0.9
    43, 'DUGAN       ',       115, 1,   65,   65, 1,   1.0189144,  94.3100637,  1.1,  0.9,  1.1,  0.9
    44, 'UNKNOWN12423',       115, 1,   65,   65, 1,  1.01892402,  94.3158177,  1.1,  0.9,  1.1,  0.9
    45, 'TAP124231   ',       115, 1,   65,   65, 1,  1.01893228,  94.3177986,  1.1,  0.9,  1.1,  0.9
    46, 'W OLEAN     ',       115, 1,   65,   65, 1,  1.01996862,  94.5838636,  1.1,  0.9,  1.1,  0.9
    47, 'VALLEY CAT  ',       115, 1,   65,   65, 1,  1.02169143,    94.88444,  1.1,  0.9,  1.1,  0.9
    48, 'MACHIAS #13 ',       115, 1,   65,   65, 1,  1.01996448,  95.1198852,  1.1,  0.9,  1.1,  0.9
    49, 'VALLEY      ',       115, 1,   69,   69, 1,  1.01786883,  82.2967427,  1.1,  0.9,  1.1,  0.9
    50, 'UNKNOWN12424',       115, 1,   69,   69, 1,  1.00706312,  99.7270739,  1.1,  0.9,  1.1,  0.9
    51, 'UNKNOWN12425',       115, 1,   67,   67, 1,  1.01792761,  94.3002388,  1.1,  0.9,  1.1,  0.9
    52, 'UNKNOWN12425',       115, 2,   67,   67, 1,        1.02,   94.725945,  1.1,  0.9,  1.1,  0.9
    53, 'UNKNOWN12425',       115, 2,   67,   67, 1,        1.02,  96.6338901,  1.1,  0.9,  1.1,  0.9
    54, 'UNKNOWN12425',       230, 1,   67,   67, 1,  1.02674455,  95.4869597,  1.1,  0.9,  1.1,  0.9
    55, 'UNKNOWN12425',       115, 1,   67,   67, 1,   1.0174873,  91.2264876,  1.1,  0.9,  1.1,  0.9
    56, 'UNKNOWN12425',       115, 1,   67,   67, 1,  1.01699258,  90.5703204,  1.1,  0.9,  1.1,  0.9
    57, 'UNKNOWN12426',       115, 1,   67,   67, 1,  1.01710614,  89.9262481,  1.1,  0.9,  1.1,  0.9
    58, 'UNKNOWN12432',       115, 1,   67,   67, 1,  1.01927142,  102.571911,  1.1,  0.9,  1.1,  0.9
    59, 'UNKNOWN12432',       115, 1,   69,   69, 1,  1.02013981,  97.6438653,  1.1,  0.9,  1.1,  0.9
    60, 'UNKNOWN12432',        69, 2,   69,   69, 1,        1.02,  77.6213563,  1.1,  0.9,  1.1,  0.9
    61, 'UNKNOWN12433',       115, 1,   67,   67, 1,   1.0173698,  89.8441771,  1.1,  0.9,  1.1,  0.9
    62, 'UNKNOWN12433',       345, 1,   70,   70, 1,  1.02001364,  84.8193512,  1.1,  0.9,  1.1,  0.9
    63, 'UNKNOWN12433',       345, 2,   70,   70, 1,        1.02,  84.8351262,  1.1,  0.9,  1.1,  0.9
    64, 'UNKNOWN12433',       115, 1,   69,   69, 1,   1.0049975,  97.1539169,  1.1,  0.9,  1.1,  0.9
    65, 'BERRY RD    ',       115, 1,   65,   65, 1,  1.02104969,  93.6361774,  1.1,  0.9,  1.1,  0.9
    66, 'BAKER ST    ',       115, 1,   65,   65, 1,  1.01801897,  92.5885581,  1.1,  0.9,  1.1,  0.9
    67, 'CUMMINS     ',       115, 1,   65,   65, 1,  1.01809809,  92.5860958,  1.1,  0.9,  1.1,  0.9
    68, 'SILVER CREEK',       115, 1,   65,   65, 1,  1.01714302,  93.2090877,  1.1,  0.9,  1.1,  0.9
    69, 'FALCONER    ',       115, 2,   65,   65, 1,        1.02,  93.2821615,  1.1,  0.9,  1.1,  0.9
    70, 'UNKNOWN12434',       115, 1,   65,   65, 1,  1.01983988,  93.2419831,  1.1,  0.9,  1.1,  0.9
    71, 'WESTFIELD VI',       115, 1,   65,   65, 1,  1.02259792,  93.7822761,  1.1,  0.9,  1.1,  0.9
    72, 'UNKNOWN12434',       115, 1,   65,   65, 1,  1.02013028,  93.5949575,  1.1,  0.9,  1.1,  0.9
    73, 'LUDIUM      ',       115, 1,   65,   65, 1,  1.02007554,  93.5858788,  1.1,  0.9,  1.1,  0.9
    74, 'BENNETT RD  ',       115, 1,   65,   65, 1,  1.01989665,  93.5619465,  1.1,  0.9,  1.1,  0.9
    75, 'E DUNKIRK   ',       115, 1,   65,   65, 1,  1.01968734,   93.530268,  1.1,  0.9,  1.1,  0.9
    76, 'UNKNOWN12435',       115, 1,   65,   65, 1,  1.01967886,  93.5282548,  1.1,  0.9,  1.1,  0.9
    77, 'MOON SWITCHE',       115, 1,   65,   65, 1,  1.02037202,  93.3686651,  1.1,  0.9,  1.1,  0.9
    78, 'HARTFIELD   ',       115, 1,   65,   65, 1,  1.02158158,  93.5380102,  1.1,  0.9,  1.1,  0.9
    79, 'EAST 13TH ST',       345, 2,   74,   74, 1,        1.02,  63.0899876,  1.1,  0.9,  1.1,  0.9
    80, 'UNKNOWN12447',       115, 2,   69,   69, 1,        1.02,   98.661152,  1.1,  0.9,  1.1,  0.9
    81, 'WESTOVER    ',       115, 1,   67,   67, 1,  1.02208958,  87.6842153,  1.1,  0.9,  1.1,  0.9
    82, 'UNKNOWN12452',       115, 2,   69,   69, 1,        1.02,  86.1521463,  1.1,  0.9,  1.1,  0.9
    83, 'UNKNOWN12452',       115, 2,   69,   69, 1,        1.02,  97.7023834,  1.1,  0.9,  1.1,  0.9
    84, 'UNKNOWN12452',       115, 2,   70,   70, 1,        1.02,  83.5306601,  1.1,  0.9,  1.1,  0.9
    85, 'COLD SPRING ',       115, 1,   65,   65, 1,  1.01789021,  92.8698754,  1.1,  0.9,  1.1,  0.9
    86, 'UNKNOWN12457',       115, 1,   65,   65, 1,   1.0180552,  95.6061929,  1.1,  0.9,  1.1,  0.9
    87, 'UNKNOWN12457',       115, 1,   65,   65, 1,  1.01762895,  95.7753672,  1.1,  0.9,  1.1,  0.9
    88, 'YORKSHIRE   ',       115, 1,   65,   65, 1,  1.01747778,  96.0484635,  1.1,  0.9,  1.1,  0.9
    89, 'ARCADE      ',       115, 1,   65,   65, 1,  1.01746717,  96.1445234,  1.1,  0.9,  1.1,  0.9
    90, 'BIXBY HILL  ',       115, 1,   65,   65, 1,  1.01763616,  96.4165162,  1.1,  0.9,  1.1,  0.9
    91, 'UNKNOWN12458',       115, 1,   65,   65, 1,  1.01799674,  96.8071571,  1.1,  0.9,  1.1,  0.9
    92, 'UNKNOWN12458',       115, 1,   66,   66, 1,   1.0128969,  92.5795674,  1.1,  0.9,  1.1,  0.9
    93, 'UNKNOWN12458',       115, 1,   66,   66, 1,  1.01869112,  95.6387866,  1.1,  0.9,  1.1,  0.9
    94, 'UNKNOWN12458',       115, 1,   66,   66, 1,  1.01920175,  98.0589305,  1.1,  0.9,  1.1,  0.9
    95, 'UNKNOWN12458',       115, 2,   66,   66, 1,        1.02,  98.2461108,  1.1,  0.9,  1.1,  0.9
    96, 'UNKNOWN12458',       115, 1,   66,   66, 1,  1.01712084,  97.5498794,  1.1,  0.9,  1.1,  0.9
    97, 'UNKNOWN12458',       115, 1,   66,   66, 1,  1.01718731,  97.5658284,  1.1,  0.9,  1.1,  0.9
    98, 'UNKNOWN12458',       115, 1,   66,   66, 1,  1.01426419,  93.2424676,  1.1,  0.9,  1.1,  0.9
    99, 'UNKNOWN12458',       115, 1,   66,   66, 1,  1.01206916,  92.5475301,  1.1,  0.9,  1.1,  0.9
   100, 'UNKNOWN12458',       115, 1,   66,   66, 1,  1.01029136,  91.9497518,  1.1,  0.9,  1.1,  0.9
   101, 'UNKNOWN12462',       115, 1,   65,   65, 1,   1.0010123,  92.1041336,  1.1,  0.9,  1.1,  0.9
   102, 'N AKRON     ',       115, 1,   65,   65, 1,  1.00104546,  92.1117676,  1.1,  0.9,  1.1,  0.9
   103, 'UNKNOWN12462',       115, 1,   65,   65, 1,  1.00180368,  92.3026431,  1.1,  0.9,  1.1,  0.9
   104, 'TONAWANDA   ',       115, 1,   65,   65, 1,  1.01449845,  95.6129144,  1.1,  0.9,  1.1,  0.9
   105, 'GETZVILLE   ',       115, 1,   65,   65, 1,  1.01463432,  95.4830196,  1.1,  0.9,  1.1,  0.9
   106, 'UNKNOWN12463',       115, 1,   65,   65, 1,  1.01524375,  95.6139221,  1.1,  0.9,  1.1,  0.9
   107, 'UNKNOWN12463',       115, 1,   65,   65, 1,  1.01651266,  95.9086243,  1.1,  0.9,  1.1,  0.9
   108, 'UNKNOWN12463',       115, 1,   67,   67, 1,  1.02166785,   89.784367,  1.1,  0.9,  1.1,  0.9
   109, 'UNKNOWN12463',       115, 1,   67,   67, 1,  1.02120296,  90.0795996,  1.1,  0.9,  1.1,  0.9
   110, 'UNKNOWN12464',       115, 1,   67,   67, 1,  1.02002444,   88.215074,  1.1,  0.9,  1.1,  0.9
   111, 'UNKNOWN12464',       115, 1,   67,   67, 1,  1.01762076,  89.3269675,  1.1,  0.9,  1.1,  0.9
   112, 'UNKNOWN12464',       115, 1,   67,   67, 1,  1.01849652,  86.9706176,  1.1,  0.9,  1.1,  0.9
   113, 'UNKNOWN12464',       115, 1,   67,   67, 1,  1.01777293,  86.9141881,  1.1,  0.9,  1.1,  0.9
   114, 'UNKNOWN12464',       115, 1,   67,   67, 1,  1.01802437,  87.1032503,  1.1,  0.9,  1.1,  0.9
   115, 'KATTELVILLE ',       115, 1,   67,   67, 1,  1.02073573,  86.4063051,  1.1,  0.9,  1.1,  0.9
   116, 'UNKNOWN12465',       115, 2,   67,   67, 1,        1.02,  88.1395851,  1.1,  0.9,  1.1,  0.9
   117, 'NORTH ENDICO',       115, 1,   67,   67, 1,  1.02067318,  87.3592347,  1.1,  0.9,  1.1,  0.9
   118, 'UNKNOWN12465',       115, 1,   67,   67, 1,   1.0185804,  87.0467835,  1.1,  0.9,  1.1,  0.9
   119, 'UNKNOWN12465',       115, 1,   67,   67, 1,  1.01836646,  87.1371094,  1.1,  0.9,  1.1,  0.9
   120, 'UNKNOWN12465',       115, 1,   67,   67, 1,  1.01860111,  87.3558225,  1.1,  0.9,  1.1,  0.9
   121, 'UNKNOWN12466',       115, 1,   67,   67, 1,  1.01981178,  87.1831157,  1.1,  0.9,  1.1,  0.9
   122, 'ROBBLE AVE  ',       115, 1,   67,   67, 1,  1.02085755,  87.3981053,  1.1,  0.9,  1.1,  0.9
   123, 'CASTLE GARDE',       115, 1,   67,   67, 1,  1.01947791,  87.1236004,  1.1,  0.9,  1.1,  0.9
   124, 'UNKNOWN12466',       115, 1,   67,   67, 1,  1.01909706,  90.4145579,  1.1,  0.9,  1.1,  0.9
   125, 'UNKNOWN12470',       115, 1,   69,   69, 1,  1.01714662,  106.897744,  1.1,  0.9,  1.1,  0.9
   126, 'UNKNOWN12470',       115, 1,   69,   69, 1,  1.01715013,  106.868398,  1.1,  0.9,  1.1,  0.9
   127, 'UNKNOWN12470',       115, 2,   70,   70, 1,        1.02,   84.475777,  1.1,  0.9,  1.1,  0.9
   128, 'UNKNOWN12470',       115, 2,   66,   66, 1,        1.02,  98.6261125,  1.1,  0.9,  1.1,  0.9
   129, 'UNKNOWN12470',       115, 1,   66,   66, 1,  1.00587568,  88.8414011,  1.1,  0.9,  1.1,  0.9
   130, 'UNKNOWN12470',       115, 1,   66,   66, 1,  1.00448161,  89.6691884,  1.1,  0.9,  1.1,  0.9
   131, 'UNKNOWN12471',       115, 1,   67,   67, 1,  1.01803003,  94.3267957,  1.1,  0.9,  1.1,  0.9
   132, 'UNKNOWN12472',       230, 1,   67,   67, 1,  1.02120514,  97.2043454,  1.1,  0.9,  1.1,  0.9
   133, 'UNKNOWN12472',       115, 1,   67,   67, 1,  1.01791473,  89.4854156,  1.1,  0.9,  1.1,  0.9
   134, 'ANGOLA      ',       115, 1,   65,   65, 1,  1.01413254,  92.9349888,  1.1,  0.9,  1.1,  0.9
   135, 'SPRINGVILLE ',       115, 1,   65,   65, 1,  1.01730318,  95.2287974,  1.1,  0.9,  1.1,  0.9
   136, 'COBBLE HILL ',       115, 1,   65,   65, 1,  1.01714775,  95.2921687,  1.1,  0.9,  1.1,  0.9
   137, 'BIG TREE    ',       115, 1,   65,   65, 1,  1.01972527,  95.3575539,  1.1,  0.9,  1.1,  0.9
   138, 'UNKNOWN12474',       230, 1,   65,   65, 1,   1.0195413,  101.683406,  1.1,  0.9,  1.1,  0.9
   139, 'PERRY #162  ',       115, 1,   65,   65, 1,   1.0180215,  98.0058004,  1.1,  0.9,  1.1,  0.9
   140, 'SOUTH PERRY ',       115, 1,   65,   65, 1,  1.01806501,    98.02203,  1.1,  0.9,  1.1,  0.9
   141, 'UNKNOWN12474',       115, 1,   65,   65, 1,  1.01347022,  96.3759073,  1.1,  0.9,  1.1,  0.9
   142, 'UNKNOWN12474',       115, 1,   65,   65, 1,  1.01269714,  96.0614454,  1.1,  0.9,  1.1,  0.9
   143, 'UNKNOWN12474',       115, 1,   65,   65, 1,  1.02384014,  95.9692139,  1.1,  0.9,  1.1,  0.9
   144, 'UNKNOWN12475',       115, 1,   65,   65, 1,  1.02123044,  95.6180133,  1.1,  0.9,  1.1,  0.9
   145, 'ERIE ST     ',       115, 1,   65,   65, 1,  1.01984892,  95.4569137,  1.1,  0.9,  1.1,  0.9
   146, 'DEPEW       ',       115, 1,   65,   65, 1,   1.0194553,  95.3450602,  1.1,  0.9,  1.1,  0.9
   147, 'UNKNOWN12482',       115, 1,   67,   67, 1,  1.01846794,  90.7519651,  1.1,  0.9,  1.1,  0.9
   148, 'UNKNOWN12482',       115, 1,   67,   67, 1,  1.01949175,  89.3810765,  1.1,  0.9,  1.1,  0.9
   149, 'UNKNOWN12482',       115, 1,   67,   67, 1,  1.01955425,  89.4006454,  1.1,  0.9,  1.1,  0.9
   150, 'UNKNOWN12482',       115, 1,   67,   67, 1,  1.01998823,  89.3502034,  1.1,  0.9,  1.1,  0.9
   151, 'UNKNOWN12482',       115, 1,   67,   67, 1,  1.01999673,  89.3502148,  1.1,  0.9,  1.1,  0.9
   152, 'UNKNOWN12483',       115, 1,   67,   67, 1,  1.01963054,  93.9672559,  1.1,  0.9,  1.1,  0.9
   153, 'LABRADOR    ',       115, 1,   67,   67, 1,   1.0155789,  88.0815933,  1.1,  0.9,  1.1,  0.9
   154, 'CORTLAND    ',       115, 1,   67,   67, 1,  1.01550741,  88.9696485,  1.1,  0.9,  1.1,  0.9
   155, 'UNKNOWN12483',       115, 1,   67,   67, 1,  1.01525228,  88.9056667,  1.1,  0.9,  1.1,  0.9
   156, 'STARR RD    ',       115, 1,   67,   67, 1,  1.01477916,  88.7530243,  1.1,  0.9,  1.1,  0.9
   157, 'SUNY        ',       115, 1,   67,   67, 1,  1.01476572,   88.745216,  1.1,  0.9,  1.1,  0.9
   158, 'UNKNOWN12483',       115, 1,   67,   67, 1,  1.01491059,  88.7757643,  1.1,  0.9,  1.1,  0.9
   159, 'DAVIS RD    ',       115, 1,   65,   65, 1,  1.02242383,  95.6328567,  1.1,  0.9,  1.1,  0.9
   160, 'UNKNOWN12494',       115, 1,   65,   65, 1,   1.0189493,  95.3379632,  1.1,  0.9,  1.1,  0.9
   161, 'UNKNOWN12494',       115, 1,   65,   65, 1,  1.01599934,  94.3939889,  1.1,  0.9,  1.1,  0.9
   162, 'UNKNOWN12494',       115, 1,   65,   65, 1,  1.01593143,  94.3783412,  1.1,  0.9,  1.1,  0.9
   163, 'UNKNOWN12494',       115, 1,   65,   65, 1,  1.01580492,  94.3505388,  1.1,  0.9,  1.1,  0.9
   164, 'UNKNOWN12494',       115, 1,   65,   65, 1,   1.0158005,  94.3494726,  1.1,  0.9,  1.1,  0.9
   165, 'UNKNOWN12494',       115, 1,   65,   65, 1,  1.01616713,   95.118853,  1.1,  0.9,  1.1,  0.9
   166, 'UNKNOWN12494',       115, 1,   65,   65, 1,  1.01640344,  95.1772137,  1.1,  0.9,  1.1,  0.9
   167, 'PINE GROVE  ',       115, 1,   67,   67, 1,  1.01225652,  93.1127395,  1.1,  0.9,  1.1,  0.9
   168, 'BRIDGEPORT  ',       115, 1,   69,   69, 1,  1.01307076,  90.3600537,  1.1,  0.9,  1.1,  0.9
   169, 'UNKNOWN12495',       115, 1,   67,   67, 1,  1.01293614,  92.6461393,  1.1,  0.9,  1.1,  0.9
   170, 'UNKNOWN12495',       115, 1,   67,   67, 1,  1.01366915,  92.5428574,  1.1,  0.9,  1.1,  0.9
   171, 'TEAL        ',       115, 1,   67,   67, 1,  1.01334695,  92.5242701,  1.1,  0.9,  1.1,  0.9
   172, 'HOPKINS     ',       115, 1,   67,   67, 1,  1.01144601,  92.9003894,  1.1,  0.9,  1.1,  0.9
   173, 'WOODARD     ',       115, 1,   67,   67, 1,  1.01012625,  93.5238948,  1.1,  0.9,  1.1,  0.9
   174, 'BELMONT     ',       115, 1,   67,   67, 1,  1.00945331,  93.2283729,  1.1,  0.9,  1.1,  0.9
   175, 'UNKNOWN12496',       115, 1,   67,   67, 1,  1.00844341,  92.9703557,  1.1,  0.9,  1.1,  0.9
   176, 'UNKNOWN12496',       115, 1,   67,   67, 1,  1.00725157,  92.6189527,  1.1,  0.9,  1.1,  0.9
   177, 'UNKNOWN12496',       115, 1,   67,   67, 1,  1.00747493,  92.6782687,  1.1,  0.9,  1.1,  0.9
   178, 'UNKNOWN12496',       115, 1,   67,   67, 1,  1.00729526,  92.6307329,  1.1,  0.9,  1.1,  0.9
   179, 'UNKNOWN12496',       115, 1,   67,   67, 1,  1.00737715,  92.6480269,  1.1,  0.9,  1.1,  0.9
   180, 'MILTON      ',       115, 1,   67,   67, 1,   1.0082152,  92.8275808,  1.1,  0.9,  1.1,  0.9
   181, 'UNKNOWN12497',       115, 1,   67,   67, 1,  1.00726078,  92.6222911,  1.1,  0.9,  1.1,  0.9
   182, 'ANHEUSER BUS',       115, 1,   67,   67, 1,  1.00359789,  94.7862402,  1.1,  0.9,  1.1,  0.9
   183, 'LYSANDER    ',       115, 1,   67,   67, 1,  1.00363385,  94.7949977,  1.1,  0.9,  1.1,  0.9
   184, 'G E         ',       115, 1,   67,   67, 1,  1.01040944,  93.6432135,  1.1,  0.9,  1.1,  0.9
   185, 'SORRELL HILL',       115, 1,   67,   67, 1,  1.00478878,   94.610962,  1.1,  0.9,  1.1,  0.9
   186, 'UNKNOWN12501',       115, 1,   69,   69, 1,  1.02515369,  80.8774809,  1.1,  0.9,  1.1,  0.9
   187, 'UNKNOWN12501',       115, 1,   69,   69, 1,  1.02210022,  81.7657658,  1.1,  0.9,  1.1,  0.9
   188, 'UNKNOWN12502',       115, 1,   69,   69, 1, 0.985068249,  74.3575171,  1.1,  0.9,  1.1,  0.9
   189, 'UNKNOWN12502',       115, 1,   69,   69, 1, 0.993228185,  77.3349031,  1.1,  0.9,  1.1,  0.9
   190, 'UNKNOWN12502',       115, 1,   68,   68, 1,  1.00114469,  97.5962115,  1.1,  0.9,  1.1,  0.9
   191, 'UNKNOWN12502',       115, 1,   68,   68, 1, 0.989865542,  91.6123934,  1.1,  0.9,  1.1,  0.9
   192, 'UNKNOWN12503',       115, 1,   68,   68, 1, 0.996099794,  94.6783187,  1.1,  0.9,  1.1,  0.9
   193, 'UNKNOWN12503',       115, 1,   68,   68, 1, 0.991599852,  94.6306229,  1.1,  0.9,  1.1,  0.9
   194, 'UNKNOWN12505',       115, 1,   70,   70, 1,  1.01523508,  80.7269491,  1.1,  0.9,  1.1,  0.9
   195, 'UNKNOWN12505',       115, 1,   70,   70, 1,  1.01518745,  80.7150391,  1.1,  0.9,  1.1,  0.9
   196, 'RISER125055 ',       115, 1,   70,   70, 1,  1.01441106,  80.6259632,  1.1,  0.9,  1.1,  0.9
   197, 'UNKNOWN12511',       115, 1,   66,   66, 1,  1.00963799,  92.6891417,  1.1,  0.9,  1.1,  0.9
   198, 'HOGAN RD    ',       115, 1,   66,   66, 1, 0.998499147,  90.5556279,  1.1,  0.9,  1.1,  0.9
   199, 'UNKNOWN12511',       115, 1,   66,   66, 1,  1.00272261,  90.7920012,  1.1,  0.9,  1.1,  0.9
   200, 'STATION #52 ',       115, 1,   66,   66, 1,  1.00172363,  91.5124586,  1.1,  0.9,  1.1,  0.9
   201, 'UNKNOWN12511',       115, 1,   66,   66, 1,  1.00259714,  91.2479148,  1.1,  0.9,  1.1,  0.9
   202, 'UNKNOWN12512',       115, 1,   67,   67, 1,  1.01914425,  86.6744041,  1.1,  0.9,  1.1,  0.9
   203, 'UNKNOWN12512',       115, 1,   69,   69, 1,   1.0196666,   85.545126,  1.1,  0.9,  1.1,  0.9
   204, 'UNKNOWN12512',       115, 1,   69,   69, 1,  1.01926902,  84.9977776,  1.1,  0.9,  1.1,  0.9
   205, 'UNKNOWN12512',       115, 1,   69,   69, 1,  1.01826039,  83.3487286,  1.1,  0.9,  1.1,  0.9
   206, 'UNKNOWN12512',       115, 1,   69,   69, 1,  1.01942091,  82.7659853,  1.1,  0.9,  1.1,  0.9
   207, 'HYATT RD    ',       115, 1,   67,   67, 1,  1.00857588,  91.9131589,  1.1,  0.9,  1.1,  0.9
   208, 'GENEVA BORDE',       115, 1,   67,   67, 1,   1.0089821,  91.7768236,  1.1,  0.9,  1.1,  0.9
   209, 'GUARDIAN GLA',       115, 1,   66,   66, 1,  1.00941889,  91.8068358,  1.1,  0.9,  1.1,  0.9
   210, 'UNKNOWN12513',       115, 1,   66,   66, 1,   1.0044919,  91.9798669,  1.1,  0.9,  1.1,  0.9
   211, 'FARMINGTON  ',       115, 1,   66,   66, 1, 0.999669084,  90.5464421,  1.1,  0.9,  1.1,  0.9
   212, 'UNKNOWN12514',       115, 1,   66,   66, 1,  1.01315225,  92.3238523,  1.1,  0.9,  1.1,  0.9
   213, 'STATION #199',       115, 1,   66,   66, 1,  1.00876404,  92.7637354,  1.1,  0.9,  1.1,  0.9
   214, 'SLEIGHT RD  ',       115, 1,   66,   66, 1,  1.00887106,  93.6363959,  1.1,  0.9,  1.1,  0.9
   215, 'UNKNOWN12515',       115, 1,   66,   66, 1,  1.01005316,   94.436053,  1.1,  0.9,  1.1,  0.9
   216, 'QUAKER #121 ',       115, 1,   66,   66, 1,  1.01080335,   94.751472,  1.1,  0.9,  1.1,  0.9
   217, 'UNKNOWN12515',       115, 1,   66,   66, 1,  1.01784608,  97.9584033,  1.1,  0.9,  1.1,  0.9
   218, 'STATION #230',       115, 1,   66,   66, 1,  1.01562457,  96.4951822,  1.1,  0.9,  1.1,  0.9
   219, 'STATION #204',       115, 1,   66,   66, 1,  1.01736157,  97.8051309,  1.1,  0.9,  1.1,  0.9
   220, 'SLOCUM RD   ',       115, 1,   66,   66, 1,   1.0173873,    97.87733,  1.1,  0.9,  1.1,  0.9
   221, 'FAIRPORT    ',       115, 1,   66,   66, 1, 0.998641716,  90.6263794,  1.1,  0.9,  1.1,  0.9
   222, 'UNKNOWN12515',       115, 1,   66,   66, 1,  1.01062753,  94.7078516,  1.1,  0.9,  1.1,  0.9
   223, 'UNKNOWN12516',       115, 1,   65,   65, 1,  1.01859698,  97.6228272,  1.1,  0.9,  1.1,  0.9
   224, 'UNKNOWN12516',       115, 1,   65,   65, 1,  1.01260446,  96.0295454,  1.1,  0.9,  1.1,  0.9
   225, 'AKZO SALT   ',        69, 1,   65,   65, 1,  1.00708077,  93.3953527,  1.1,  0.9,  1.1,  0.9
   226, 'YORK CENTER ',        69, 1,   65,   65, 1,  1.00466791,  92.8910536,  1.1,  0.9,  1.1,  0.9
   227, 'N LAKEVILLE ',       115, 1,   65,   65, 1,  1.00932988,   88.591791,  1.1,  0.9,  1.1,  0.9
   228, 'GOLAH       ',       115, 1,   66,   66, 1,  1.00032662,  89.5577981,  1.1,  0.9,  1.1,  0.9
   229, 'MUMFORD     ',       115, 1,   66,   66, 1,  0.99683766,   89.120586,  1.1,  0.9,  1.1,  0.9
   230, 'N LE ROY    ',       115, 1,   65,   65, 1, 0.994690316,  89.0974231,  1.1,  0.9,  1.1,  0.9
   231, 'UNKNOWN12517',       115, 1,   65,   65, 1,  0.99470149,  89.0966188,  1.1,  0.9,  1.1,  0.9
   232, 'LAPP        ',       115, 1,   65,   65, 1, 0.994236939,  89.1986439,  1.1,  0.9,  1.1,  0.9
   233, 'E BATAVIA   ',       115, 1,   65,   65, 1, 0.993359504,  89.6261878,  1.1,  0.9,  1.1,  0.9
   234, 'UNKNOWN12517',       115, 1,   65,   65, 1, 0.993366431,  89.6608048,  1.1,  0.9,  1.1,  0.9
   235, 'UNKNOWN12517',       115, 1,   65,   65, 1, 0.993363724,  89.6602624,  1.1,  0.9,  1.1,  0.9
   236, 'BATAVIA     ',       115, 1,   65,   65, 1, 0.994662908,  90.0949865,  1.1,  0.9,  1.1,  0.9
   237, 'UNKNOWN12517',       115, 1,   65,   65, 1, 0.997704675,  91.3080222,  1.1,  0.9,  1.1,  0.9
   238, 'OAKFIELD    ',       115, 1,   65,   65, 1, 0.997707165,  91.3085896,  1.1,  0.9,  1.1,  0.9
   239, 'EAST GOLAH  ',       115, 1,   66,   66, 1,  1.00019346,  89.3794331,  1.1,  0.9,  1.1,  0.9
   240, 'W HAMLIN    ',       115, 2,   66,   66, 1,  1.00999992,  86.6455214,  1.1,  0.9,  1.1,  0.9
   241, 'UNKNOWN12518',       115, 1,   66,   66, 1,  1.00196535,  86.9282279,  1.1,  0.9,  1.1,  0.9
   242, 'UNKNOWN12518',       115, 1,   66,   66, 1,  1.00293814,  90.1612338,  1.1,  0.9,  1.1,  0.9
   243, 'UNKNOWN12518',       115, 1,   66,   66, 1,   1.0092765,  92.5875466,  1.1,  0.9,  1.1,  0.9
   244, 'UNKNOWN12518',       115, 1,   66,   66, 1,   1.0025128,  90.0447993,  1.1,  0.9,  1.1,  0.9
   245, 'UNKNOWN12518',       115, 1,   66,   66, 1,  1.00600968,  88.5980426,  1.1,  0.9,  1.1,  0.9
   246, 'UNKNOWN12518',       115, 1,   66,   66, 1,  1.00705356,  88.4967207,  1.1,  0.9,  1.1,  0.9
   247, 'UNKNOWN12519',       115, 1,   66,   66, 1,  1.00928956,  88.5003041,  1.1,  0.9,  1.1,  0.9
   248, 'UNKNOWN12519',       115, 1,   66,   66, 1,   1.0026014,  90.0722595,  1.1,  0.9,  1.1,  0.9
   249, 'BROCKPORT   ',       115, 1,   66,   66, 1,  1.00197655,  86.9231051,  1.1,  0.9,  1.1,  0.9
   250, 'UNKNOWN12519',       115, 1,   66,   66, 1,  1.00656828,  89.5461655,  1.1,  0.9,  1.1,  0.9
   251, 'UNKNOWN12520',       115, 1,   65,   65, 1,  1.00427492,  92.0148845,  1.1,  0.9,  1.1,  0.9
   252, 'SHELBY      ',       115, 1,   65,   65, 1,  1.00428404,  92.0170415,  1.1,  0.9,  1.1,  0.9
   253, 'TELEGRAPH RD',       115, 1,   65,   65, 1,  1.00685876,  93.4263524,  1.1,  0.9,  1.1,  0.9
   254, 'LAPEER      ',       345, 1,   67,   67, 1,  1.02478881,  95.3462755,  1.1,  0.9,  1.1,  0.9
   255, 'UNKNOWN12529',       115, 1,   65,   65, 1,  1.01964602,  96.0994412,  1.1,  0.9,  1.1,  0.9
   256, 'UNKNOWN12529',       115, 1,   65,   65, 1,  1.01797133,  96.2021163,  1.1,  0.9,  1.1,  0.9
   257, 'UNKNOWN12529',       115, 1,   65,   65, 1,  1.01795276,  96.1907874,  1.1,  0.9,  1.1,  0.9
   258, 'UNKNOWN12529',       115, 1,   65,   65, 1,   1.0176214,  95.9220072,  1.1,  0.9,  1.1,  0.9
   259, 'UNKNOWN12529',       115, 1,   65,   65, 1,  1.01742009,  95.8745675,  1.1,  0.9,  1.1,  0.9
   260, 'UNKNOWN12529',       115, 1,   65,   65, 1,  1.01740933,  95.8721753,  1.1,  0.9,  1.1,  0.9
   261, 'UNKNOWN12529',       115, 1,   65,   65, 1,  1.01740337,  95.8707184,  1.1,  0.9,  1.1,  0.9
   262, 'UNKNOWN12529',       115, 1,   65,   65, 1,   1.0168323,  95.9792432,  1.1,  0.9,  1.1,  0.9
   263, 'UNKNOWN12530',       115, 1,   65,   65, 1,  1.01734739,  96.1216987,  1.1,  0.9,  1.1,  0.9
   264, 'UNKNOWN12530',       115, 1,   65,   65, 1,  1.01808514,  96.3219523,  1.1,  0.9,  1.1,  0.9
   265, 'SWANN RD    ',       115, 1,   65,   65, 1,  1.01899386,  99.5436662,  1.1,  0.9,  1.1,  0.9
   266, 'UNKNOWN12533',       115, 1,   65,   65, 1,  1.01982934,  100.008828,  1.1,  0.9,  1.1,  0.9
   267, 'UNKNOWN12533',       115, 1,   65,   65, 1,  1.01959608,  99.8281675,  1.1,  0.9,  1.1,  0.9
   268, 'UNKNOWN12533',       115, 1,   65,   65, 1,  1.01959425,  99.8277245,  1.1,  0.9,  1.1,  0.9
   269, 'LOCKPORT    ',       115, 1,   65,   65, 1,  1.01581705,   96.446598,  1.1,  0.9,  1.1,  0.9
   270, 'HINMAN      ',       115, 1,   65,   65, 1,  1.01602062,  96.4863878,  1.1,  0.9,  1.1,  0.9
   271, 'UNKNOWN12533',       115, 1,   65,   65, 1,  1.01646136,  96.6388247,  1.1,  0.9,  1.1,  0.9
   272, 'UNKNOWN12534',       115, 1,   65,   65, 1,  1.01472916,  95.8054424,  1.1,  0.9,  1.1,  0.9
   273, 'UNKNOWN12534',       115, 1,   65,   65, 1,  1.01996546,  97.0613803,  1.1,  0.9,  1.1,  0.9
   274, 'UNKNOWN12534',       115, 1,   65,   65, 1,   1.0163636,  96.6151221,  1.1,  0.9,  1.1,  0.9
   275, 'UNKNOWN12534',       115, 1,   65,   65, 1,  1.01635724,  96.6136082,  1.1,  0.9,  1.1,  0.9
   276, 'SANBORN     ',       115, 1,   65,   65, 1,  1.01720607,  98.0085298,  1.1,  0.9,  1.1,  0.9
   277, 'SANBORN     ',       115, 1,   65,   65, 1,   1.0172163,  98.0124312,  1.1,  0.9,  1.1,  0.9
   278, 'UNKNOWN12534',       115, 1,   65,   65, 1,    1.017982,  96.2959535,  1.1,  0.9,  1.1,  0.9
   279, 'UNKNOWN12534',       115, 1,   65,   65, 1,   1.0179672,  96.2924727,  1.1,  0.9,  1.1,  0.9
   280, 'UNKNOWN12534',       115, 1,   65,   65, 1,  1.01845279,  96.4177918,  1.1,  0.9,  1.1,  0.9
   281, 'UNKNOWN12534',       115, 1,   65,   65, 1,  1.01913012,  96.4155169,  1.1,  0.9,  1.1,  0.9
   282, 'UNKNOWN12535',       115, 1,   65,   65, 1,  1.01928412,  96.4133593,  1.1,  0.9,  1.1,  0.9
   283, 'UNKNOWN12535',       115, 1,   65,   65, 1,   1.0196572,   96.427059,  1.1,  0.9,  1.1,  0.9
   284, 'UNKNOWN12535',       115, 2,   65,   65, 1,        1.02,  96.4495869,  1.1,  0.9,  1.1,  0.9
   285, 'UNKNOWN12535',       115, 1,   65,   65, 1,  1.01959709,  96.4227315,  1.1,  0.9,  1.1,  0.9
   286, 'UNKNOWN12535',       115, 1,   65,   65, 1,  1.01796098,  96.2917647,  1.1,  0.9,  1.1,  0.9
   287, 'UNKNOWN12535',       115, 1,   65,   65, 1,  1.01797462,  96.2954646,  1.1,  0.9,  1.1,  0.9
   288, 'UNKNOWN12535',       115, 1,   65,   65, 1,  1.01385899,  92.9249454,  1.1,  0.9,  1.1,  0.9
   289, 'UNKNOWN12535',       115, 1,   65,   65, 1,  1.01461694,  93.9188445,  1.1,  0.9,  1.1,  0.9
   290, 'CLOVERBANK  ',       115, 1,   65,   65, 1,  1.01351175,  93.2951012,  1.1,  0.9,  1.1,  0.9
   291, 'SHALETON    ',       115, 1,   65,   65, 1,  1.01338027,  93.1591145,  1.1,  0.9,  1.1,  0.9
   292, 'UNKNOWN12536',       115, 1,   65,   65, 1,    1.013357,  93.0514122,  1.1,  0.9,  1.1,  0.9
   293, 'UNKNOWN12536',       115, 1,   65,   65, 1,  1.01367916,  93.6028451,  1.1,  0.9,  1.1,  0.9
   294, 'NEW GARDENVI',       230, 1,   65,   65, 1,  1.01915326,   99.861897,  1.1,  0.9,  1.1,  0.9
   295, 'UNKNOWN12536',       115, 1,   65,   65, 1,  1.02579169,    96.01254,  1.1,  0.9,  1.1,  0.9
   296, 'UNKNOWN12536',       115, 1,   65,   65, 1,  1.01666677,  95.2418837,  1.1,  0.9,  1.1,  0.9
   297, 'UNKNOWN12536',       115, 1,   65,   65, 1,   1.0134937,  93.5554426,  1.1,  0.9,  1.1,  0.9
   298, 'SENECA TERMI',       230, 1,   65,   65, 1,  1.01855259,  100.129109,  1.1,  0.9,  1.1,  0.9
   299, 'UNKNOWN12536',       115, 1,   65,   65, 1,  1.01981796,  96.6422829,  1.1,  0.9,  1.1,  0.9
   300, 'UNKNOWN12537',       115, 1,   65,   65, 1,  1.01752731,  95.7686659,  1.1,  0.9,  1.1,  0.9
   301, 'STATION 153 ',       115, 1,   65,   65, 1,  1.01751761,  95.7663712,  1.1,  0.9,  1.1,  0.9
   302, 'UNKNOWN12537',       115, 1,   65,   65, 1,  1.01610404,  95.5600741,  1.1,  0.9,  1.1,  0.9
   303, 'UNKNOWN12537',       115, 1,   65,   65, 1,  1.01605161,  95.5514079,  1.1,  0.9,  1.1,  0.9
   304, 'UNKNOWN12537',       115, 1,   65,   65, 1,  1.01610182,  95.5595414,  1.1,  0.9,  1.1,  0.9
   305, 'UNKNOWN12537',       115, 1,   65,   65, 1,  1.01570744,  95.4988233,  1.1,  0.9,  1.1,  0.9
   306, 'UNKNOWN12537',       115, 1,   65,   65, 1,  1.01523457,  95.4330433,  1.1,  0.9,  1.1,  0.9
   307, 'STATION 54  ',       115, 1,   65,   65, 1,  1.01493071,  95.4087076,  1.1,  0.9,  1.1,  0.9
   308, 'UNKNOWN12537',       115, 1,   65,   65, 1,  1.01739984,  95.7196534,  1.1,  0.9,  1.1,  0.9
   309, 'STATION 140 ',       115, 1,   65,   65, 1,  1.01471617,  95.4348194,  1.1,  0.9,  1.1,  0.9
   310, 'UNKNOWN12540',       115, 1,   65,   65, 1,  1.01800753,  96.2727034,  1.1,  0.9,  1.1,  0.9
   311, 'NORTH BROADW',       115, 1,   65,   65, 1,  1.01868228,  95.4884683,  1.1,  0.9,  1.1,  0.9
   312, 'UNKNOWN12540',       115, 1,   65,   65, 1,  1.01744385,  95.7293517,  1.1,  0.9,  1.1,  0.9
   313, 'CAMPUS      ',       230, 1,   65,   65, 1,  1.01849094,  100.742038,  1.1,  0.9,  1.1,  0.9
   314, 'UNKNOWN12540',       115, 1,   65,   65, 1,  1.01779168,  95.7690617,  1.1,  0.9,  1.1,  0.9
   315, 'SAWYER AVE  ',       230, 1,   65,   65, 1,  1.01798449,  101.894929,  1.1,  0.9,  1.1,  0.9
   316, 'UNKNOWN12541',       115, 1,   65,   65, 1,  1.01540921,  95.6323222,  1.1,  0.9,  1.1,  0.9
   317, 'DUPONT      ',       115, 2,   65,   65, 1,        1.02,  96.6696044,  1.1,  0.9,  1.1,  0.9
   318, 'CHEVROLET   ',       115, 1,   65,   65, 1,  1.01934776,  96.5218666,  1.1,  0.9,  1.1,  0.9
   319, 'UNKNOWN12541',       115, 1,   65,   65, 1,  1.01887781,  96.4180994,  1.1,  0.9,  1.1,  0.9
   320, 'UNKNOWN12541',       115, 1,   65,   65, 1,  1.01771134,  95.7870594,  1.1,  0.9,  1.1,  0.9
   321, 'CALSPAN     ',       115, 1,   65,   65, 1,  1.01849065,  95.4978212,  1.1,  0.9,  1.1,  0.9
   322, 'BALL        ',       115, 1,   65,   65, 1,  1.01758945,  95.7338035,  1.1,  0.9,  1.1,  0.9
   323, 'UNKNOWN12542',       115, 1,   65,   65, 1,  1.01764959,  96.1651787,  1.1,  0.9,  1.1,  0.9
   324, 'UNKNOWN12542',       115, 1,   65,   65, 1,  1.01535915,  95.6198257,  1.1,  0.9,  1.1,  0.9
   325, 'UNKNOWN12542',       115, 1,   65,   65, 1,  1.01524032,  95.5892634,  1.1,  0.9,  1.1,  0.9
   326, 'BUFFALO SEWE',       115, 1,   65,   65, 1,  1.01518057,  95.5721798,  1.1,  0.9,  1.1,  0.9
   327, 'AYER RD     ',       115, 1,   65,   65, 1,  1.01416226,  95.3236709,  1.1,  0.9,  1.1,  0.9
   328, 'TULLY CENTER',       115, 1,   67,   67, 1,    1.015305,  90.3813523,  1.1,  0.9,  1.1,  0.9
   329, 'TILDEN      ',       115, 1,   67,   67, 1,  1.01608897,  92.0648427,  1.1,  0.9,  1.1,  0.9
   330, 'UNKNOWN12543',       345, 1,   67,   67, 1,  1.01886615,   101.43364,  1.1,  0.9,  1.1,  0.9
   331, 'UNKNOWN12543',       345, 1,   67,   67, 1,   1.0188432,  101.459764,  1.1,  0.9,  1.1,  0.9
   332, 'ELBRIDGE    ',       345, 1,   67,   67, 1,  1.01691772,  102.391416,  1.1,  0.9,  1.1,  0.9
   333, 'HARRIS      ',       115, 1,   67,   67, 1,  1.00970991,  92.4537183,  1.1,  0.9,  1.1,  0.9
   334, 'UNKNOWN12543',       115, 1,   67,   67, 1,  1.00751576,  92.6882665,  1.1,  0.9,  1.1,  0.9
   335, 'SOUTHWOOD   ',       115, 1,   67,   67, 1,  1.01559939,  92.4283676,  1.1,  0.9,  1.1,  0.9
   336, 'PEBBLE HILL ',       115, 1,   67,   67, 1,  1.01545925,  92.8301271,  1.1,  0.9,  1.1,  0.9
   337, 'DEWITT      ',       345, 1,   67,   67, 1,  1.01828659,  102.218451,  1.1,  0.9,  1.1,  0.9
   338, 'ROCK CUT    ',       115, 1,   67,   67, 1,  1.01787597,   92.068561,  1.1,  0.9,  1.1,  0.9
   339, 'UNKNOWN12544',       115, 2,   67,   67, 1,        1.02,  92.1932918,  1.1,  0.9,  1.1,  0.9
   340, 'UNKNOWN12544',       115, 1,   67,   67, 1,   1.0157412,  93.1678447,  1.1,  0.9,  1.1,  0.9
   341, 'BUTTERMILK  ',       115, 1,   67,   67, 1,  1.01599763,  93.2193085,  1.1,  0.9,  1.1,  0.9
   342, 'UNKNOWN12544',       115, 1,   67,   67, 1,   1.0149537,   92.909229,  1.1,  0.9,  1.1,  0.9
   343, 'UNKNOWN12544',       115, 1,   67,   67, 1,  1.01434167,  92.7518859,  1.1,  0.9,  1.1,  0.9
   344, 'UNKNOWN12544',       115, 1,   67,   67, 1,  1.01488299,  92.8840951,  1.1,  0.9,  1.1,  0.9
   345, 'UNKNOWN12544',       115, 1,   67,   67, 1,  1.01963898,  93.0125699,  1.1,  0.9,  1.1,  0.9
   346, 'UNKNOWN12544',       115, 1,   67,   67, 1,  1.01928112,  92.9744748,  1.1,  0.9,  1.1,  0.9
   347, 'UNKNOWN12545',       115, 1,   67,   67, 1,   1.0142734,   92.898906,  1.1,  0.9,  1.1,  0.9
   348, 'UNKNOWN12545',       115, 1,   67,   67, 1,  1.01320227,  92.7421482,  1.1,  0.9,  1.1,  0.9
   349, 'UNKNOWN12545',       115, 1,   67,   67, 1,  1.01320273,  92.7264276,  1.1,  0.9,  1.1,  0.9
   350, 'UNKNOWN12546',       115, 1,   67,   67, 1,  1.01242484,  93.8246442,  1.1,  0.9,  1.1,  0.9
   351, 'EUCLID/OCWA ',       115, 1,   67,   67, 1,  1.01153583,  93.8856036,  1.1,  0.9,  1.1,  0.9
   352, 'UNKNOWN12547',       115, 1,   67,   67, 1,  1.01151051,   93.882007,  1.1,  0.9,  1.1,  0.9
   353, 'S OSWEGO    ',       115, 1,   67,   67, 1,  1.01753819,  102.037336,  1.1,  0.9,  1.1,  0.9
   354, 'UNKNOWN12547',       115, 1,   67,   67, 1,  1.00876164,  98.3550777,  1.1,  0.9,  1.1,  0.9
   355, 'BRISTOL HILL',       115, 1,   67,   67, 1,  1.01202692,  98.5575481,  1.1,  0.9,  1.1,  0.9
   356, 'UNKNOWN12547',       115, 1,   67,   67, 1,  1.02185984,  104.515036,  1.1,  0.9,  1.1,  0.9
   357, 'UNKNOWN12547',       345, 2,   67,   67, 1,        1.02,  109.536414,  1.1,  0.9,  1.1,  0.9
   358, 'UNKNOWN12547',       345, 2,   67,   67, 1,        1.02,  109.816144,  1.1,  0.9,  1.1,  0.9
   359, 'PALOMA      ',       115, 1,   67,   67, 1,  1.01781001,  102.163206,  1.1,  0.9,  1.1,  0.9
   360, 'UNKNOWN12548',       115, 1,   67,   67, 1,  1.01871176,  103.243848,  1.1,  0.9,  1.1,  0.9
   361, 'UNKNOWN12556',       115, 1,   67,   67, 1,  1.01567641,  99.6918098,  1.1,  0.9,  1.1,  0.9
   362, 'UNKNOWN12556',       115, 1,   67,   67, 1,  1.01564148,  99.6833672,  1.1,  0.9,  1.1,  0.9
   363, 'UNKNOWN12556',       115, 1,   67,   67, 1,   1.0118608,  98.3529737,  1.1,  0.9,  1.1,  0.9
   364, 'UNKNOWN12556',       115, 1,   67,   67, 1,  1.01126021,  97.7593652,  1.1,  0.9,  1.1,  0.9
   365, 'GILBERT MILL',       115, 1,   67,   67, 1,  1.01195668,  96.4207756,  1.1,  0.9,  1.1,  0.9
   366, 'DELPHI      ',       115, 1,   69,   69, 1,  1.01759066,  87.8019139,  1.1,  0.9,  1.1,  0.9
   367, 'UNKNOWN12557',       115, 1,   69,   69, 1,  1.01942208,   87.685173,  1.1,  0.9,  1.1,  0.9
   368, 'FENNER      ',       115, 2,   69,   69, 1,        1.02,  87.7182217,  1.1,  0.9,  1.1,  0.9
   369, 'WHITMAN     ',       115, 1,   69,   69, 1,  1.01927978,  87.6613494,  1.1,  0.9,  1.1,  0.9
   370, 'UNKNOWN12557',       115, 1,   69,   69, 1,  1.01951464,  98.3406129,  1.1,  0.9,  1.1,  0.9
   371, 'UNKNOWN12557',       115, 1,   69,   69, 1,  1.01958034,  98.3446882,  1.1,  0.9,  1.1,  0.9
   372, 'UNKNOWN12557',       115, 1,   69,   69, 1,  1.01975498,  98.3952893,  1.1,  0.9,  1.1,  0.9
   373, 'UNKNOWN12557',       115, 1,   69,   69, 1,  1.01987394,  98.3005626,  1.1,  0.9,  1.1,  0.9
   374, 'UNKNOWN12557',       115, 1,   69,   69, 1,  1.01953499,  98.4182772,  1.1,  0.9,  1.1,  0.9
   375, 'UNKNOWN12557',       115, 1,   69,   69, 1,  1.01968086,  98.5437048,  1.1,  0.9,  1.1,  0.9
   376, 'UNKNOWN12558',       115, 1,   69,   69, 1,  1.01954048,  98.4874748,  1.1,  0.9,  1.1,  0.9
   377, 'UNKNOWN12558',       115, 1,   69,   69, 1,  1.01984836,  98.5677904,  1.1,  0.9,  1.1,  0.9
   378, 'UNKNOWN12558',       115, 2,   69,   69, 1,        1.02,  98.4284479,  1.1,  0.9,  1.1,  0.9
   379, 'UNKNOWN12558',       115, 1,   69,   69, 1,  1.01903295,   98.320978,  1.1,  0.9,  1.1,  0.9
   380, 'ONEIDA      ',       115, 1,   69,   69, 1,  1.01761903,  87.7023421,  1.1,  0.9,  1.1,  0.9
   381, 'UNKNOWN12559',       115, 2,   69,   69, 1,        1.02,  88.2085126,  1.1,  0.9,  1.1,  0.9
   382, 'WALESVILLE  ',       115, 1,   69,   69, 1,   1.0163313,  84.9683503,  1.1,  0.9,  1.1,  0.9
   383, 'VAHNUNDASIS ',       115, 1,   69,   69, 1,  1.01617766,  85.1643716,  1.1,  0.9,  1.1,  0.9
   384, 'CAVANAUGH   ',       115, 1,   69,   69, 1,  1.01673402,  84.5197157,  1.1,  0.9,  1.1,  0.9
   385, 'TERMINAL    ',       115, 1,   69,   69, 1,  1.01690466,  84.2131269,  1.1,  0.9,  1.1,  0.9
   386, 'DEERFIELD   ',       115, 1,   69,   69, 1,  1.01689994,  84.4213288,  1.1,  0.9,  1.1,  0.9
   387, 'UNKNOWN12560',       115, 1,   69,   69, 1,  1.01996866,  84.9509349,  1.1,  0.9,  1.1,  0.9
   388, 'WATKINS RD  ',       115, 1,   69,   69, 1,  1.01710387,    83.10349,  1.1,  0.9,  1.1,  0.9
   389, 'ILION       ',       115, 1,   69,   69, 1,  1.01667788,   82.997439,  1.1,  0.9,  1.1,  0.9
   390, 'SCHUYLER    ',       115, 1,   69,   69, 1,  1.01698659,  84.2255102,  1.1,  0.9,  1.1,  0.9
   391, 'TURIN       ',       115, 1,   69,   69, 1,  1.01251937,  86.5372234,  1.1,  0.9,  1.1,  0.9
   392, 'BOONVILLE VI',       115, 1,   69,   69, 1,  1.01333075,  88.2120331,  1.1,  0.9,  1.1,  0.9
   393, 'TURNING STON',       115, 1,   69,   69, 1,  1.01661281,   87.349982,  1.1,  0.9,  1.1,  0.9
   394, 'UNKNOWN12562',       115, 1,   69,   69, 1,  1.01669886,  95.8951385,  1.1,  0.9,  1.1,  0.9
   395, 'UNKNOWN12562',       230, 2,   69,   69, 1,        1.02,  104.516173,  1.1,  0.9,  1.1,  0.9
   396, 'UNKNOWN12562',       115, 1,   69,   69, 1,  1.01428323,  89.7787925,  1.1,  0.9,  1.1,  0.9
   397, 'UNKNOWN12563',       115, 1,   69,   69, 1,  1.01428343,  89.7788156,  1.1,  0.9,  1.1,  0.9
   398, 'UNKNOWN12563',       115, 1,   69,   69, 1,   1.0138708,  89.8197625,  1.1,  0.9,  1.1,  0.9
   399, 'UNKNOWN12563',       115, 2,   69,   69, 1,        1.02,   81.984069,  1.1,  0.9,  1.1,  0.9
   400, 'SALISBURY   ',       115, 1,   69,   69, 1,  1.01817027,  81.0896296,  1.1,  0.9,  1.1,  0.9
   401, 'UNKNOWN12563',       115, 1,   69,   69, 1,   1.0171559,  101.714787,  1.1,  0.9,  1.1,  0.9
   402, 'UNKNOWN12563',       115, 1,   69,   69, 1,  1.01990124,  100.081627,  1.1,  0.9,  1.1,  0.9
   403, 'UNKNOWN12563',       115, 1,   69,   69, 1,  1.01850523,  101.623415,  1.1,  0.9,  1.1,  0.9
   404, 'UNKNOWN12564',       115, 1,   69,   69, 1,  1.01996058,  103.125585,  1.1,  0.9,  1.1,  0.9
   405, 'UNKNOWN12564',       115, 2,   69,   69, 1,        1.02,  103.151942,  1.1,  0.9,  1.1,  0.9
   406, 'UNKNOWN12564',       115, 2,   69,   69, 1,        1.02,  102.921409,  1.1,  0.9,  1.1,  0.9
   407, 'UNKNOWN12564',       115, 2,   69,   69, 1,        1.02,  103.026071,  1.1,  0.9,  1.1,  0.9
   408, 'UNKNOWN12564',       115, 2,   69,   69, 1,        1.02,  102.951835,  1.1,  0.9,  1.1,  0.9
   409, 'UNKNOWN12564',       115, 2,   69,   69, 1,        1.02,   102.76324,  1.1,  0.9,  1.1,  0.9
   410, 'UNKNOWN12564',       115, 1,   69,   69, 1,  1.01678101,  102.317058,  1.1,  0.9,  1.1,  0.9
   411, 'UNKNOWN12564',       115, 1,   69,   69, 1,  1.01599142,  102.687583,  1.1,  0.9,  1.1,  0.9
   412, 'UNKNOWN12564',       115, 1,   69,   69, 1,  1.00711608,  99.7444939,  1.1,  0.9,  1.1,  0.9
   413, 'UNKNOWN12565',       115, 1,   69,   69, 1,  1.00743775,  100.467508,  1.1,  0.9,  1.1,  0.9
   414, 'UNKNOWN12565',       115, 1,   69,   69, 1,  1.01079855,  103.296446,  1.1,  0.9,  1.1,  0.9
   415, 'ALCOA MASSEN',       115, 1,   69,   69, 1,  1.01717638,  106.875248,  1.1,  0.9,  1.1,  0.9
   416, 'UNKNOWN12565',       115, 1,   69,   69, 1,  1.01712591,  106.859865,  1.1,  0.9,  1.1,  0.9
   417, 'UNKNOWN12565',       115, 1,   69,   69, 1,  1.01740076,  107.041031,  1.1,  0.9,  1.1,  0.9
   418, 'UNKNOWN12565',       115, 1,   69,   69, 1,   1.0167579,  106.400208,  1.1,  0.9,  1.1,  0.9
   419, 'UNKNOWN12565',       115, 1,   69,   69, 1,  1.00772814,  99.3349161,  1.1,  0.9,  1.1,  0.9
   420, 'UNKNOWN12565',       115, 1,   69,   69, 1,  1.00781079,  99.3115137,  1.1,  0.9,  1.1,  0.9
   421, 'UNKNOWN12565',       115, 1,   69,   69, 1,  1.00514075,  97.1898754,  1.1,  0.9,  1.1,  0.9
   422, 'UNKNOWN12566',       115, 1,   69,   69, 1,  1.00499874,  97.1541998,  1.1,  0.9,  1.1,  0.9
   423, 'UNKNOWN12566',       115, 1,   69,   69, 1,  1.00573742,  97.3576449,  1.1,  0.9,  1.1,  0.9
   424, 'UNKNOWN12566',       115, 1,   69,   69, 1,  1.00751296,  97.2883267,  1.1,  0.9,  1.1,  0.9
   425, 'UNKNOWN12566',       115, 1,   69,   69, 1,   1.0072018,  97.2712583,  1.1,  0.9,  1.1,  0.9
   426, 'UNKNOWN12566',       115, 1,   69,   69, 1,  1.00836247,  98.8503905,  1.1,  0.9,  1.1,  0.9
   427, 'UNKNOWN12566',       115, 1,   69,   69, 1,  1.01163445,  100.030057,  1.1,  0.9,  1.1,  0.9
   428, 'UNKNOWN12566',       115, 1,   69,   69, 1,  1.01961427,  108.179596,  1.1,  0.9,  1.1,  0.9
   429, 'UNKNOWN12566',       115, 1,   69,   69, 1,  1.01957162,  108.165944,  1.1,  0.9,  1.1,  0.9
   430, 'UNKNOWN12751',       115, 1,   69,   69, 1,  1.01923008,  85.9202005,  1.1,  0.9,  1.1,  0.9
   431, 'CHADWICKS   ',       115, 1,   69,   69, 1,  1.01724762,  85.3945175,  1.1,  0.9,  1.1,  0.9
   432, 'UNKNOWN12751',       115, 1,   69,   69, 1,  1.01596884,  85.1086799,  1.1,  0.9,  1.1,  0.9
   433, 'UNKNOWN12751',       115, 1,   69,   69, 1,   1.0159544,  85.1051301,  1.1,  0.9,  1.1,  0.9
   434, 'ROME        ',       115, 1,   69,   69, 1,  1.01338968,  86.1887212,  1.1,  0.9,  1.1,  0.9
   435, 'LEIGH       ',       115, 1,   69,   69, 1,  1.00989534,  85.3128445,  1.1,  0.9,  1.1,  0.9
   436, 'UNKNOWN12752',       115, 1,   69,   69, 1,   1.0098533,   85.302764,  1.1,  0.9,  1.1,  0.9
   437, 'UNKNOWN12752',       115, 1,   69,   69, 1,  1.00984572,   85.300917,  1.1,  0.9,  1.1,  0.9
   438, 'DUNLOP      ',       115, 1,   69,   69, 1,  1.01689521,  84.2164482,  1.1,  0.9,  1.1,  0.9
   439, 'REVERE CO   ',       115, 1,   69,   69, 1,  1.01315256,  86.1946874,  1.1,  0.9,  1.1,  0.9
   440, 'GRIFFISS AIR',       115, 1,   69,   69, 1,  1.01296753,  86.2497558,  1.1,  0.9,  1.1,  0.9
   441, 'UNKNOWN12752',       115, 1,   69,   69, 1,  1.01372111,  93.4238087,  1.1,  0.9,  1.1,  0.9
   442, 'UNKNOWN12759',       115, 1,   69,   69, 1,   1.0152201,  102.974967,  1.1,  0.9,  1.1,  0.9
   443, 'UNKNOWN12760',       115, 1,   69,   69, 1,  1.01522273,  102.975591,  1.1,  0.9,  1.1,  0.9
   444, 'UNKNOWN12760',       115, 1,   69,   69, 1,  1.01507732,  104.031311,  1.1,  0.9,  1.1,  0.9
   445, 'UNKNOWN12760',       115, 1,   69,   69, 1,   1.0159826,  105.624266,  1.1,  0.9,  1.1,  0.9
   446, 'UNKNOWN12760',       115, 1,   69,   69, 1,  1.01948171,  108.141966,  1.1,  0.9,  1.1,  0.9
   447, 'UNKNOWN12760',       115, 1,   69,   69, 1,  1.01641325,  102.433548,  1.1,  0.9,  1.1,  0.9
   448, 'UNKNOWN12760',       115, 1,   70,   70, 1,  1.00265477,   98.084602,  1.1,  0.9,  1.1,  0.9
   449, 'UNKNOWN12761',       115, 1,   68,   68, 1,  0.99145853,  94.4877269,  1.1,  0.9,  1.1,  0.9
   450, 'UNKNOWN12761',       115, 1,   68,   68, 1, 0.984178147,  91.4006684,  1.1,  0.9,  1.1,  0.9
   451, 'UNKNOWN12761',       115, 1,   70,   70, 1,  1.00177423,  76.9132356,  1.1,  0.9,  1.1,  0.9
   452, 'UNKNOWN12761',       115, 1,   70,   70, 1,   1.0019809,  77.0081677,  1.1,  0.9,  1.1,  0.9
   453, 'UNKNOWN12761',       115, 1,   70,   70, 1,  1.00288146,  77.0974802,  1.1,  0.9,  1.1,  0.9
   454, 'UNKNOWN12761',       115, 1,   70,   70, 1,  1.00501708,  77.3861312,  1.1,  0.9,  1.1,  0.9
   455, 'UNKNOWN12762',       115, 1,   69,   69, 1,  1.01269089,  78.9975711,  1.1,  0.9,  1.1,  0.9
   456, 'UNKNOWN12763',       115, 1,   69,   69, 1,  1.01148829,  78.8370526,  1.1,  0.9,  1.1,  0.9
   457, 'UNKNOWN12763',       115, 1,   69,   69, 1,  1.00990652,  78.7355123,  1.1,  0.9,  1.1,  0.9
   458, 'UNKNOWN12763',       115, 1,   69,   69, 1,  1.00640703,  78.8099045,  1.1,  0.9,  1.1,  0.9
   459, 'UNKNOWN12763',       115, 1,   69,   69, 1,  1.00645498,   79.658495,  1.1,  0.9,  1.1,  0.9
   460, 'UNKNOWN12764',       115, 1,   69,   69, 1,  1.00645706,  78.6814153,  1.1,  0.9,  1.1,  0.9
   461, 'UNKNOWN12764',       115, 1,   69,   69, 1, 0.980356002,   71.993895,  1.1,  0.9,  1.1,  0.9
   462, 'UNKNOWN12771',       115, 1,   70,   70, 1,  1.01888399,   82.023952,  1.1,  0.9,  1.1,  0.9
   463, 'UNKNOWN12771',       115, 2,   70,   70, 1,        1.02,  82.8797241,  1.1,  0.9,  1.1,  0.9
   464, 'UNKNOWN12771',       115, 1,   70,   70, 1,  1.01831681,  82.7802765,  1.1,  0.9,  1.1,  0.9
   465, 'UNKNOWN12771',       115, 1,   70,   70, 1,  1.01891115,   82.335817,  1.1,  0.9,  1.1,  0.9
   466, 'UNKNOWN12771',       115, 1,   70,   70, 1,  1.01961839,  82.2465614,  1.1,  0.9,  1.1,  0.9
   467, 'UNKNOWN12771',       115, 1,   70,   70, 1,  1.01942701,  82.1450647,  1.1,  0.9,  1.1,  0.9
   468, 'UNKNOWN12772',       115, 1,   70,   70, 1,  1.01510196,  81.4689986,  1.1,  0.9,  1.1,  0.9
   469, 'UNKNOWN12772',       115, 2,   70,   70, 1,        1.02,  82.0010371,  1.1,  0.9,  1.1,  0.9
   470, 'UNKNOWN12772',       115, 1,   70,   70, 1,  1.01984785,  82.0101673,  1.1,  0.9,  1.1,  0.9
   471, 'UNKNOWN12772',       115, 1,   70,   70, 1,  1.02002757,  81.5458169,  1.1,  0.9,  1.1,  0.9
   472, 'UNKNOWN12772',       115, 1,   70,   70, 1,   1.0185242,  81.8428377,  1.1,  0.9,  1.1,  0.9
   473, 'UNKNOWN12773',       115, 1,   70,   70, 1,  1.01262237,  80.7781541,  1.1,  0.9,  1.1,  0.9
   474, 'SPIER FALLS ',       115, 2,   70,   70, 1,        1.02,  82.5958284,  1.1,  0.9,  1.1,  0.9
   475, 'UNKNOWN12773',       115, 1,   70,   70, 1,  1.00957034,   80.070438,  1.1,  0.9,  1.1,  0.9
   476, 'UNKNOWN12773',       115, 1,   70,   70, 1,   1.0096692,   80.097999,  1.1,  0.9,  1.1,  0.9
   477, 'UNKNOWN12778',       115, 1,   70,   70, 1,  1.01682855,  82.7889274,  1.1,  0.9,  1.1,  0.9
   478, 'UNKNOWN12790',       115, 1,   70,   70, 1,  1.00688964,  77.3794587,  1.1,  0.9,  1.1,  0.9
   479, 'UNKNOWN12790',        69, 1,   70,   70, 1,  1.00999702,  77.2582134,  1.1,  0.9,  1.1,  0.9
   480, 'UNKNOWN12790',       115, 1,   70,   70, 1,  1.01496806,  79.2805587,  1.1,  0.9,  1.1,  0.9
   481, 'UNKNOWN12790',       115, 1,   70,   70, 1,  1.01229249,  78.6729536,  1.1,  0.9,  1.1,  0.9
   482, 'UNKNOWN12790',       115, 1,   70,   70, 1,  1.01195857,  78.6069349,  1.1,  0.9,  1.1,  0.9
   483, 'UNKNOWN12790',       115, 1,   70,   70, 1,  1.00611437,  78.9747016,  1.1,  0.9,  1.1,  0.9
   484, 'UNKNOWN12790',       115, 1,   70,   70, 1,  1.00533142,  77.3451921,  1.1,  0.9,  1.1,  0.9
   485, 'UNKNOWN12797',       115, 2,   68,   68, 1,  1.00999785,  90.5950955,  1.1,  0.9,  1.1,  0.9
   486, 'UNKNOWN12797',       115, 1,   70,   70, 1,  1.00119483,  97.6793212,  1.1,  0.9,  1.1,  0.9
   487, 'UNKNOWN12797',       115, 1,   70,   70, 1,  1.00050153,  97.4825504,  1.1,  0.9,  1.1,  0.9
   488, 'UNKNOWN12797',       115, 1,   70,   70, 1,  1.00044163,  97.4670648,  1.1,  0.9,  1.1,  0.9
   489, 'UNKNOWN12798',       115, 2,   70,   70, 1,  1.00999793,   82.828241,  1.1,  0.9,  1.1,  0.9
   490, 'UNKNOWN12798',       115, 1,   70,   70, 1,  1.00566023,  87.2917427,  1.1,  0.9,  1.1,  0.9
   491, 'UNKNOWN12798',       115, 1,   70,   70, 1,  1.00704787,   84.087394,  1.1,  0.9,  1.1,  0.9
   492, 'UNKNOWN12798',       115, 1,   70,   70, 1,  1.00839601,  83.1405087,  1.1,  0.9,  1.1,  0.9
   493, 'UNKNOWN12805',       115, 1,   69,   69, 1, 0.979037251,  72.9915091,  1.1,  0.9,  1.1,  0.9
   494, 'UNKNOWN12805',       115, 1,   69,   69, 1, 0.987024493,  75.9409578,  1.1,  0.9,  1.1,  0.9
   495, 'UNKNOWN12805',       115, 1,   69,   69, 1,  1.00593562,  80.7875695,  1.1,  0.9,  1.1,  0.9
   496, 'UNKNOWN12814',       115, 1,   69,   69, 1,  1.02906856,  79.9313812,  1.1,  0.9,  1.1,  0.9
   497, 'UNKNOWN12815',       115, 1,   69,   69, 1,  1.02996741,  79.7147683,  1.1,  0.9,  1.1,  0.9
   498, 'UNKNOWN12815',       115, 1,   69,   69, 1,  1.03073319,  79.3868882,  1.1,  0.9,  1.1,  0.9
   499, 'UNKNOWN12815',       115, 1,   69,   69, 1,  1.02993501,  79.6986226,  1.1,  0.9,  1.1,  0.9
   500, 'UNKNOWN12815',        69, 1,   69,   69, 1,  1.02157984,  77.9670517,  1.1,  0.9,  1.1,  0.9
   501, 'UNKNOWN12815',       115, 1,   69,   69, 1,  1.02700107,  80.1453701,  1.1,  0.9,  1.1,  0.9
   502, 'UNKNOWN12826',       115, 1,   70,   70, 1,  1.01212576,  81.5726393,  1.1,  0.9,  1.1,  0.9
   503, 'UNKNOWN12826',       115, 1,   70,   70, 1,   1.0133993,  82.1354396,  1.1,  0.9,  1.1,  0.9
   504, 'UNKNOWN12826',       115, 1,   70,   70, 1,  1.01388747,   82.411546,  1.1,  0.9,  1.1,  0.9
   505, 'UNKNOWN12827',       115, 1,   70,   70, 1,  1.01889888,  84.1561309,  1.1,  0.9,  1.1,  0.9
   506, 'UNKNOWN12827',       115, 1,   70,   70, 1,  1.01084939,   82.077148,  1.1,  0.9,  1.1,  0.9
   507, 'UNKNOWN12827',       115, 1,   70,   70, 1,  1.01485604,  82.6918137,  1.1,  0.9,  1.1,  0.9
   508, 'UNKNOWN12827',       115, 2,   70,   70, 1,        1.02,  85.0163222,  1.1,  0.9,  1.1,  0.9
   509, 'UNKNOWN12827',       115, 1,   70,   70, 1,  1.01981041,  84.9560151,  1.1,  0.9,  1.1,  0.9
   510, 'UNKNOWN12827',       115, 1,   70,   70, 1,   1.0184947,  83.8284873,  1.1,  0.9,  1.1,  0.9
   511, 'UNKNOWN12827',       115, 1,   70,   70, 1,  1.01342456,  82.1327297,  1.1,  0.9,  1.1,  0.9
   512, 'UNKNOWN12828',       115, 2,   71,   71, 1,  1.00999977,  74.0763509,  1.1,  0.9,  1.1,  0.9
   513, 'UNKNOWN12828',       115, 1,   70,   70, 1,  1.01983626,  82.8908056,  1.1,  0.9,  1.1,  0.9
   514, 'UNKNOWN12894',        69, 1,   71,   71, 1,  1.00379508,  70.0255635,  1.1,  0.9,  1.1,  0.9
   515, 'UNKNOWN12894',       115, 1,   71,   71, 1, 0.980150595,  69.4071101,  1.1,  0.9,  1.1,  0.9
   516, 'UNKNOWN12894',       115, 1,   71,   71, 1, 0.977077094,  69.6397268,  1.1,  0.9,  1.1,  0.9
   517, 'UNKNOWN12894',       115, 1,   70,   70, 1,  1.00480358,   77.076312,  1.1,  0.9,  1.1,  0.9
   518, 'UNKNOWN12900',       115, 1,   71,   71, 1, 0.977960759,  69.3225605,  1.1,  0.9,  1.1,  0.9
   519, 'UNKNOWN12900',       115, 1,   71,   71, 1, 0.973817796,  70.0514804,  1.1,  0.9,  1.1,  0.9
   520, 'UNKNOWN12901',        69, 1,   71,   71, 1,  1.01559297,  71.7515344,  1.1,  0.9,  1.1,  0.9
   521, 'UNKNOWN12901',       115, 1,   70,   70, 1, 0.997168528,  74.7358481,  1.1,  0.9,  1.1,  0.9
   522, 'UNKNOWN12901',       115, 1,   70,   70, 1, 0.997133753,  72.1442678,  1.1,  0.9,  1.1,  0.9
   523, 'UNKNOWN12901',       115, 1,   70,   70, 1,  1.00793409,  78.2116888,  1.1,  0.9,  1.1,  0.9
   524, 'UNKNOWN12902',       115, 1,   71,   71, 1,  1.00823443,  69.2277208,  1.1,  0.9,  1.1,  0.9
   525, 'UNKNOWN12902',       115, 1,   71,   71, 1,  1.00837884,  68.8174449,  1.1,  0.9,  1.1,  0.9
   526, 'UNKNOWN12905',        69, 2,   69,   69, 1,        1.02,    72.82702,  1.1,  0.9,  1.1,  0.9
   527, 'UNKNOWN12905',        69, 1,   71,   71, 1, 0.997970303,  68.1037971,  1.1,  0.9,  1.1,  0.9
   528, 'UNKNOWN12908',       115, 1,   71,   71, 1, 0.997299146,  67.1158606,  1.1,  0.9,  1.1,  0.9
   529, 'UNKNOWN12908',       345, 1,   71,   71, 1,  1.00998464,  70.4520978,  1.1,  0.9,  1.1,  0.9
   530, 'UNKNOWN12908',       345, 1,   71,   71, 1,  1.01024571,  68.8241294,  1.1,  0.9,  1.1,  0.9
   531, 'UNKNOWN12908',       115, 1,   71,   71, 1, 0.996303353,  59.6755809,  1.1,  0.9,  1.1,  0.9
   532, 'UNKNOWN12908',       115, 1,   71,   71, 1,  0.99015662,  58.5155813,  1.1,  0.9,  1.1,  0.9
   533, 'UNKNOWN12909',        69, 1,   71,   71, 1,  1.01056472,  76.6582993,  1.1,  0.9,  1.1,  0.9
   534, 'UNKNOWN12909',        69, 1,   71,   71, 1,  1.01079964,  77.1677104,  1.1,  0.9,  1.1,  0.9
   535, 'SHOEMAKER   ',       138, 2,   71,   71, 1,        1.02,  80.2479424,  1.1,  0.9,  1.1,  0.9
   536, 'UNKNOWN12909',       138, 1,   71,   71, 1,  1.01703232,  78.9234637,  1.1,  0.9,  1.1,  0.9
   537, 'UNKNOWN12909',       115, 1,   71,   71, 1,   1.0065262,  69.9921736,  1.1,  0.9,  1.1,  0.9
   538, 'UNKNOWN12909',       115, 1,   71,   71, 1,  1.00779498,  70.6410394,  1.1,  0.9,  1.1,  0.9
   539, 'UNKNOWN12910',        69, 2,   71,   71, 1,  1.01999977,  78.8076533,  1.1,  0.9,  1.1,  0.9
   540, 'UNKNOWN12910',        69, 1,   71,   71, 1,  1.02138216,  79.1168034,  1.1,  0.9,  1.1,  0.9
   541, 'UNKNOWN12910',       138, 1,   71,   71, 1,  1.01994561,  80.2240741,  1.1,  0.9,  1.1,  0.9
   542, 'UNKNOWN12910',       115, 1,   71,   71, 1,  1.01058337,  71.7100989,  1.1,  0.9,  1.1,  0.9
   543, 'UNKNOWN12910',       115, 1,   71,   71, 1,  1.01026297,  71.5960321,  1.1,  0.9,  1.1,  0.9
   544, 'UNKNOWN12911',       138, 1,   71,   71, 1,  1.01871947,  79.6400395,  1.1,  0.9,  1.1,  0.9
   545, 'UNKNOWN12911',       138, 1,   71,   71, 1,  1.01753916,  79.1341082,  1.1,  0.9,  1.1,  0.9
   546, 'UNKNOWN12918',       138, 1,   71,   71, 1,   1.0161631,  78.2211822,  1.1,  0.9,  1.1,  0.9
   547, 'UNKNOWN12918',       345, 1,   72,   72, 1,  1.01361618,  64.6319951,  1.1,  0.9,  1.1,  0.9
   548, 'UNKNOWN12919',        69, 1,   75,   75, 1,   1.0084663,  25.5609691,  1.1,  0.9,  1.1,  0.9
   549, 'UNKNOWN12919',        69, 1,   75,   75, 1,  1.00370895,  31.8080815,  1.1,  0.9,  1.1,  0.9
   550, 'UNKNOWN12919',       138, 1,   75,   75, 1,  1.01714406,  52.4924577,  1.1,  0.9,  1.1,  0.9
   551, 'UNKNOWN12919',        69, 1,   75,   75, 1,  1.02086326,   48.956716,  1.1,  0.9,  1.1,  0.9
   552, 'UNKNOWN12921',       138, 1,   75,   75, 1,  1.02069923,  53.9690579,  1.1,  0.9,  1.1,  0.9
   553, 'UNKNOWN12922',       138, 1,   75,   75, 1,  1.02159327,  54.5946586,  1.1,  0.9,  1.1,  0.9
   554, 'UNKNOWN12949',       138, 1,   75,   75, 1,  1.01889454,  53.1641215,  1.1,  0.9,  1.1,  0.9
   555, 'UNKNOWN12950',       138, 1,   75,   75, 1,  1.01959869,  53.6580045,  1.1,  0.9,  1.1,  0.9
   556, 'WEST ASTORIA',       138, 1,   74,   74, 1,  1.01883214,  48.2376861,  1.1,  0.9,  1.1,  0.9
   557, 'EAST ASTORIA',       345, 1,   74,   74, 1,  1.01996365,  63.2676824,  1.1,  0.9,  1.1,  0.9
   558, 'UNKNOWN12954',        69, 1,   75,   75, 1,  1.02682056,  47.4746236,  1.1,  0.9,  1.1,  0.9
   559, 'UNKNOWN12955',        69, 1,   75,   75, 1,  1.01882441,   45.264536,  1.1,  0.9,  1.1,  0.9
   560, 'SHORE RD    ',       345, 1,   75,   75, 1,  1.01437017,   62.391678,  1.1,  0.9,  1.1,  0.9
   561, 'UNKNOWN12955',        69, 1,   75,   75, 1,  1.00999624,  52.8359444,  1.1,  0.9,  1.1,  0.9
   562, 'UNKNOWN12956',       230, 2,   68,   68, 1,        1.02,  109.350582,  1.1,  0.9,  1.1,  0.9
   563, 'UNKNOWN12956',       115, 2,   70,   70, 1,        1.02,  81.9715538,  1.1,  0.9,  1.1,  0.9
   564, 'UNKNOWN12957',        69, 2,   75,   75, 1,        1.01,  57.2946414,  1.1,  0.9,  1.1,  0.9
   565, 'UNKNOWN12957',       115, 1,   73,   73, 1,  1.00019585,  60.4338617,  1.1,  0.9,  1.1,  0.9
   566, 'UNKNOWN12957',       115, 1,   65,   65, 1,  1.01817737,  96.3472445,  1.1,  0.9,  1.1,  0.9
   567, 'UNKNOWN12989',        69, 1,   75,   75, 1,  1.02217144,  52.7141281,  1.1,  0.9,  1.1,  0.9
   568, 'UNKNOWN12990',        69, 1,   75,   75, 1,  1.01565691,  53.0813352,  1.1,  0.9,  1.1,  0.9
   569, 'UNKNOWN12991',        69, 1,   75,   75, 1,  1.02765766,  55.5459873,  1.1,  0.9,  1.1,  0.9
   570, 'UNKNOWN12991',        69, 2,   74,   74, 1,        1.02,  43.1613614,  1.1,  0.9,  1.1,  0.9
   571, 'UNKNOWN12992',       345, 2,   74,   74, 1,        1.02,  80.2805788,  1.1,  0.9,  1.1,  0.9
   572, 'UNKNOWN12992',       138, 1,   75,   75, 1,  1.01977219,  54.5705718,  1.1,  0.9,  1.1,  0.9
   573, 'UNKNOWN13001',       115, 2,   69,   69, 1,        1.02,  98.5769373,  1.1,  0.9,  1.1,  0.9
   574, 'UNKNOWN13011',       115, 1,   69,   69, 1,  1.01667828,  82.9975657,  1.1,  0.9,  1.1,  0.9
   575, 'FAY STREET  ',       115, 1,   67,   67, 1,  1.01189286,  97.9322123,  1.1,  0.9,  1.1,  0.9
   576, 'UNKNOWN13019',       115, 1,   69,   69, 1,  1.01469351,  89.7975551,  1.1,  0.9,  1.1,  0.9
   577, 'UNKNOWN13019',        69, 2,   75,   75, 1,        1.01,  54.0553486,  1.1,  0.9,  1.1,  0.9
   578, 'UNKNOWN13019',        69, 1,   75,   75, 1,  1.00956055,  53.9605797,  1.1,  0.9,  1.1,  0.9
   579, 'UNKNOWN13019',       115, 1,   69,   69, 1,  1.00741662,   100.46209,  1.1,  0.9,  1.1,  0.9
   580, 'NEWBRIDGE RO',       345, 2,   75,   75, 1,        1.03,  60.3411871,  1.1,  0.9,  1.1,  0.9
   581, 'OYSTER BAY  ',        69, 1,   75,   75, 1,  1.00816792,  55.9028833,  1.1,  0.9,  1.1,  0.9
   582, 'ORCHARD     ',        69, 1,   75,   75, 1,  1.01071436,  57.7620751,  1.1,  0.9,  1.1,  0.9
   583, 'GLEN HEAD   ',        69, 1,   75,   75, 1,  1.01304457,   58.416623,  1.1,  0.9,  1.1,  0.9
   584, 'WOODBURY    ',        69, 1,   75,   75, 1,  1.01507406,  54.9814768,  1.1,  0.9,  1.1,  0.9
   585, 'BAR BEACH   ',        69, 1,   75,   75, 1,  1.01238028,  58.1726079,  1.1,  0.9,  1.1,  0.9
   586, 'PORT WASHING',        69, 1,   75,   75, 1,  1.00546717,  55.9712083,  1.1,  0.9,  1.1,  0.9
   587, 'WHITESIDE   ',        69, 2,   75,   75, 1,  1.01531261,  48.9340662,  1.1,  0.9,  1.1,  0.9
   588, 'WEST HEMPSTE',        69, 1,   75,   75, 1,  1.01444403,  50.2713836,  1.1,  0.9,  1.1,  0.9
   589, 'EAST GARDEN ',       345, 1,   75,   75, 1,   1.0314372,  60.6134346,  1.1,  0.9,  1.1,  0.9
   590, 'DUFFY AVENUE',       345, 1,   75,   75, 1,  1.02992804,  60.2851908,  1.1,  0.9,  1.1,  0.9
   591, 'LEVITTOWN   ',        69, 1,   75,   75, 1,  1.02270444,  54.7410255,  1.1,  0.9,  1.1,  0.9
   592, 'NEW SOUTH RO',        69, 1,   75,   75, 1,   1.0253244,  55.7215441,  1.1,  0.9,  1.1,  0.9
   593, 'DUNWOODIE   ',       345, 1,   72,   72, 1,  1.01389193,   63.114238,  1.1,  0.9,  1.1,  0.9
   594, 'SPRAIN BROOK',       345, 1,   72,   72, 1,  1.01417918,  63.1470633,  1.1,  0.9,  1.1,  0.9
   595, 'BRUCKNER    ',       138, 1,   74,   74, 1,  1.01807743,  48.1249597,  1.1,  0.9,  1.1,  0.9
   596, 'TREMONT     ',       138, 1,   74,   74, 1,  1.00897499,  47.5595045,  1.1,  0.9,  1.1,  0.9
   597, 'NORTH QUEENS',       138, 1,   74,   74, 1,  1.01927869,  48.2024267,  1.1,  0.9,  1.1,  0.9
   598, 'GREAT NECK  ',        69, 1,   75,   75, 1,  1.00156418,   53.404269,  1.1,  0.9,  1.1,  0.9
   599, 'PARKCHESTER ',       138, 1,   74,   74, 1,  1.00900872,   47.559141,  1.1,  0.9,  1.1,  0.9
   600, 'EAST 179TH S',       138, 1,   74,   74, 1,  1.01357711,  47.8466823,  1.1,  0.9,  1.1,  0.9
   601, 'CORONA      ',       138, 1,   74,   74, 1,  1.01631923,  47.9994946,  1.1,  0.9,  1.1,  0.9
   602, 'YAPHANK     ',        69, 1,   75,   75, 1,  1.01766026,  52.0159206,  1.1,  0.9,  1.1,  0.9
   603, 'WEST YAPHANK',        69, 1,   75,   75, 1,  1.00357542,  51.6782661,  1.1,  0.9,  1.1,  0.9
   604, 'HOLTSVILLE  ',        69, 1,   75,   75, 1,   1.0050911,  53.9665633,  1.1,  0.9,  1.1,  0.9
   605, 'NORTH BELLPO',        69, 1,   75,   75, 1,  1.00297894,  50.9306194,  1.1,  0.9,  1.1,  0.9
   606, 'EASTPORT    ',        69, 1,   75,   75, 1,  1.00911927,  44.0334231,  1.1,  0.9,  1.1,  0.9
   607, 'MORICHES    ',        69, 1,   75,   75, 1,  1.01575418,  47.4792649,  1.1,  0.9,  1.1,  0.9
   608, 'HOLBROOK    ',       138, 1,   75,   75, 1,  1.01961675,  53.6642984,  1.1,  0.9,  1.1,  0.9
   609, 'HOLTSVILLE M',        69, 2,   75,   75, 1,        1.01,  56.2482902,  1.1,  0.9,  1.1,  0.9
   610, 'UNKNOWN13546',        69, 1,   75,   75, 1,  1.00360459,  51.5391654,  1.1,  0.9,  1.1,  0.9
   611, 'UNKNOWN13546',        69, 1,   75,   75, 1,  1.00377209,  51.5609325,  1.1,  0.9,  1.1,  0.9
   612, 'UNKNOWN13546',        69, 1,   75,   75, 1,  1.00354978,  51.6749418,  1.1,  0.9,  1.1,  0.9
   613, 'TAP135472   ',        69, 1,   75,   75, 1,  1.00801188,  53.5413914,  1.1,  0.9,  1.1,  0.9
   614, 'BRENTWOOD   ',        69, 1,   75,   75, 1,  1.01821309,  54.0391697,  1.1,  0.9,  1.1,  0.9
   615, 'BRIGHTWATERS',        69, 1,   75,   75, 1,  1.00278254,  51.9079487,  1.1,  0.9,  1.1,  0.9
   616, 'GREAT RIVER ',        69, 1,   75,   75, 1,  1.00262836,   51.474689,  1.1,  0.9,  1.1,  0.9
   617, 'WATSON      ',        69, 1,   75,   75, 1,  1.00102982,  51.4324148,  1.1,  0.9,  1.1,  0.9
   618, 'PINES       ',        69, 1,   75,   75, 1,  1.01429785,   53.286271,  1.1,  0.9,  1.1,  0.9
   619, 'RONKONKOMA  ',       138, 1,   75,   75, 1,  1.01915977,  53.6267415,  1.1,  0.9,  1.1,  0.9
   620, 'TAP135490   ',        69, 1,   75,   75, 1,  1.00698307,  46.2631283,  1.1,  0.9,  1.1,  0.9
   621, 'TAP135492   ',        69, 1,   75,   75, 1,  1.01373876,   43.045489,  1.1,  0.9,  1.1,  0.9
   622, 'TAP135493   ',        69, 1,   75,   75, 1,  1.01831579,  43.7393714,  1.1,  0.9,  1.1,  0.9
   623, 'FAR ROCKAWAY',        69, 1,   74,   74, 1,  1.01991137,  42.4314972,  1.1,  0.9,  1.1,  0.9
   624, 'HEWLETT     ',        69, 1,   75,   75, 1,  1.01697847,    43.55682,  1.1,  0.9,  1.1,  0.9
   625, 'CORONA AVE  ',        69, 1,   75,   75, 1,  1.00876518,  47.0758191,  1.1,  0.9,  1.1,  0.9
   626, 'VALLEY STREA',        69, 1,   75,   75, 1,  1.00692747,  46.2027918,  1.1,  0.9,  1.1,  0.9
   627, 'WOODMERE    ',        69, 1,   75,   75, 1,  1.01372161,  43.0432783,  1.1,  0.9,  1.1,  0.9
   628, 'JAMAICA     ',       138, 1,   74,   74, 1,  1.01483953,  48.0560704,  1.1,  0.9,  1.1,  0.9
   629, 'QUEENSBRIDGE',       138, 1,   74,   74, 1,  1.01969908,  48.6457581,  1.1,  0.9,  1.1,  0.9
   630, 'ROTTERDAM   ',       230, 1,   70,   70, 1,  1.01288162,  87.6529252,  1.1,  0.9,  1.1,  0.9
   631, 'TAP135560   ',       115, 1,   70,   70, 1,  1.01505153,  81.5124106,  1.1,  0.9,  1.1,  0.9
   632, 'GROOMS ROAD ',       115, 2,   70,   70, 1,        1.02,  83.0625937,  1.1,  0.9,  1.1,  0.9
   633, 'FRONT STREET',       115, 1,   70,   70, 1,  1.01231603,  81.3857084,  1.1,  0.9,  1.1,  0.9
   634, 'BOYNTONVILLE',       115, 1,   70,   70, 1,  1.01504918,  81.5118206,  1.1,  0.9,  1.1,  0.9
   635, 'TAP135581   ',       115, 1,   70,   70, 1,  1.01982308,  82.9485186,  1.1,  0.9,  1.1,  0.9
   636, 'GENERAL ELEC',       115, 1,   70,   70, 1,  1.01235655,  81.4013338,  1.1,  0.9,  1.1,  0.9
   637, 'EASTOVER    ',       230, 1,   70,   70, 1,  1.01281453,  85.6887275,  1.1,  0.9,  1.1,  0.9
   638, 'STURGEON POO',        69, 1,   71,   71, 1,  1.00961423,  69.9103932,  1.1,  0.9,  1.1,  0.9
   639, 'NORTH CATSKI',        69, 1,   71,   71, 1,  1.01244022,  69.5042108,  1.1,  0.9,  1.1,  0.9
   640, 'LAWRENCEVILL',        69, 1,   71,   71, 1,  1.00911329,  68.0448639,  1.1,  0.9,  1.1,  0.9
   641, 'SAUGERTIES  ',        69, 1,   71,   71, 1,  1.00581975,  70.4184736,  1.1,  0.9,  1.1,  0.9
   642, 'LINCOLN PARK',       115, 1,   71,   71, 1,  1.00766142,  71.5082144,  1.1,  0.9,  1.1,  0.9
   643, 'EAST KINGSTO',       115, 1,   71,   71, 1,  1.00561632,  71.1632955,  1.1,  0.9,  1.1,  0.9
   644, 'HURLEY AVENU',       345, 1,   71,   71, 1,  1.01944238,  77.4719018,  1.1,  0.9,  1.1,  0.9
   645, 'MILAN       ',       115, 1,   71,   71, 1, 0.998284515,  70.2822846,  1.1,  0.9,  1.1,  0.9
   646, 'RHINEBECK   ',       115, 1,   71,   71, 1,  1.00196251,  70.6301325,  1.1,  0.9,  1.1,  0.9
   647, 'OHIOVILLE   ',       115, 1,   71,   71, 1,  1.00425042,  69.4579333,  1.1,  0.9,  1.1,  0.9
   648, 'HIGHLAND    ',       115, 1,   71,   71, 1,   1.0040995,  68.7928557,  1.1,  0.9,  1.1,  0.9
   649, 'REYNOLDS HIL',       115, 1,   71,   71, 1,  1.00435405,  68.7359803,  1.1,  0.9,  1.1,  0.9
   650, 'INWOOD AVE  ',        69, 1,   71,   71, 1, 0.997593676,  66.9462747,  1.1,  0.9,  1.1,  0.9
   651, 'PLEASANT VAL',       345, 2,   71,   71, 1,        1.01,   70.455497,  1.1,  0.9,  1.1,  0.9
   652, 'MANCHESTER  ',       115, 1,   71,   71, 1,  1.00026165,  67.9559452,  1.1,  0.9,  1.1,  0.9
   653, 'DASHVILLE   ',        69, 1,   71,   71, 1,  1.00722053,  69.6114676,  1.1,  0.9,  1.1,  0.9
   654, 'TAP135687   ',        69, 1,   71,   71, 1,   1.0097582,  68.0585458,  1.1,  0.9,  1.1,  0.9
   655, 'TAP135688   ',        69, 1,   71,   71, 1,   1.0043276,  69.9625148,  1.1,  0.9,  1.1,  0.9
   656, 'TAP135690   ',       115, 1,   70,   70, 1, 0.997170582,  74.7363214,  1.1,  0.9,  1.1,  0.9
   657, 'TAP135691   ',       115, 1,   70,   70, 1, 0.996956508,  72.1318951,  1.1,  0.9,  1.1,  0.9
   658, 'TAP135692   ',       115, 1,   70,   70, 1, 0.997427131,  72.3466525,  1.1,  0.9,  1.1,  0.9
   659, 'TAP135693   ',       115, 1,   71,   71, 1, 0.998308527,  70.2804953,  1.1,  0.9,  1.1,  0.9
   660, 'TAP135694   ',       115, 1,   71,   71, 1, 0.998241127,  70.2887977,  1.1,  0.9,  1.1,  0.9
   661, 'TAP135696   ',        69, 1,   71,   71, 1,  0.99759938,  66.9463556,  1.1,  0.9,  1.1,  0.9
   662, 'TAP135697   ',        69, 1,   71,   71, 1, 0.997607276,  66.9487993,  1.1,  0.9,  1.1,  0.9
   663, 'TAP135701   ',        69, 1,   71,   71, 1,  1.00731006,  69.6230847,  1.1,  0.9,  1.1,  0.9
   664, 'CRARYVILLE  ',       115, 1,   70,   70, 1,  1.00008626,  75.0829248,  1.1,  0.9,  1.1,  0.9
   665, 'CHURCHTOWN  ',       115, 1,   70,   70, 1, 0.998573519,  74.0336607,  1.1,  0.9,  1.1,  0.9
   666, 'SMITHFIELD  ',       115, 1,   71,   71, 1, 0.995395514,  64.5583508,  1.1,  0.9,  1.1,  0.9
   667, 'UNKNOWN13570',        69, 1,   71,   71, 1,  1.00536621,  70.3243696,  1.1,  0.9,  1.1,  0.9
   668, 'UNKNOWN13570',       115, 1,   70,   70, 1, 0.999034765,  74.5382452,  1.1,  0.9,  1.1,  0.9
   669, 'UNKNOWN13570',       115, 1,   70,   70, 1, 0.999058548,  74.5548189,  1.1,  0.9,  1.1,  0.9
   670, 'UNKNOWN13571',        69, 1,   71,   71, 1,  0.99733077,  66.9123419,  1.1,  0.9,  1.1,  0.9
   671, 'UNKNOWN13571',       115, 1,   71,   71, 1, 0.995921631,  63.8818755,  1.1,  0.9,  1.1,  0.9
   672, 'UNKNOWN13571',       115, 1,   70,   70, 1, 0.999740873,  74.8896152,  1.1,  0.9,  1.1,  0.9
   673, 'DEADEND13571',       115, 1,   70,   70, 1, 0.999740798,  74.8881473,  1.1,  0.9,  1.1,  0.9
   674, 'TAP135714   ',       115, 1,   70,   70, 1, 0.999740325,  74.8867151,  1.1,  0.9,  1.1,  0.9
   675, 'TAP135715   ',       115, 1,   70,   70, 1,  0.99987596,  74.8466929,  1.1,  0.9,  1.1,  0.9
   676, 'TAP135765   ',       115, 1,   70,   70, 1,  1.01919103,  82.4330169,  1.1,  0.9,  1.1,  0.9
   677, 'TAP135766   ',       115, 1,   70,   70, 1,   1.0193574,   82.574175,  1.1,  0.9,  1.1,  0.9
   678, 'TAP135767   ',       115, 1,   70,   70, 1,   1.0199365,  82.8629514,  1.1,  0.9,  1.1,  0.9
   679, 'TAP135768   ',       115, 1,   70,   70, 1,  1.01936758,  82.0619647,  1.1,  0.9,  1.1,  0.9
   680, 'TAP135769   ',       115, 1,   70,   70, 1,  1.01990869,  83.4386555,  1.1,  0.9,  1.1,  0.9
   681, 'TAP135770   ',       115, 1,   70,   70, 1,  1.01988753,  82.0199619,  1.1,  0.9,  1.1,  0.9
   682, 'TAP135771   ',       115, 2,   70,   70, 1,        1.02,  83.4814155,  1.1,  0.9,  1.1,  0.9
   683, 'MOHICAN     ',       115, 2,   70,   70, 1,        1.02,  82.0744098,  1.1,  0.9,  1.1,  0.9
   684, 'BUTLER      ',       115, 1,   70,   70, 1,  1.01982719,  82.3136374,  1.1,  0.9,  1.1,  0.9
   685, 'UNKNOWN13578',       115, 2,   70,   70, 1,        1.02,  82.3700164,  1.1,  0.9,  1.1,  0.9
   686, 'TAP135793   ',       115, 1,   70,   70, 1,   1.0129787,  80.8672658,  1.1,  0.9,  1.1,  0.9
   687, 'TAP135794   ',       115, 1,   70,   70, 1,  1.01063181,  80.3516265,  1.1,  0.9,  1.1,  0.9
   688, 'TAP135795   ',       115, 1,   70,   70, 1,  1.01063157,  80.3516091,  1.1,  0.9,  1.1,  0.9
   689, 'TAP135796   ',       115, 1,   70,   70, 1,  1.01180683,  80.6564978,  1.1,  0.9,  1.1,  0.9
   690, 'TAP135797   ',       115, 1,   70,   70, 1,  1.01180781,  80.6578299,  1.1,  0.9,  1.1,  0.9
   691, 'TAP135798   ',       115, 1,   70,   70, 1,   1.0096712,  80.0984356,  1.1,  0.9,  1.1,  0.9
   692, 'TAP135799   ',       115, 1,   70,   70, 1,  1.00967262,  80.0988372,  1.1,  0.9,  1.1,  0.9
   693, 'BATTENKILL  ',       115, 2,   70,   70, 1,        1.02,  81.7458537,  1.1,  0.9,  1.1,  0.9
   694, 'WEST MILTON ',       115, 1,   70,   70, 1,  1.01264052,  80.7825384,  1.1,  0.9,  1.1,  0.9
   695, 'BROOK ROAD  ',       115, 1,   70,   70, 1,  1.01062782,  80.3507057,  1.1,  0.9,  1.1,  0.9
   696, 'TAP135822   ',       115, 1,   70,   70, 1,  1.01158741,  81.3917018,  1.1,  0.9,  1.1,  0.9
   697, 'TAP135823   ',       115, 1,   70,   70, 1,  1.01152173,  81.3748271,  1.1,  0.9,  1.1,  0.9
   698, 'TAP135824   ',       115, 1,   70,   70, 1,  1.01660082,  82.2645413,  1.1,  0.9,  1.1,  0.9
   699, 'TAP135825   ',       115, 1,   70,   70, 1,  1.01668669,  82.2854249,  1.1,  0.9,  1.1,  0.9
   700, 'TAP135826   ',       115, 1,   70,   70, 1,  1.01710466,  82.1862399,  1.1,  0.9,  1.1,  0.9
   701, 'TAP135828   ',       115, 1,   70,   70, 1,  1.01214036,  81.5761453,  1.1,  0.9,  1.1,  0.9
   702, 'BURDECK STRE',       115, 1,   70,   70, 1,  1.01154222,  81.3799996,  1.1,  0.9,  1.1,  0.9
   703, 'CURRY ROAD  ',       115, 1,   70,   70, 1,  1.01209158,  81.4766578,  1.1,  0.9,  1.1,  0.9
   704, 'NORTH TROY  ',       115, 1,   70,   70, 1,  1.01709956,  82.1843021,  1.1,  0.9,  1.1,  0.9
   705, 'JOHNSON ROAD',       115, 2,   70,   70, 1,        1.02,  82.8965584,  1.1,  0.9,  1.1,  0.9
   706, 'MAPLEWOOD   ',       115, 1,   70,   70, 1,   1.0189183,  82.7746411,  1.1,  0.9,  1.1,  0.9
   707, 'TAP135859   ',       115, 1,   70,   70, 1,  1.01653365,  82.4545993,  1.1,  0.9,  1.1,  0.9
   708, 'TAP135860   ',       115, 1,   70,   70, 1,  1.01683189,  82.7891987,  1.1,  0.9,  1.1,  0.9
   709, 'TAP135861   ',       115, 1,   70,   70, 1,  1.01682837,  82.7893632,  1.1,  0.9,  1.1,  0.9
   710, 'TAP135862   ',       115, 1,   70,   70, 1,  1.01339339,  82.1540668,  1.1,  0.9,  1.1,  0.9
   711, 'TAP135864   ',       115, 1,   70,   70, 1,  1.01461274,  82.3464715,  1.1,  0.9,  1.1,  0.9
   712, 'TAP135865   ',       115, 1,   70,   70, 1,   1.0146077,  82.3428381,  1.1,  0.9,  1.1,  0.9
   713, 'TAP135866   ',       115, 1,   70,   70, 1,  1.01274924,  81.8151216,  1.1,  0.9,  1.1,  0.9
   714, 'TAP135867   ',       115, 1,   70,   70, 1,  1.01273814,  81.8125007,  1.1,  0.9,  1.1,  0.9
   715, 'TAP135868   ',       115, 1,   70,   70, 1,  1.01273962,  82.0249779,  1.1,  0.9,  1.1,  0.9
   716, 'TAP135869   ',       115, 1,   70,   70, 1,  1.01273968,   82.024962,  1.1,  0.9,  1.1,  0.9
   717, 'TAP135870   ',       115, 1,   70,   70, 1,   1.0138915,   82.412519,  1.1,  0.9,  1.1,  0.9
   718, 'TAP135872   ',       115, 1,   70,   70, 1,   1.0170699,  82.8365827,  1.1,  0.9,  1.1,  0.9
   719, 'EVERETT     ',       115, 1,   70,   70, 1,  1.01460725,  82.3434954,  1.1,  0.9,  1.1,  0.9
   720, 'WOLF ROAD   ',       115, 1,   70,   70, 1,   1.0131258,  81.9494295,  1.1,  0.9,  1.1,  0.9
   721, 'PATROON     ',       115, 1,   70,   70, 1,  1.01340081,  82.1596337,  1.1,  0.9,  1.1,  0.9
   722, 'REYNOLDS    ',       345, 1,   70,   70, 1,  1.01968987,  83.6074029,  1.1,  0.9,  1.1,  0.9
   723, 'WYNANTSKILL ',       115, 1,   70,   70, 1,  1.01653164,   82.454106,  1.1,  0.9,  1.1,  0.9
   724, 'MENANDS     ',       115, 1,   70,   70, 1,   1.0163724,  82.7430353,  1.1,  0.9,  1.1,  0.9
   725, 'SAND CREEK  ',       115, 1,   70,   70, 1,  1.01274217,  81.8134218,  1.1,  0.9,  1.1,  0.9
   726, 'ALTAMONT    ',       115, 1,   70,   70, 1,  1.01273815,  82.0246411,  1.1,  0.9,  1.1,  0.9
   727, 'MCKOWNVILLE ',       115, 1,   70,   70, 1,  1.01434121,   82.591424,  1.1,  0.9,  1.1,  0.9
   728, 'STATE CAMPUS',       115, 1,   70,   70, 1,  1.01338338,   82.147585,  1.1,  0.9,  1.1,  0.9
   729, 'UNKNOWN13588',       115, 1,   70,   70, 1,  1.01658569,  82.8686655,  1.1,  0.9,  1.1,  0.9
   730, 'UNKNOWN13589',       115, 1,   70,   70, 1,  1.01795383,  82.7117123,  1.1,  0.9,  1.1,  0.9
   731, 'TAP135907   ',        69, 1,   75,   75, 1,  1.01062539,  25.8470068,  1.1,  0.9,  1.1,  0.9
   732, 'TAP135908   ',        69, 1,   75,   75, 1,  1.01064286,  25.8606395,  1.1,  0.9,  1.1,  0.9
   733, 'TAP135909   ',        69, 2,   75,   75, 1,  1.01067701,  25.8511038,  1.1,  0.9,  1.1,  0.9
   734, 'TAP135910   ',        69, 1,   75,   75, 1,  1.01059427,  25.8429433,  1.1,  0.9,  1.1,  0.9
   735, 'EAST HAMPTON',        69, 1,   75,   75, 1,  1.01081863,  25.8718731,  1.1,  0.9,  1.1,  0.9
   736, 'EAST HAMPTON',        69, 2,   75,   75, 1,  1.01067666,  25.8536253,  1.1,  0.9,  1.1,  0.9
   737, 'BRIDGEHAMPTO',        69, 2,   75,   75, 1,        1.01,  30.0911013,  1.1,  0.9,  1.1,  0.9
   738, 'SOUTHAMPTON ',        69, 2,   75,   75, 1,        1.01,  34.8652823,  1.1,  0.9,  1.1,  0.9
   739, 'CANAL       ',        69, 2,   75,   75, 1,  1.00669664,  35.7493051,  1.1,  0.9,  1.1,  0.9
   740, 'TIANA       ',        69, 1,   75,   75, 1,  1.00548631,   40.299106,  1.1,  0.9,  1.1,  0.9
   741, 'KERHONKSON  ',        69, 1,   71,   71, 1, 0.994342674,  68.0539584,  1.1,  0.9,  1.1,  0.9
   742, 'TAP135936   ',       115, 1,   70,   70, 1,  1.00702518,  77.4174482,  1.1,  0.9,  1.1,  0.9
   743, 'TAP135937   ',       115, 1,   70,   70, 1,  1.00700876,  77.4165846,  1.1,  0.9,  1.1,  0.9
   744, 'TAP135939   ',       115, 1,   70,   70, 1,  1.00239381,  77.1749865,  1.1,  0.9,  1.1,  0.9
   745, 'TAP135940   ',       115, 1,   70,   70, 1,  1.00239901,  77.1735545,  1.1,  0.9,  1.1,  0.9
   746, 'TAP135941   ',       115, 1,   70,   70, 1,  1.00240245,  77.1799547,  1.1,  0.9,  1.1,  0.9
   747, 'TAP135942   ',       115, 1,   70,   70, 1,  1.00288497,  77.0978356,  1.1,  0.9,  1.1,  0.9
   748, 'TAP135943   ',       115, 1,   70,   70, 1,  1.00287998,  77.0975928,  1.1,  0.9,  1.1,  0.9
   749, 'TAP135944   ',       115, 1,   70,   70, 1,  1.00615088,  77.4268335,  1.1,  0.9,  1.1,  0.9
   750, 'TAP135945   ',       115, 1,   70,   70, 1,  1.00468192,  77.3063977,  1.1,  0.9,  1.1,  0.9
   751, 'TAP135946   ',       115, 1,   70,   70, 1,  1.00501878,  77.3865194,  1.1,  0.9,  1.1,  0.9
   752, 'TAP135947   ',       115, 1,   71,   71, 1, 0.977955623,  70.2618969,  1.1,  0.9,  1.1,  0.9
   753, 'TAP135948   ',        69, 1,   71,   71, 1, 0.996665315,  68.7685525,  1.1,  0.9,  1.1,  0.9
   754, 'TAP135949   ',       115, 1,   71,   71, 1, 0.977745692,  69.3322351,  1.1,  0.9,  1.1,  0.9
   755, 'TAP135950   ',       138, 1,   71,   71, 1,  1.01754007,  79.1342624,  1.1,  0.9,  1.1,  0.9
   756, 'SUGARLOAF   ',       115, 1,   71,   71, 1,   1.0178083,  76.0097756,  1.1,  0.9,  1.1,  0.9
   757, 'SUGARLOAF   ',       138, 1,   71,   71, 1,  1.01704624,  78.9307388,  1.1,  0.9,  1.1,  0.9
   758, 'UNKNOWN13595',        69, 1,   71,   71, 1,   1.0188593,  78.6331721,  1.1,  0.9,  1.1,  0.9
   759, 'TAP135973   ',       230, 2,   68,   68, 1,        1.02,  109.669873,  1.1,  0.9,  1.1,  0.9
   760, 'TAP135974   ',       230, 1,   68,   68, 1,  1.01999799,  109.665524,  1.1,  0.9,  1.1,  0.9
   761, 'TAP135975   ',       230, 1,   68,   68, 1,  1.01916247,  106.067025,  1.1,  0.9,  1.1,  0.9
   762, 'TAP135976   ',       230, 1,   68,   68, 1,  1.01914624,  106.060985,  1.1,  0.9,  1.1,  0.9
   763, 'TAP135977   ',       230, 1,   68,   68, 1,  1.02000428,  109.346595,  1.1,  0.9,  1.1,  0.9
   764, 'TAP135978   ',       230, 1,   68,   68, 1,  1.02000123,  109.340228,  1.1,  0.9,  1.1,  0.9
   765, 'RYAN        ',       230, 1,   68,   68, 1,  1.01999928,  109.667556,  1.1,  0.9,  1.1,  0.9
   766, 'DULEY       ',       230, 1,   68,   68, 1,   1.0191519,  106.063612,  1.1,  0.9,  1.1,  0.9
   767, 'HIGH FALLS  ',        69, 1,   71,   71, 1,  1.00196229,  68.9604926,  1.1,  0.9,  1.1,  0.9
   768, 'WILLIS      ',       230, 2,   69,   69, 1,        1.02,  109.446843,  1.1,  0.9,  1.1,  0.9
   769, 'WESTERLO    ',        69, 1,   70,   70, 1,  1.01284767,  67.3424368,  1.1,  0.9,  1.1,  0.9
   770, 'GALEVILLE   ',        69, 1,   71,   71, 1, 0.994927592,  67.8382228,  1.1,  0.9,  1.1,  0.9
   771, 'MODENA      ',       115, 1,   71,   71, 1,  1.00274259,  69.3161609,  1.1,  0.9,  1.1,  0.9
   772, 'ROCK TAVERN ',       345, 1,   71,   71, 1,  1.01882572,  75.9348733,  1.1,  0.9,  1.1,  0.9
   773, 'RAMAPO      ',       500, 2,   71,   71, 1,        1.02,  73.3457251,  1.1,  0.9,  1.1,  0.9
   774, 'LADENTOWN   ',       345, 1,   71,   71, 1,  1.01821094,  71.0587129,  1.1,  0.9,  1.1,  0.9
   775, 'TAP136007   ',       115, 1,   70,   70, 1,  1.00536244,  78.6431486,  1.1,  0.9,  1.1,  0.9
   776, 'TAP136008   ',       115, 1,   70,   70, 1,  1.00571336,  78.7116519,  1.1,  0.9,  1.1,  0.9
   777, 'TAP136009   ',        69, 1,   70,   70, 1,  1.00779322,  77.6200606,  1.1,  0.9,  1.1,  0.9
   778, 'TAP136011   ',       115, 1,   70,   70, 1,  1.00120328,  97.6813174,  1.1,  0.9,  1.1,  0.9
   779, 'TAP136012   ',       115, 1,   69,   69, 1,  1.01929241,  104.148782,  1.1,  0.9,  1.1,  0.9
   780, 'CHURCH STREE',       115, 1,   70,   70, 1,  1.00546121,  78.6573093,  1.1,  0.9,  1.1,  0.9
   781, 'ROCK TAVERN ',       115, 1,   71,   71, 1,  1.01125066,  71.8902656,  1.1,  0.9,  1.1,  0.9
   782, 'UNKNOWN13602',        69, 1,   71,   71, 1,   1.0113603,  71.2330406,  1.1,  0.9,  1.1,  0.9
   783, 'WHITEHALL   ',       115, 1,   70,   70, 1,  1.01436142,  81.5521073,  1.1,  0.9,  1.1,  0.9
   784, 'TAP136037   ',       115, 1,   70,   70, 1,  1.01831852,  82.7808719,  1.1,  0.9,  1.1,  0.9
   785, 'TAP136038   ',       115, 1,   70,   70, 1,  1.01831775,  82.7803206,  1.1,  0.9,  1.1,  0.9
   786, 'TAP136039   ',       115, 1,   70,   70, 1,  1.01979262,  81.9873537,  1.1,  0.9,  1.1,  0.9
   787, 'TAP136040   ',       115, 1,   70,   70, 1,   1.0194376,  82.1475946,  1.1,  0.9,  1.1,  0.9
   788, 'TAP136041   ',       115, 1,   70,   70, 1,  1.01517892,  81.4677101,  1.1,  0.9,  1.1,  0.9
   789, 'TAP136042   ',       115, 1,   70,   70, 1,  1.01514214,  81.4789804,  1.1,  0.9,  1.1,  0.9
   790, 'TAP136043   ',       115, 1,   70,   70, 1,  1.01890443,  82.0036528,  1.1,  0.9,  1.1,  0.9
   791, 'TAP136044   ',       115, 1,   70,   70, 1,   1.0187964,  81.8521339,  1.1,  0.9,  1.1,  0.9
   792, 'TAP136045   ',       115, 1,   70,   70, 1,  1.01843989,  81.8843035,  1.1,  0.9,  1.1,  0.9
   793, 'TAP136046   ',       115, 1,   70,   70, 1,  1.01968306,  83.3816938,  1.1,  0.9,  1.1,  0.9
   794, 'TAP136047   ',       115, 1,   70,   70, 1,  1.00909802,  82.9480692,  1.1,  0.9,  1.1,  0.9
   795, 'TAP136048   ',       115, 1,   70,   70, 1,  1.00927385,  82.9105903,  1.1,  0.9,  1.1,  0.9
   796, 'QUEENSBURY  ',       115, 1,   70,   70, 1,   1.0190124,  82.3162013,  1.1,  0.9,  1.1,  0.9
   797, 'WARRENSBURG ',       115, 1,   70,   70, 1,  1.01878691,  82.3595877,  1.1,  0.9,  1.1,  0.9
   798, 'COMSTOCK    ',       115, 1,   70,   70, 1,  1.01517456,  81.4667015,  1.1,  0.9,  1.1,  0.9
   799, 'ALPS        ',       345, 2,   70,   70, 1,        1.02,  81.8601745,  1.1,  0.9,  1.1,  0.9
   800, 'NEW SCOTLAND',       345, 1,   70,   70, 1,  1.01828763,   84.674525,  1.1,  0.9,  1.1,  0.9
   801, 'TAP136074   ',       345, 1,   70,   70, 1,  1.01999732,  81.8628044,  1.1,  0.9,  1.1,  0.9
   802, 'TAP136075   ',       345, 1,   70,   70, 1,  1.01999664,  81.8634619,  1.1,  0.9,  1.1,  0.9
   803, 'TAP136076   ',       115, 1,   70,   70, 1,  1.01470347,  82.5839815,  1.1,  0.9,  1.1,  0.9
   804, 'TAP136077   ',       115, 1,   70,   70, 1,  1.01771191,   84.214768,  1.1,  0.9,  1.1,  0.9
   805, 'TAP136078   ',       115, 1,   70,   70, 1,  1.01482799,   82.681137,  1.1,  0.9,  1.1,  0.9
   806, 'TAP136081   ',       115, 1,   70,   70, 1,  1.01498612,   82.919307,  1.1,  0.9,  1.1,  0.9
   807, 'TAP136082   ',       115, 1,   70,   70, 1,  1.01498504,  82.9190457,  1.1,  0.9,  1.1,  0.9
   808, 'TAP136083   ',       115, 1,   70,   70, 1,  1.01710931,  82.9641516,  1.1,  0.9,  1.1,  0.9
   809, 'TAP136084   ',       115, 1,   70,   70, 1,  1.01725237,  81.7622123,  1.1,  0.9,  1.1,  0.9
   810, 'RIVERSIDE   ',       115, 1,   70,   70, 1,  1.01709356,  83.1257886,  1.1,  0.9,  1.1,  0.9
   811, 'STEPHENTOWN ',       115, 2,   70,   70, 1,        1.02,  84.4638934,  1.1,  0.9,  1.1,  0.9
   812, 'SCHODACK    ',       115, 1,   70,   70, 1,  1.01406371,  81.6511582,  1.1,  0.9,  1.1,  0.9
   813, 'GREENBUSH   ',       115, 1,   70,   70, 1,  1.01742683,  83.3201414,  1.1,  0.9,  1.1,  0.9
   814, 'KRUMKILL    ',       115, 1,   70,   70, 1,  1.01564413,  83.0650263,  1.1,  0.9,  1.1,  0.9
   815, 'TRINITY     ',       115, 1,   70,   70, 1,  1.01787587,  83.5316544,  1.1,  0.9,  1.1,  0.9
   816, 'VOORHEESVILL',       115, 1,   70,   70, 1,  1.01498406,  82.9188282,  1.1,  0.9,  1.1,  0.9
   817, 'ATHENS      ',       345, 2,   71,   71, 1,        1.02,  80.0640632,  1.1,  0.9,  1.1,  0.9
   818, 'LEEDS       ',       345, 1,   71,   71, 1,  1.01950028,  80.1862622,  1.1,  0.9,  1.1,  0.9
   819, 'FREEHOLD    ',        69, 1,   71,   71, 1,  1.01283553,  67.1272032,  1.1,  0.9,  1.1,  0.9
   820, 'NEW BALTIMOR',        69, 1,   71,   71, 1,  1.01556658,  68.3575377,  1.1,  0.9,  1.1,  0.9
   821, 'SOUTH CAIRO ',        69, 1,   71,   71, 1,  1.01950401,  67.8023824,  1.1,  0.9,  1.1,  0.9
   822, 'TAP136123   ',        69, 1,   71,   71, 1,  1.01285264,  67.1294171,  1.1,  0.9,  1.1,  0.9
   823, 'TAP136124   ',       115, 1,   70,   70, 1,  1.00038885,  75.1451446,  1.1,  0.9,  1.1,  0.9
   824, 'TAP136125   ',       115, 1,   70,   70, 1,  1.00003662,  75.0530465,  1.1,  0.9,  1.1,  0.9
   825, 'TAP136126   ',       115, 1,   70,   70, 1,  1.00767735,   78.390504,  1.1,  0.9,  1.1,  0.9
   826, 'TAP136127   ',       115, 1,   70,   70, 1,  1.01015781,  78.6762384,  1.1,  0.9,  1.1,  0.9
   827, 'HUDSON      ',       115, 1,   70,   70, 1, 0.999830435,  74.9392538,  1.1,  0.9,  1.1,  0.9
   828, 'UNKNOWN13614',        69, 2,   71,   71, 1,        1.02,  69.2090768,  1.1,  0.9,  1.1,  0.9
   829, 'TAP136399   ',        69, 1,   75,   75, 1,   1.0026918,  52.0118408,  1.1,  0.9,  1.1,  0.9
   830, 'TAP136402   ',        69, 1,   75,   75, 1,  1.00634068,  51.7861521,  1.1,  0.9,  1.1,  0.9
   831, 'TAP136403   ',       138, 1,   75,   75, 1,  1.01977211,  54.5700214,  1.1,  0.9,  1.1,  0.9
   832, 'TAP136404   ',       138, 1,   75,   75, 1,  1.01959402,  54.5227658,  1.1,  0.9,  1.1,  0.9
   833, 'TAP136405   ',        69, 1,   75,   75, 1,  1.01055548,  51.4149932,  1.1,  0.9,  1.1,  0.9
   834, 'STERLING    ',        69, 1,   75,   75, 1,  1.00635101,  51.7897782,  1.1,  0.9,  1.1,  0.9
   835, 'WEST BABYLON',        69, 1,   75,   75, 1,  1.00292306,  52.0703184,  1.1,  0.9,  1.1,  0.9
   836, 'BABYLON     ',        69, 1,   75,   75, 1,  1.00145087,  51.7997244,  1.1,  0.9,  1.1,  0.9
   837, 'DEER PARK   ',        69, 1,   75,   75, 1,  1.01377446,  53.7062508,  1.1,  0.9,  1.1,  0.9
   838, 'STATE SCHOOL',        69, 1,   75,   75, 1,   1.0121295,  52.4796565,  1.1,  0.9,  1.1,  0.9
   839, 'WOLF HILL   ',        69, 1,   75,   75, 1,  1.01246762,  52.4773339,  1.1,  0.9,  1.1,  0.9
   840, 'SYOSSET     ',        69, 1,   75,   75, 1,   1.0132375,  54.8572621,  1.1,  0.9,  1.1,  0.9
   841, 'MASSAPEQUA  ',        69, 1,   75,   75, 1,  1.01063529,  51.4567911,  1.1,  0.9,  1.1,  0.9
   842, 'RULAND ROAD ',       138, 1,   75,   75, 1,  1.02169132,   54.627257,  1.1,  0.9,  1.1,  0.9
   843, 'BETHPAGE    ',        69, 1,   75,   75, 1,  1.01706504,  53.8847287,  1.1,  0.9,  1.1,  0.9
   844, 'OAKWOOD     ',       138, 1,   75,   75, 1,  1.01943585,  54.4938847,  1.1,  0.9,  1.1,  0.9
   845, 'SOUTH FARMIN',        69, 1,   75,   75, 1,  1.01213727,  53.0349123,  1.1,  0.9,  1.1,  0.9
   846, 'PINELAWN    ',        69, 1,   75,   75, 1,  1.00797441,  53.5127585,  1.1,  0.9,  1.1,  0.9
   847, 'ROSETON     ',       345, 2,   71,   71, 1,        1.02,  76.9381629,  1.1,  0.9,  1.1,  0.9
   848, 'DANSKAMMER  ',       345, 1,   71,   71, 1,  1.01977762,  76.9035399,  1.1,  0.9,  1.1,  0.9
   849, 'BARNEGAT    ',       115, 1,   71,   71, 1,   1.0014423,  67.0563069,  1.1,  0.9,  1.1,  0.9
   850, 'SAND DOCK   ',       115, 1,   71,   71, 1,  1.00147566,  67.0547099,  1.1,  0.9,  1.1,  0.9
   851, 'MARLBORO    ',       115, 1,   71,   71, 1,  1.00898349,  68.4785257,  1.1,  0.9,  1.1,  0.9
   852, 'FORGEBROOK  ',       115, 1,   71,   71, 1,  1.00582814,  66.9583529,  1.1,  0.9,  1.1,  0.9
   853, 'MERRITT PARK',       115, 1,   71,   71, 1,  1.00577168,  66.8331338,  1.1,  0.9,  1.1,  0.9
   854, 'WICCOPEE    ',       115, 1,   71,   71, 1,  1.00630181,  66.8597897,  1.1,  0.9,  1.1,  0.9
   855, 'NEW SPACKENK',       115, 1,   71,   71, 1,  1.00031972,  67.5900029,  1.1,  0.9,  1.1,  0.9
   856, 'KNAPPS CORNE',       115, 1,   71,   71, 1,  1.00058658,  67.3100457,  1.1,  0.9,  1.1,  0.9
   857, 'FISHKILL PLA',       115, 1,   71,   71, 1,   1.0021017,  65.2284538,  1.1,  0.9,  1.1,  0.9
   858, 'E. FISHKILL ',       345, 1,   71,   71, 1,  1.01040932,  68.9199154,  1.1,  0.9,  1.1,  0.9
   859, 'SHENANDOAH  ',       115, 1,   71,   71, 1,  1.00691816,  66.9540397,  1.1,  0.9,  1.1,  0.9
   860, 'NORTH CHELSE',       115, 1,   71,   71, 1,  1.00660951,  67.2759843,  1.1,  0.9,  1.1,  0.9
   861, 'PAWLING     ',       115, 2,   71,   71, 1,  1.00001799,  61.4424709,  1.1,  0.9,  1.1,  0.9
   862, 'SYLVAN LAKE ',       115, 1,   71,   71, 1, 0.999716608,  63.2097759,  1.1,  0.9,  1.1,  0.9
   863, 'HOOKSINK    ',       115, 1,   70,   70, 1,  1.01486136,  81.4376362,  1.1,  0.9,  1.1,  0.9
   864, 'TAP136603   ',       115, 1,   70,   70, 1,  1.01266929,  80.5672509,  1.1,  0.9,  1.1,  0.9
   865, 'TAP136604   ',       115, 1,   70,   70, 1,  1.01268239,  80.5712855,  1.1,  0.9,  1.1,  0.9
   866, 'TAP136605   ',       115, 1,   70,   70, 1,  1.01796067,  81.1216045,  1.1,  0.9,  1.1,  0.9
   867, 'TAP136606   ',       115, 1,   70,   70, 1,  1.01803117,  81.1258673,  1.1,  0.9,  1.1,  0.9
   868, 'TAP136607   ',       115, 1,   70,   70, 1,   1.0119902,  80.9985077,  1.1,  0.9,  1.1,  0.9
   869, 'TAP136608   ',       115, 1,   70,   70, 1,  1.01199015,  80.9984654,  1.1,  0.9,  1.1,  0.9
   870, 'TAP136609   ',       115, 1,   70,   70, 1,  1.01998567,  81.6007872,  1.1,  0.9,  1.1,  0.9
   871, 'TAP136610   ',       115, 1,   70,   70, 1,  1.01742927,  81.3996109,  1.1,  0.9,  1.1,  0.9
   872, 'TAP136611   ',       115, 1,   70,   70, 1,   1.0174204,  81.3894647,  1.1,  0.9,  1.1,  0.9
   873, 'MULBERRY    ',       115, 1,   70,   70, 1,  1.01799442,  81.1232729,  1.1,  0.9,  1.1,  0.9
   874, 'BALLSTON    ',       115, 1,   70,   70, 1,  1.01265842,  80.5651099,  1.1,  0.9,  1.1,  0.9
   875, 'SWAGGERTOWN ',       115, 1,   70,   70, 1,   1.0119883,  80.9980505,  1.1,  0.9,  1.1,  0.9
   876, 'TAP138436   ',       115, 1,   66,   66, 1,  1.01290594,  94.9550673,  1.1,  0.9,  1.1,  0.9
   877, 'TAP138437   ',       115, 1,   66,   66, 1, 0.998497526,  90.5543288,  1.1,  0.9,  1.1,  0.9
   878, 'TAP138438   ',       115, 1,   66,   66, 1, 0.998517479,  90.5614944,  1.1,  0.9,  1.1,  0.9
   879, 'TAP138439   ',       115, 1,   66,   66, 1, 0.998644369,  90.6269313,  1.1,  0.9,  1.1,  0.9
   880, 'TAP138440   ',       115, 1,   66,   66, 1,  0.99864482,  90.6271143,  1.1,  0.9,  1.1,  0.9
   881, 'TAP138442   ',       115, 1,   66,   66, 1,  1.00171585,  91.5080004,  1.1,  0.9,  1.1,  0.9
   882, 'TAP138443   ',       115, 1,   66,   66, 1,  1.00171644,  91.5077237,  1.1,  0.9,  1.1,  0.9
   883, 'TAP138444   ',       115, 1,   66,   66, 1,  1.00259751,  91.2473749,  1.1,  0.9,  1.1,  0.9
   884, 'TAP138445   ',       115, 1,   66,   66, 1,  1.00259937,  91.2493321,  1.1,  0.9,  1.1,  0.9
   885, 'TAP138446   ',       115, 1,   66,   66, 1,  1.00601183,  88.5985317,  1.1,  0.9,  1.1,  0.9
   886, 'TAP138447   ',       115, 1,   66,   66, 1,  1.00450511,  89.6747504,  1.1,  0.9,  1.1,  0.9
   887, 'TAP138448   ',       115, 1,   66,   66, 1,  1.01733202,  97.7931924,  1.1,  0.9,  1.1,  0.9
   888, 'TAP138449   ',       115, 1,   66,   66, 1,  1.01749297,  97.8503217,  1.1,  0.9,  1.1,  0.9
   889, 'TAP138728   ',       115, 1,   65,   65, 1,  1.01811635,  92.5905317,  1.1,  0.9,  1.1,  0.9
   890, 'TAP138729   ',       115, 1,   65,   65, 1,  1.01801978,  92.5886726,  1.1,  0.9,  1.1,  0.9
   891, 'TAP138730   ',       115, 1,   65,   65, 1,   1.0180206,  92.5890392,  1.1,  0.9,  1.1,  0.9
   892, 'TAP138731   ',       115, 1,   65,   65, 1,  1.01951023,  93.1584954,  1.1,  0.9,  1.1,  0.9
   893, 'TAP138732   ',       115, 1,   65,   65, 1,  1.01968783,  93.5303654,  1.1,  0.9,  1.1,  0.9
   894, 'TAP139102   ',       115, 1,   67,   67, 1,  1.01762352,  89.3276279,  1.1,  0.9,  1.1,  0.9
   895, 'TAP139103   ',       115, 1,   67,   67, 1,  1.01762454,  89.3277614,  1.1,  0.9,  1.1,  0.9
   896, 'TAP139104   ',       115, 1,   67,   67, 1,  1.01850025,  90.7596637,  1.1,  0.9,  1.1,  0.9
   897, 'MILLWOOD    ',       345, 1,   73,   73, 1,  1.01313354,  66.1804729,  1.1,  0.9,  1.1,  0.9
   898, 'PLEASENTVILL',       345, 1,   73,   73, 1,  1.01259463,  65.2001186,  1.1,  0.9,  1.1,  0.9
   899, 'W. HAVERSTRA',       345, 2,   71,   71, 1,        1.02,  71.5164382,  1.1,  0.9,  1.1,  0.9
   900, 'BUCHANAN    ',       345, 1,   73,   73, 1,  1.01367567,  67.4785471,  1.1,  0.9,  1.1,  0.9
   901, 'CROTON FALLS',       115, 1,   71,   71, 1, 0.983232071,  57.1696468,  1.1,  0.9,  1.1,  0.9
   902, 'WOOD STREET ',       345, 1,   71,   71, 1,  1.01113043,  67.0577133,  1.1,  0.9,  1.1,  0.9
   903, 'ARMAWALK    ',       115, 1,   73,   73, 1, 0.982043774,   56.741087,  1.1,  0.9,  1.1,  0.9
   904, 'KATONAH     ',       115, 1,   73,   73, 1, 0.976222036,  55.4330923,  1.1,  0.9,  1.1,  0.9
   905, 'UNKNOWN13929',       115, 1,   73,   73, 1, 0.976383758,  55.5061487,  1.1,  0.9,  1.1,  0.9
   906, 'UNKNOWN13929',       115, 1,   71,   71, 1,  0.98644666,  58.1058099,  1.1,  0.9,  1.1,  0.9
   907, 'TAP139298   ',       115, 1,   67,   67, 1,  1.01310978,  90.3709836,  1.1,  0.9,  1.1,  0.9
   908, 'TAP139299   ',       115, 1,   67,   67, 1,  1.01891171,  98.6883839,  1.1,  0.9,  1.1,  0.9
   909, 'TAP139300   ',       115, 1,   69,   69, 1,   1.0194233,  87.6854594,  1.1,  0.9,  1.1,  0.9
   910, 'TAP139301   ',       115, 1,   69,   69, 1,  1.01998621,  87.7167176,  1.1,  0.9,  1.1,  0.9
   911, 'TAP139302   ',       115, 1,   69,   69, 1,  1.01998552,  87.7166012,  1.1,  0.9,  1.1,  0.9
   912, 'TAP139303   ',       115, 1,   69,   69, 1,    1.019281,  87.6616587,  1.1,  0.9,  1.1,  0.9
   913, 'TAP139304   ',       115, 1,   69,   69, 1,  1.01951565,  98.3408649,  1.1,  0.9,  1.1,  0.9
   914, 'TAP139305   ',       115, 1,   69,   69, 1,  1.01959246,  98.3558733,  1.1,  0.9,  1.1,  0.9
   915, 'TAP139306   ',       115, 1,   69,   69, 1,   1.0195503,  98.4898725,  1.1,  0.9,  1.1,  0.9
   916, 'TAP139307   ',       115, 1,   69,   69, 1,  1.01985018,  98.5682367,  1.1,  0.9,  1.1,  0.9
   917, 'TAP139308   ',       115, 1,   69,   69, 1,  1.01949412,  98.3623692,  1.1,  0.9,  1.1,  0.9
   918, 'TAP139309   ',       115, 1,   69,   69, 1,  1.00985392,  85.3029158,  1.1,  0.9,  1.1,  0.9
   919, 'TAP139310   ',       115, 1,   69,   69, 1,  1.01969032,  98.5424028,  1.1,  0.9,  1.1,  0.9
   920, 'TAP139311   ',       115, 1,   69,   69, 1,  1.01979033,  98.4418274,  1.1,  0.9,  1.1,  0.9
   921, 'TAP139312   ',       115, 1,   69,   69, 1,  1.01960986,   98.453381,  1.1,  0.9,  1.1,  0.9
   922, 'TAP139782   ',       115, 1,   65,   65, 1,  1.01800033,   92.907601,  1.1,  0.9,  1.1,  0.9
   923, 'TAP139783   ',       115, 1,   65,   65, 1,  1.01930817,  99.6088907,  1.1,  0.9,  1.1,  0.9
   924, 'TAP139784   ',       115, 1,   65,   65, 1,  1.01816324,  96.4746189,  1.1,  0.9,  1.1,  0.9
   925, 'TAP139785   ',       115, 1,   65,   65, 1,  1.01385798,  92.9252872,  1.1,  0.9,  1.1,  0.9
   926, 'TAP139786   ',       115, 1,   65,   65, 1,  1.01385775,  92.9254035,  1.1,  0.9,  1.1,  0.9
   927, 'TAP139787   ',       115, 1,   65,   65, 1,  1.01457968,  93.9034516,  1.1,  0.9,  1.1,  0.9
   928, 'TAP139788   ',       115, 1,   65,   65, 1,  1.01335801,  93.0516728,  1.1,  0.9,  1.1,  0.9
   929, 'TAP139789   ',       115, 1,   65,   65, 1,  1.01335921,  93.0519054,  1.1,  0.9,  1.1,  0.9
   930, 'TAP139790   ',       115, 1,   65,   65, 1,  1.01367234,  93.5996724,  1.1,  0.9,  1.1,  0.9
   931, 'TAP139791   ',       115, 1,   65,   65, 1,  1.01368603,  93.6054261,  1.1,  0.9,  1.1,  0.9
   932, 'TAP139792   ',       115, 1,   65,   65, 1,  1.01982172,  96.0852183,  1.1,  0.9,  1.1,  0.9
   933, 'TAP139793   ',       115, 1,   65,   65, 1,  1.01985512,  96.0983374,  1.1,  0.9,  1.1,  0.9
   934, 'TAP139794   ',       115, 1,   65,   65, 1,  1.01795372,  96.1911543,  1.1,  0.9,  1.1,  0.9
   935, 'TAP139795   ',       115, 1,   65,   65, 1,   1.0179527,   96.190529,  1.1,  0.9,  1.1,  0.9
   936, 'TAP139796   ',       115, 1,   65,   65, 1,  1.01796836,  96.2002703,  1.1,  0.9,  1.1,  0.9
   937, 'TAP139797   ',       115, 1,   65,   65, 1,  1.01797137,  96.2017838,  1.1,  0.9,  1.1,  0.9
   938, 'TAP139798   ',       115, 1,   65,   65, 1,  1.01775162,  95.9534291,  1.1,  0.9,  1.1,  0.9
   939, 'TAP139799   ',       115, 1,   65,   65, 1,  1.01775355,  95.9529627,  1.1,  0.9,  1.1,  0.9
   940, 'TAP139800   ',       115, 1,   65,   65, 1,  1.01762235,  95.9222035,  1.1,  0.9,  1.1,  0.9
   941, 'TAP139801   ',       115, 1,   65,   65, 1,  1.01762219,   95.922204,  1.1,  0.9,  1.1,  0.9
   942, 'TAP139802   ',       115, 1,   65,   65, 1,   1.0174341,  95.8779096,  1.1,  0.9,  1.1,  0.9
   943, 'TAP139803   ',       115, 1,   65,   65, 1,  1.01743533,  95.8781898,  1.1,  0.9,  1.1,  0.9
   944, 'TAP139804   ',       115, 1,   65,   65, 1,  1.01742083,  95.8747632,  1.1,  0.9,  1.1,  0.9
   945, 'TAP139805   ',       115, 1,   65,   65, 1,  1.01741472,  95.8734341,  1.1,  0.9,  1.1,  0.9
   946, 'TAP139808   ',       115, 1,   65,   65, 1,  1.01734394,   96.120689,  1.1,  0.9,  1.1,  0.9
   947, 'TAP139809   ',       115, 1,   65,   65, 1,  1.01735778,  96.1242526,  1.1,  0.9,  1.1,  0.9
   948, 'TAP139810   ',       115, 1,   65,   65, 1,  1.01859774,  99.2188052,  1.1,  0.9,  1.1,  0.9
   949, 'TAP139811   ',       115, 1,   65,   65, 1,  1.01853873,   99.172709,  1.1,  0.9,  1.1,  0.9
   950, 'INDIAN HILL ',       115, 1,   65,   65, 1,  1.01905665,  99.5618156,  1.1,  0.9,  1.1,  0.9
   951, 'INDIAN HILL ',       115, 1,   65,   65, 1,  1.01905813,  99.5621918,  1.1,  0.9,  1.1,  0.9
   952, 'TAP139814   ',       115, 1,   65,   65, 1,  1.01980757,  99.9875301,  1.1,  0.9,  1.1,  0.9
   953, 'TAP139815   ',       230, 1,   65,   65, 1,  1.01968676,  104.948392,  1.1,  0.9,  1.1,  0.9
   954, 'TAP139818   ',       115, 1,   65,   65, 1,   1.0195986,  99.8287387,  1.1,  0.9,  1.1,  0.9
   955, 'TAP139819   ',       115, 1,   65,   65, 1,  1.01959824,  99.8286558,  1.1,  0.9,  1.1,  0.9
   956, 'TAP139820   ',       115, 1,   65,   65, 1,  1.01913413,  96.4158181,  1.1,  0.9,  1.1,  0.9
   957, 'TAP139821   ',       115, 1,   65,   65, 1,  1.01912778,   96.415675,  1.1,  0.9,  1.1,  0.9
   958, 'TAP139822   ',       115, 1,   65,   65, 1,  1.01960053,   96.423553,  1.1,  0.9,  1.1,  0.9
   959, 'TAP139823   ',       115, 1,   65,   65, 1,  1.01970604,  96.4307541,  1.1,  0.9,  1.1,  0.9
   960, 'TAP139824   ',       115, 1,   65,   65, 1,  1.01929471,  96.4158484,  1.1,  0.9,  1.1,  0.9
   961, 'TAP139825   ',       115, 1,   65,   65, 1,  1.01928722,  96.4141082,  1.1,  0.9,  1.1,  0.9
   962, 'TAP139826   ',       115, 1,   65,   65, 1,  1.01798009,  96.2968366,  1.1,  0.9,  1.1,  0.9
   963, 'TAP139827   ',       115, 1,   65,   65, 1,  1.01797816,  96.2961881,  1.1,  0.9,  1.1,  0.9
   964, 'TAP139828   ',       115, 1,   65,   65, 1,  1.01797033,  96.2931816,  1.1,  0.9,  1.1,  0.9
   965, 'TAP139829   ',       115, 1,   65,   65, 1,   1.0184563,  96.4186102,  1.1,  0.9,  1.1,  0.9
   966, 'TAP139830   ',       115, 1,   65,   65, 1,   1.0184564,  96.4186613,  1.1,  0.9,  1.1,  0.9
   967, 'TAP139833   ',       115, 1,   65,   65, 1,  1.01574901,  94.3324329,  1.1,  0.9,  1.1,  0.9
   968, 'TAP139834   ',       115, 1,   65,   65, 1,  1.01618854,  95.1241653,  1.1,  0.9,  1.1,  0.9
   969, 'TAP139835   ',       115, 1,   65,   65, 1,   1.0161897,  95.1244204,  1.1,  0.9,  1.1,  0.9
   970, 'TAP139836   ',       115, 1,   65,   65, 1,   1.0161926,  95.1251436,  1.1,  0.9,  1.1,  0.9
   971, 'TAP139837   ',       115, 1,   65,   65, 1,  1.01641621,  95.1802861,  1.1,  0.9,  1.1,  0.9
   972, 'TAP139838   ',       115, 1,   65,   65, 1,  1.01667753,  95.2444747,  1.1,  0.9,  1.1,  0.9
   973, 'TAP139839   ',       115, 1,   65,   65, 1,  1.01666611,  95.2417216,  1.1,  0.9,  1.1,  0.9
   974, 'TAP139840   ',       115, 1,   65,   65, 1,   1.0134967,  93.5555654,  1.1,  0.9,  1.1,  0.9
   975, 'TAP139841   ',       115, 1,   65,   65, 1,  1.01351868,  93.5620382,  1.1,  0.9,  1.1,  0.9
   976, 'TAP139842   ',       230, 1,   65,   65, 1,  1.01849618,   100.74667,  1.1,  0.9,  1.1,  0.9
   977, 'TAP139843   ',       230, 1,   65,   65, 1,  1.01849977,  100.747666,  1.1,  0.9,  1.1,  0.9
   978, 'TAP139844   ',       115, 1,   65,   65, 1,   1.0171004,   95.348067,  1.1,  0.9,  1.1,  0.9
   979, 'TAP139845   ',       115, 1,   65,   65, 1,  1.01707498,   95.341953,  1.1,  0.9,  1.1,  0.9
   980, 'TAP139846   ',       115, 1,   65,   65, 1,  1.01762139,  95.7390455,  1.1,  0.9,  1.1,  0.9
   981, 'TAP139847   ',       115, 1,   65,   65, 1,  1.01764959,  96.1651788,  1.1,  0.9,  1.1,  0.9
   982, 'TAP139848   ',       115, 1,   65,   65, 1,  1.01779861,  95.7697991,  1.1,  0.9,  1.1,  0.9
   983, 'TAP139849   ',       115, 1,   65,   65, 1,  1.01778522,  95.7686333,  1.1,  0.9,  1.1,  0.9
   984, 'TAP139850   ',       115, 1,   65,   65, 1,  1.01524064,  95.5892795,  1.1,  0.9,  1.1,  0.9
   985, 'TAP139851   ',       115, 1,   65,   65, 1,   1.0152426,  95.5898154,  1.1,  0.9,  1.1,  0.9
   986, 'TAP139852   ',       115, 1,   65,   65, 1,  1.01757898,   95.733794,  1.1,  0.9,  1.1,  0.9
   987, 'TAP139853   ',       115, 1,   65,   65, 1,  1.01817861,  96.3475236,  1.1,  0.9,  1.1,  0.9
   988, 'RISER139858 ',       115, 1,   68,   68, 1, 0.994284118,  95.2859433,  1.1,  0.9,  1.1,  0.9
   989, 'PLATTSBURGH ',       115, 1,   68,   68, 1, 0.991562588,  94.6217329,  1.1,  0.9,  1.1,  0.9
   990, 'TAP139863   ',       115, 1,   70,   70, 1,  1.00632233,  86.3206844,  1.1,  0.9,  1.1,  0.9
   991, 'TAP139864   ',       115, 1,   70,   70, 1,  1.00704889,   84.087626,  1.1,  0.9,  1.1,  0.9
   992, 'TAP139865   ',       115, 1,   70,   70, 1,  1.00848346,  83.1641408,  1.1,  0.9,  1.1,  0.9
   993, 'PLATTSBURGH ',       230, 1,   68,   68, 1,  1.00897127,  103.733442,  1.1,  0.9,  1.1,  0.9
   994, 'TAP140035   ',        69, 1,   75,   75, 1,  1.02683343,  47.4762112,  1.1,  0.9,  1.1,  0.9
   995, 'TAP140036   ',        69, 1,   75,   75, 1,  1.00906426,  47.3636241,  1.1,  0.9,  1.1,  0.9
   996, 'TAP140037   ',        69, 1,   75,   75, 1,  1.00908695,  47.3825887,  1.1,  0.9,  1.1,  0.9
   997, 'TAP140039   ',        69, 1,   75,   75, 1,  1.01886153,  45.2712165,  1.1,  0.9,  1.1,  0.9
   998, 'BELLMORE    ',        69, 1,   75,   75, 1,  1.01642136,  49.1959168,  1.1,  0.9,  1.1,  0.9
   999, 'MALVERNE    ',        69, 1,   75,   75, 1,  1.00910111,  47.3661867,  1.1,  0.9,  1.1,  0.9
  1000, 'TAP140136   ',       115, 1,   65,   65, 1,  1.02151916,  93.4932871,  1.1,  0.9,  1.1,  0.9
  1001, 'TAP140315   ',       115, 1,   69,   69, 1,  1.01993286,  81.9727267,  1.1,  0.9,  1.1,  0.9
  1002, 'TAP140316   ',       115, 1,   69,   69, 1,  1.01993222,   81.970399,  1.1,  0.9,  1.1,  0.9
  1003, 'TAP140317   ',       115, 1,   69,   69, 1,  1.01996379,  102.757579,  1.1,  0.9,  1.1,  0.9
  1004, 'TAP140318   ',       115, 1,   69,   69, 1,  1.01806791,  101.917597,  1.1,  0.9,  1.1,  0.9
  1005, 'TAP140319   ',       115, 1,   69,   69, 1,  1.01678183,  102.317265,  1.1,  0.9,  1.1,  0.9
  1006, 'TAP140320   ',       115, 1,   69,   69, 1,  1.00836257,  98.8556669,  1.1,  0.9,  1.1,  0.9
  1007, 'TAP140321   ',       115, 1,   69,   69, 1,  1.00839643,  98.8535218,  1.1,  0.9,  1.1,  0.9
  1008, 'TAP140322   ',       115, 1,   69,   69, 1,  1.01160596,  100.052565,  1.1,  0.9,  1.1,  0.9
  1009, 'TAP140323   ',       115, 1,   69,   69, 1,  1.01179463,    100.0548,  1.1,  0.9,  1.1,  0.9
  1010, 'TAP140324   ',       115, 1,   69,   69, 1,  1.00923798,  99.3243107,  1.1,  0.9,  1.1,  0.9
  1011, 'TAP140325   ',       115, 1,   69,   69, 1,  1.00947232,  99.3087573,  1.1,  0.9,  1.1,  0.9
  1012, 'TAP140326   ',       115, 1,   69,   69, 1,  1.01712985,  83.1119366,  1.1,  0.9,  1.1,  0.9
  1013, 'TAP140327   ',       115, 1,   69,   69, 1,  1.01717176,  83.1188633,  1.1,  0.9,  1.1,  0.9
  1014, 'TAP140328   ',       115, 1,   69,   69, 1,   1.0166793,  82.9977845,  1.1,  0.9,  1.1,  0.9
  1015, 'TAP140329   ',       115, 1,   69,   69, 1,  1.01765543,  82.2634112,  1.1,  0.9,  1.1,  0.9
  1016, 'TAP140330   ',       115, 1,   69,   69, 1,  1.01815982,  82.3518064,  1.1,  0.9,  1.1,  0.9
  1017, 'TAP140331   ',       115, 1,   69,   69, 1,  1.00663675,  78.7300724,  1.1,  0.9,  1.1,  0.9
  1018, 'TAP140332   ',       115, 1,   69,   69, 1,  1.00640765,  78.8100572,  1.1,  0.9,  1.1,  0.9
  1019, 'TAP140334   ',       115, 1,   69,   69, 1,  1.00713426,  81.0511176,  1.1,  0.9,  1.1,  0.9
  1020, 'TAP140335   ',       115, 1,   69,   69, 1,  1.01599764,  102.689715,  1.1,  0.9,  1.1,  0.9
  1021, 'TAP140336   ',       115, 1,   69,   69, 1,  1.01598783,  102.686301,  1.1,  0.9,  1.1,  0.9
  1022, 'TAP140337   ',       115, 1,   69,   69, 1,  1.01522314,  102.975694,  1.1,  0.9,  1.1,  0.9
  1023, 'TAP140338   ',       115, 1,   69,   69, 1,  1.01531968,   102.99852,  1.1,  0.9,  1.1,  0.9
  1024, 'TAP140339   ',       115, 1,   69,   69, 1,  1.01512458,  104.045323,  1.1,  0.9,  1.1,  0.9
  1025, 'TAP140341   ',       115, 1,   69,   69, 1,  1.01596982,  105.622968,  1.1,  0.9,  1.1,  0.9
  1026, 'TAP140342   ',       115, 1,   69,   69, 1,  1.01605104,   105.64024,  1.1,  0.9,  1.1,  0.9
  1027, 'TAP140344   ',       115, 1,   69,   69, 1,  1.01670697,  95.8969254,  1.1,  0.9,  1.1,  0.9
  1028, 'TAP140345   ',       115, 1,   69,   69, 1,  1.01670681,  95.8972243,  1.1,  0.9,  1.1,  0.9
  1029, 'TAP140346   ',       115, 1,   69,   69, 1,  1.01388664,  89.8237117,  1.1,  0.9,  1.1,  0.9
  1030, 'TAP140347   ',       115, 1,   69,   69, 1,  1.01367124,  89.8690862,  1.1,  0.9,  1.1,  0.9
  1031, 'TAP140348   ',       115, 1,   69,   69, 1,   1.0071148,  99.7418814,  1.1,  0.9,  1.1,  0.9
  1032, 'TAP140349   ',       115, 1,   69,   69, 1,  1.00781344,  99.3116043,  1.1,  0.9,  1.1,  0.9
  1033, 'TAP140350   ',       115, 1,   69,   69, 1,  1.00781174,  99.3125031,  1.1,  0.9,  1.1,  0.9
  1034, 'TAP140351   ',       115, 1,   69,   69, 1,  1.00574511,  97.3580653,  1.1,  0.9,  1.1,  0.9
  1035, 'TAP140352   ',       115, 1,   69,   69, 1,  1.00574244,  97.3584902,  1.1,  0.9,  1.1,  0.9
  1036, 'TAP140353   ',       115, 1,   69,   69, 1,  1.00574138,  97.3594492,  1.1,  0.9,  1.1,  0.9
  1037, 'TAP140354   ',       115, 1,   69,   69, 1,  1.00573548,  97.3571414,  1.1,  0.9,  1.1,  0.9
  1038, 'TAP140355   ',       115, 1,   69,   69, 1,  1.00721533,  97.2746345,  1.1,  0.9,  1.1,  0.9
  1039, 'TAP140356   ',       115, 1,   69,   69, 1,  1.01998625,  86.1432945,  1.1,  0.9,  1.1,  0.9
  1040, 'TAP140357   ',       115, 1,   69,   69, 1,  1.01904057,  98.3241138,  1.1,  0.9,  1.1,  0.9
  1041, 'TAP140358   ',       115, 1,   69,   69, 1,  1.01903653,  98.3198038,  1.1,  0.9,  1.1,  0.9
  1042, 'TAP140359   ',       115, 1,   69,   69, 1,  1.01632479,  84.9636112,  1.1,  0.9,  1.1,  0.9
  1043, 'TAP140360   ',       115, 1,   69,   69, 1,  1.01637565,  84.9890556,  1.1,  0.9,  1.1,  0.9
  1044, 'TAP140362   ',       115, 1,   69,   69, 1,  1.01673685,  84.5203722,  1.1,  0.9,  1.1,  0.9
  1045, 'TAP140363   ',       115, 1,   69,   69, 1,  1.01596783,  85.1084138,  1.1,  0.9,  1.1,  0.9
  1046, 'TAP140364   ',       115, 1,   69,   69, 1,  1.01251589,  86.1087797,  1.1,  0.9,  1.1,  0.9
  1047, 'TAP140365   ',       115, 1,   69,   69, 1,  1.01693514,  84.2277065,  1.1,  0.9,  1.1,  0.9
  1048, 'TAP140366   ',       115, 1,   69,   69, 1,  1.01315399,  86.1950122,  1.1,  0.9,  1.1,  0.9
  1049, 'TAP140367   ',       115, 1,   69,   69, 1,  1.01372326,  93.4236059,  1.1,  0.9,  1.1,  0.9
  1050, 'TAP140368   ',       115, 1,   69,   69, 1,  1.01372087,  93.4243973,  1.1,  0.9,  1.1,  0.9
  1051, 'TAP140369   ',       115, 1,   69,   69, 1,  1.01333618,  88.2133093,  1.1,  0.9,  1.1,  0.9
  1052, 'TAP140370   ',       115, 2,   69,   69, 1,        1.02,  84.9578705,  1.1,  0.9,  1.1,  0.9
  1053, 'TAP140371   ',       115, 1,   69,   69, 1,  1.01469755,  89.7985268,  1.1,  0.9,  1.1,  0.9
  1054, 'TAP140372   ',       115, 1,   69,   69, 1,  1.01428445,  89.7790702,  1.1,  0.9,  1.1,  0.9
  1055, 'TAP140373   ',       115, 1,   69,   69, 1,  1.01617406,  85.1612605,  1.1,  0.9,  1.1,  0.9
  1056, 'TAP140411   ',       115, 1,   67,   67, 1,  1.01557972,  88.0817558,  1.1,  0.9,  1.1,  0.9
  1057, 'TAP140412   ',       115, 1,   67,   67, 1,  1.01548004,  88.9668348,  1.1,  0.9,  1.1,  0.9
  1058, 'TAP140413   ',       115, 1,   67,   67, 1,  1.01530414,  88.9183825,  1.1,  0.9,  1.1,  0.9
  1059, 'TAP140414   ',       115, 1,   67,   67, 1,  1.01476818,  88.7458438,  1.1,  0.9,  1.1,  0.9
  1060, 'TAP140415   ',       115, 1,   67,   67, 1,  1.01620568,  92.0199491,  1.1,  0.9,  1.1,  0.9
  1061, 'TAP140420   ',       115, 1,   67,   67, 1,  1.01599564,  93.2553729,  1.1,  0.9,  1.1,  0.9
  1062, 'TAP140422   ',       115, 1,   67,   67, 1,  1.01488339,  92.8869068,  1.1,  0.9,  1.1,  0.9
  1063, 'TAP140423   ',       115, 1,   67,   67, 1,  1.01488222,  92.8859436,  1.1,  0.9,  1.1,  0.9
  1064, 'TAP140424   ',       115, 1,   67,   67, 1,  1.01495694,  92.9100833,  1.1,  0.9,  1.1,  0.9
  1065, 'TAP140425   ',       115, 1,   67,   67, 1,    1.014956,  92.9097089,  1.1,  0.9,  1.1,  0.9
  1066, 'TAP140426   ',       115, 1,   67,   67, 1,  1.01599766,  93.2193795,  1.1,  0.9,  1.1,  0.9
  1067, 'TAP140427   ',       115, 1,   67,   67, 1,  1.01600008,  93.2199028,  1.1,  0.9,  1.1,  0.9
  1068, 'TAP140428   ',       115, 1,   67,   67, 1,  1.01986844,  93.0453895,  1.1,  0.9,  1.1,  0.9
  1069, 'TAP140429   ',       115, 1,   67,   67, 1,  1.01963987,  93.0130944,  1.1,  0.9,  1.1,  0.9
  1070, 'TAP140430   ',       115, 1,   67,   67, 1,  1.01964118,  93.0126115,  1.1,  0.9,  1.1,  0.9
  1071, 'TAP140431   ',       115, 1,   67,   67, 1,  1.01431825,  92.9170911,  1.1,  0.9,  1.1,  0.9
  1072, 'TAP140432   ',       115, 1,   67,   67, 1,  1.01434088,  92.9084154,  1.1,  0.9,  1.1,  0.9
  1073, 'TAP140433   ',       115, 1,   67,   67, 1,  1.01321133,  92.7284341,  1.1,  0.9,  1.1,  0.9
  1074, 'TAP140434   ',       115, 1,   67,   67, 1,  1.01326781,  92.7237123,  1.1,  0.9,  1.1,  0.9
  1075, 'TAP140435   ',       115, 1,   67,   67, 1,  1.01922846,  92.9695952,  1.1,  0.9,  1.1,  0.9
  1076, 'TAP140436   ',       115, 1,   67,   67, 1,  1.01147537,  92.9040378,  1.1,  0.9,  1.1,  0.9
  1077, 'TAP140437   ',       115, 1,   67,   67, 1,  1.01141086,   92.897557,  1.1,  0.9,  1.1,  0.9
  1078, 'TAP140438   ',       115, 1,   67,   67, 1,  1.00945225,  93.2309668,  1.1,  0.9,  1.1,  0.9
  1079, 'TAP140439   ',       115, 1,   67,   67, 1,  1.00946045,  93.2264323,  1.1,  0.9,  1.1,  0.9
  1080, 'TAP140440   ',       115, 1,   67,   67, 1,  1.00844826,  92.9706437,  1.1,  0.9,  1.1,  0.9
  1081, 'TAP140441   ',       115, 1,   67,   67, 1,  1.01321857,  92.7696698,  1.1,  0.9,  1.1,  0.9
  1082, 'TAP140442   ',       115, 1,   67,   67, 1,  1.00821858,  92.8283493,  1.1,  0.9,  1.1,  0.9
  1083, 'TAP140443   ',       115, 1,   67,   67, 1,  1.00821803,  92.8282507,  1.1,  0.9,  1.1,  0.9
  1084, 'TAP140446   ',       115, 1,   67,   67, 1,  1.00363633,  94.7960212,  1.1,  0.9,  1.1,  0.9
  1085, 'TAP140447   ',       115, 1,   67,   67, 1,  1.00363521,  94.7949775,  1.1,  0.9,  1.1,  0.9
  1086, 'TAP140448   ',       115, 1,   67,   67, 1,  1.00448304,  94.9654706,  1.1,  0.9,  1.1,  0.9
  1087, 'TAP140449   ',       115, 1,   67,   67, 1,  1.00458229,  95.0653902,  1.1,  0.9,  1.1,  0.9
  1088, 'TAP140450   ',       115, 1,   67,   67, 1,    1.008396,  92.9392658,  1.1,  0.9,  1.1,  0.9
  1089, 'TAP140451   ',       115, 1,   67,   67, 1,  1.00832936,  93.5676297,  1.1,  0.9,  1.1,  0.9
  1090, 'TAP140452   ',       115, 1,   67,   67, 1,  1.00478312,  94.6134258,  1.1,  0.9,  1.1,  0.9
  1091, 'TAP140453   ',       115, 1,   67,   67, 1,  1.00480393,  94.6112624,  1.1,  0.9,  1.1,  0.9
  1092, 'TAP140454   ',       115, 1,   67,   67, 1,  1.01332284,  94.5876832,  1.1,  0.9,  1.1,  0.9
  1093, 'TAP140455   ',       115, 1,   67,   67, 1,  1.01242807,  93.8253639,  1.1,  0.9,  1.1,  0.9
  1094, 'TAP140456   ',       115, 1,   67,   67, 1,  1.01242778,  93.8253711,  1.1,  0.9,  1.1,  0.9
  1095, 'TAP140457   ',       115, 1,   67,   67, 1,  1.01225768,  93.1129947,  1.1,  0.9,  1.1,  0.9
  1096, 'TAP140458   ',       115, 1,   67,   67, 1,  1.01226499,  93.1147979,  1.1,  0.9,  1.1,  0.9
  1097, 'TAP140459   ',       115, 1,   67,   67, 1,  1.01167979,   93.998639,  1.1,  0.9,  1.1,  0.9
  1098, 'TAP140460   ',       115, 1,   67,   67, 1,  1.01203317,  93.9266607,  1.1,  0.9,  1.1,  0.9
  1099, 'TAP140461   ',       115, 1,   67,   67, 1,  1.01152721,  93.8859882,  1.1,  0.9,  1.1,  0.9
  1100, 'TAP140462   ',       115, 1,   67,   67, 1,  1.01875649,  103.271359,  1.1,  0.9,  1.1,  0.9
  1101, 'TAP140463   ',       115, 1,   67,   67, 1,  1.01869301,  103.228586,  1.1,  0.9,  1.1,  0.9
  1102, 'TAP140464   ',       115, 1,   67,   67, 1,  1.01330312,  95.8739697,  1.1,  0.9,  1.1,  0.9
  1103, 'TAP140465   ',       115, 1,   67,   67, 1,  1.01633086,  99.8497279,  1.1,  0.9,  1.1,  0.9
  1104, 'TAP140466   ',       115, 1,   67,   67, 1,  1.01567928,  99.6924829,  1.1,  0.9,  1.1,  0.9
  1105, 'TAP140467   ',       115, 1,   67,   67, 1,  1.01296914,  95.6837732,  1.1,  0.9,  1.1,  0.9
  1106, 'TAP140479   ',       115, 1,   65,   65, 1,  1.02175636,  94.9679962,  1.1,  0.9,  1.1,  0.9
  1107, 'TAP140480   ',       115, 1,   65,   65, 1,  1.02175873,  94.9689026,  1.1,  0.9,  1.1,  0.9
  1108, 'ISHUA SWITCH',       115, 1,   65,   65, 1,  1.02175778,  94.9686214,  1.1,  0.9,  1.1,  0.9
  1109, 'TAP140482   ',       115, 1,   65,   65, 1,  1.00186263,  92.3193127,  1.1,  0.9,  1.1,  0.9
  1110, 'SHELDON SWIT',       115, 1,   65,   65, 1,  1.00711209,  93.4146643,  1.1,  0.9,  1.1,  0.9
  1111, 'TAP140486   ',       115, 1,   65,   65, 1,  1.00670589,  93.5321605,  1.1,  0.9,  1.1,  0.9
  1112, 'TAP140488   ',       115, 1,   65,   65, 1,  1.01895004,  95.3381444,  1.1,  0.9,  1.1,  0.9
  1113, 'TAP140490   ',       115, 1,   65,   65, 1,   1.0174435,  95.7283524,  1.1,  0.9,  1.1,  0.9
  1114, 'TAP140491   ',       115, 1,   65,   65, 1,  1.01744732,  95.7309547,  1.1,  0.9,  1.1,  0.9
  1115, 'TAP140502   ',       115, 1,   66,   66, 1,  1.01712225,  97.5501983,  1.1,  0.9,  1.1,  0.9
  1116, 'TAP140503   ',       115, 1,   65,   65, 1,  1.01894749,  94.2912487,  1.1,  0.9,  1.1,  0.9
  1117, 'TAP140504   ',       230, 1,   65,   65, 1,  1.01954585,  101.680175,  1.1,  0.9,  1.1,  0.9
  1118, 'TAP140505   ',       115, 1,   65,   65, 1, 0.993381433,  89.6211631,  1.1,  0.9,  1.1,  0.9
  1119, 'TAP140506   ',       115, 1,   65,   65, 1,  1.00463251,  92.1078339,  1.1,  0.9,  1.1,  0.9
  1120, 'TAP140507   ',       115, 1,   65,   65, 1,  1.00463709,  92.1122165,  1.1,  0.9,  1.1,  0.9
  1121, 'TAP140508   ',       115, 1,   65,   65, 1,  1.00462766,  92.1074156,  1.1,  0.9,  1.1,  0.9
  1122, 'TAP140509   ',       115, 1,   65,   65, 1,  1.00428185,  92.0165499,  1.1,  0.9,  1.1,  0.9
  1123, 'TAP140649   ',       115, 1,   66,   66, 1,     1.01918,  98.0537222,  1.1,  0.9,  1.1,  0.9
  1124, 'TAP140650   ',       115, 1,   66,   66, 1,  1.01042897,  91.9834499,  1.1,  0.9,  1.1,  0.9
  1125, 'TAP140651   ',       115, 1,   66,   66, 1,  1.00196857,  86.9290514,  1.1,  0.9,  1.1,  0.9
  1126, 'TAP140652   ',       115, 1,   66,   66, 1,  1.00198943,  86.9258806,  1.1,  0.9,  1.1,  0.9
  1127, 'TAP140654   ',       115, 1,   66,   66, 1,  1.00088316,   87.603274,  1.1,  0.9,  1.1,  0.9
  1128, 'TAP140655   ',       115, 1,   66,   66, 1,  1.00088097,  87.6037244,  1.1,  0.9,  1.1,  0.9
  1129, 'GOWANUS     ',       345, 2,   74,   74, 1,        1.02,  63.5558369,  1.1,  0.9,  1.1,  0.9
  1130, 'RAINEY      ',       345, 1,   74,   74, 1,  1.01874057,  62.6149932,  1.1,  0.9,  1.1,  0.9
  1131, 'HUDSON AVENU',       138, 1,   74,   74, 1,  1.01816754,  48.9486373,  1.1,  0.9,  1.1,  0.9
  1132, 'FARRAGUT    ',       345, 2,   74,   74, 1,        1.02,  63.0371754,  1.1,  0.9,  1.1,  0.9
  1133, 'VERNON      ',       138, 2,   74,   74, 1,        1.02,  48.7513366,  1.1,  0.9,  1.1,  0.9
  1134, 'LEONARD STRE',       345, 1,   74,   74, 1,  1.01982772,  63.0713257,  1.1,  0.9,  1.1,  0.9
  1135, 'WEST 65TH ST',       138, 1,   74,   74, 1,  1.01821318,  48.9262237,  1.1,  0.9,  1.1,  0.9
  1136, 'WEST 49TH ST',       345, 2,   74,   74, 1,        1.02,  62.8434528,  1.1,  0.9,  1.1,  0.9
  1137, 'TAP141006   ',       138, 1,   75,   75, 1,  1.01939864,  53.4985736,  1.1,  0.9,  1.1,  0.9
  1138, 'TAP141007   ',        69, 2,   75,   75, 1,  1.01168237,  53.3172151,  1.1,  0.9,  1.1,  0.9
  1139, 'TAP141008   ',       138, 1,   75,   75, 1,  1.01842518,  53.0721422,  1.1,  0.9,  1.1,  0.9
  1140, 'TAP141009   ',       138, 1,   75,   75, 1,  1.01842553,  53.0723528,  1.1,  0.9,  1.1,  0.9
  1141, 'TAP141010   ',       138, 1,   75,   75, 1,  1.02042627,  53.8590591,  1.1,  0.9,  1.1,  0.9
  1142, 'TAP141011   ',        69, 1,   75,   75, 1,  1.01133105,  49.7271908,  1.1,  0.9,  1.1,  0.9
  1143, 'TAP141012   ',       138, 1,   75,   75, 1,  1.02005297,  54.2151312,  1.1,  0.9,  1.1,  0.9
  1144, 'TAP141013   ',       138, 1,   75,   75, 1,  1.02022663,  54.2047951,  1.1,  0.9,  1.1,  0.9
  1145, 'DEPOSIT     ',        69, 1,   75,   75, 1,  1.00996007,  50.9683722,  1.1,  0.9,  1.1,  0.9
  1146, 'DEPOSIT     ',        69, 2,   75,   75, 1,        1.01,   50.973491,  1.1,  0.9,  1.1,  0.9
  1147, 'WADING RIVER',       138, 1,   75,   75, 1,  1.01958277,  53.6601826,  1.1,  0.9,  1.1,  0.9
  1148, 'SHOREHAM POW',       138, 2,   75,   75, 1,        1.02,  53.5808252,  1.1,  0.9,  1.1,  0.9
  1149, 'NORTH SHORE ',       138, 1,   75,   75, 1,  1.01939631,  53.4969582,  1.1,  0.9,  1.1,  0.9
  1150, 'YAPHANK     ',        69, 1,   75,   75, 1,  1.01074858,  50.2707961,  1.1,  0.9,  1.1,  0.9
  1151, 'RIDGE       ',        69, 1,   75,   75, 1,  1.00724572,  53.1392744,  1.1,  0.9,  1.1,  0.9
  1152, 'CORAM       ',        69, 1,   75,   75, 1,     1.01167,  53.3156185,  1.1,  0.9,  1.1,  0.9
  1153, 'CENTEREACH  ',        69, 1,   75,   75, 1,  1.00996125,  49.7371514,  1.1,  0.9,  1.1,  0.9
  1154, 'MOUNT SINAI ',       138, 1,   75,   75, 1,  1.01842518,  53.0719695,  1.1,  0.9,  1.1,  0.9
  1155, 'MOUNT SINAI ',        69, 1,   75,   75, 1,  1.01807605,  51.1943389,  1.1,  0.9,  1.1,  0.9
  1156, 'TERRYVILLE  ',        69, 1,   75,   75, 1,  1.01026336,  49.7007001,  1.1,  0.9,  1.1,  0.9
  1157, 'GREENLAWN   ',       138, 1,   75,   75, 1,  1.01959162,  54.5221438,  1.1,  0.9,  1.1,  0.9
  1158, 'SMITHTOWN   ',        69, 1,   75,   75, 1,  1.00713173,    49.23424,  1.1,  0.9,  1.1,  0.9
  1159, 'INDIAN HEAD ',        69, 1,   75,   75, 1,  1.00734927,   50.161039,  1.1,  0.9,  1.1,  0.9
  1160, 'ELWOOD      ',       138, 2,   75,   75, 1,  1.02015183,  54.6803062,  1.1,  0.9,  1.1,  0.9
  1161, 'FLOWERFIELD ',        69, 2,   75,   75, 1,   1.0102408,  48.9473577,  1.1,  0.9,  1.1,  0.9
  1162, 'STONY BROOK ',        69, 1,   75,   75, 1,  1.00958557,  49.1201523,  1.1,  0.9,  1.1,  0.9
  1163, 'SUFFOLKAIRE ',        69, 1,   75,   75, 1,   1.0036441,  41.9415519,  1.1,  0.9,  1.1,  0.9
  1164, 'BROOKHAVEN  ',       138, 1,   75,   75, 1,  1.01834589,  52.9718659,  1.1,  0.9,  1.1,  0.9
  1165, 'WILDWOOD    ',       138, 1,   75,   75, 1,  1.01964433,  53.4642832,  1.1,  0.9,  1.1,  0.9
  1166, 'PILGRIM     ',       138, 1,   75,   75, 1,  1.02005357,  54.2318593,  1.1,  0.9,  1.1,  0.9
  1167, 'UNKNOWN14104',        69, 1,   75,   75, 1,  1.01960386,  48.9680531,  1.1,  0.9,  1.1,  0.9
  1168, 'UNKNOWN14104',        69, 1,   75,   75, 1,  1.02043031,  49.0745031,  1.1,  0.9,  1.1,  0.9
  1169, 'UNKNOWN14104',        69, 2,   75,   75, 1,        1.01,  53.6549126,  1.1,  0.9,  1.1,  0.9
  1170, 'UNKNOWN14104',       138, 1,   75,   75, 1,  1.01716639,  52.3818591,  1.1,  0.9,  1.1,  0.9
  1171, 'TAP141049   ',       115, 1,   67,   67, 1,  1.01969586,  89.7638913,  1.1,  0.9,  1.1,  0.9
  1172, 'TAP141050   ',       115, 2,   67,   67, 1,        1.02,  87.9651092,  1.1,  0.9,  1.1,  0.9
  1173, 'TAP141051   ',       115, 2,   67,   67, 1,        1.02,  89.3509283,  1.1,  0.9,  1.1,  0.9
  1174, 'TAP141052   ',       115, 1,   67,   67, 1,   1.0228239,  105.871736,  1.1,  0.9,  1.1,  0.9
  1175, 'TAP141053   ',       115, 1,   67,   67, 1,  1.02284861,  105.880541,  1.1,  0.9,  1.1,  0.9
  1176, 'TAP141054   ',       115, 1,   67,   67, 1,  1.02291661,  105.918033,  1.1,  0.9,  1.1,  0.9
  1177, 'TAP141055   ',       115, 1,   67,   67, 1,  1.02292581,  105.923067,  1.1,  0.9,  1.1,  0.9
  1178, 'TAP141056   ',       115, 1,   67,   67, 1,  1.01944773,  102.810759,  1.1,  0.9,  1.1,  0.9
  1179, 'TAP141057   ',       115, 1,   67,   67, 1,  1.01950604,  102.854179,  1.1,  0.9,  1.1,  0.9
  1180, 'TAP141058   ',       115, 1,   67,   67, 1,  1.01781096,  102.165974,  1.1,  0.9,  1.1,  0.9
  1181, 'TAP141059   ',       115, 1,   67,   67, 1,  1.01782459,  102.165356,  1.1,  0.9,  1.1,  0.9
  1182, 'TAP141060   ',       115, 1,   67,   67, 1,  1.01850763,  102.573341,  1.1,  0.9,  1.1,  0.9
  1183, 'TAP141061   ',       115, 1,   67,   67, 1,  1.01879753,   102.73908,  1.1,  0.9,  1.1,  0.9
  1184, 'TAP141062   ',       115, 1,   67,   67, 1,  1.01931988,  103.347271,  1.1,  0.9,  1.1,  0.9
  1185, 'TAP141063   ',       115, 1,   67,   67, 1,   1.0206667,  104.659521,  1.1,  0.9,  1.1,  0.9
  1186, 'TAP141064   ',       115, 1,   67,   67, 1,  1.02067264,  104.665558,  1.1,  0.9,  1.1,  0.9
  1187, 'TAP141065   ',       115, 1,   67,   67, 1,  1.02034876,  104.481046,  1.1,  0.9,  1.1,  0.9
  1188, 'TAP141066   ',       115, 1,   67,   67, 1,  1.02288156,  105.901116,  1.1,  0.9,  1.1,  0.9
  1189, 'TAP141067   ',       115, 1,   67,   67, 1,  1.02282306,  105.864919,  1.1,  0.9,  1.1,  0.9
  1190, 'TAP141068   ',       115, 1,   67,   67, 1,  1.01126801,  97.7612154,  1.1,  0.9,  1.1,  0.9
  1191, 'TAP141069   ',       115, 1,   67,   67, 1,    1.011525,  97.8253381,  1.1,  0.9,  1.1,  0.9
  1192, 'TAP141072   ',       115, 1,   67,   67, 1,  1.01168606,  97.9267015,  1.1,  0.9,  1.1,  0.9
  1193, 'TAP141229   ',       115, 1,   69,   69, 1,  1.01817063,  81.0923945,  1.1,  0.9,  1.1,  0.9
  1194, 'TAP141230   ',       115, 1,   69,   69, 1,  1.01817396,  81.0880492,  1.1,  0.9,  1.1,  0.9
  1195, 'TAP141231   ',       115, 1,   69,   69, 1,  1.01720279,   101.72866,  1.1,  0.9,  1.1,  0.9
  1196, 'TAP141232   ',       115, 1,   69,   69, 1,  1.01999786,  102.951088,  1.1,  0.9,  1.1,  0.9
  1197, 'TAP141233   ',       115, 1,   69,   69, 1,  1.01999762,  103.023886,  1.1,  0.9,  1.1,  0.9
  1198, 'TAP141234   ',       115, 1,   69,   69, 1,  1.01993722,  102.986933,  1.1,  0.9,  1.1,  0.9
  1199, 'TAP141235   ',       115, 1,   69,   69, 1,  1.01995863,  103.123389,  1.1,  0.9,  1.1,  0.9
  1200, 'TAP141238   ',       115, 1,   69,   69, 1,  1.01951188,  108.149955,  1.1,  0.9,  1.1,  0.9
  1201, 'TAP141239   ',       115, 1,   69,   69, 1,  1.01961572,  108.179934,  1.1,  0.9,  1.1,  0.9
  1202, 'TAP141240   ',       115, 1,   69,   69, 1,  1.01961629,  108.180076,  1.1,  0.9,  1.1,  0.9
  1203, 'TAP141241   ',       115, 1,   69,   69, 1, 0.993228811,  77.3350479,  1.1,  0.9,  1.1,  0.9
  1204, 'TAP141244   ',        69, 2,   70,   70, 1,  1.00999961,  77.2585504,  1.1,  0.9,  1.1,  0.9
  1205, 'TAP141245   ',       115, 1,   69,   69, 1,  1.01148891,  78.8371805,  1.1,  0.9,  1.1,  0.9
  1206, 'TAP141248   ',       115, 1,   69,   69, 1,  0.97903915,  72.9919686,  1.1,  0.9,  1.1,  0.9
  1207, 'TAP141249   ',       115, 1,   69,   69, 1, 0.987026166,  75.9413855,  1.1,  0.9,  1.1,  0.9
  1208, 'TAP141250   ',       115, 1,   70,   70, 1,  1.01103098,   78.476003,  1.1,  0.9,  1.1,  0.9
  1209, 'TAP141251   ',       115, 1,   69,   69, 1,  1.01675992,  106.407505,  1.1,  0.9,  1.1,  0.9
  1210, 'TAP141252   ',        69, 1,   71,   71, 1,  1.01265433,  71.7790901,  1.1,  0.9,  1.1,  0.9
  1211, 'TAP141253   ',       115, 1,   71,   71, 1, 0.973822957,  70.0542573,  1.1,  0.9,  1.1,  0.9
  1212, 'TAP141254   ',       115, 1,   71,   71, 1, 0.973825653,  70.0521195,  1.1,  0.9,  1.1,  0.9
  1213, 'TAP141258   ',       115, 1,   70,   70, 1,  1.01668661,  79.6636506,  1.1,  0.9,  1.1,  0.9
  1214, 'TAP141259   ',       115, 1,   70,   70, 1,   1.0165404,  79.6693525,  1.1,  0.9,  1.1,  0.9
  1215, 'TAP141260   ',       115, 1,   69,   69, 1,  1.01723566,  101.739789,  1.1,  0.9,  1.1,  0.9
  1216, 'TAP141261   ',       115, 1,   69,   69, 1,  1.01729276,  106.974263,  1.1,  0.9,  1.1,  0.9
  1217, 'TAP141262   ',       115, 1,   69,   69, 1,  1.01757859,  107.126827,  1.1,  0.9,  1.1,  0.9
  1218, 'TAP141297   ',       115, 1,   67,   67, 1,  1.01777643,  86.9151612,  1.1,  0.9,  1.1,  0.9
  1219, 'UNKNOWN14132',       230, 1,   67,   67, 1,  1.03366415,  93.0574404,  1.1,  0.9,  1.1,  0.9
  1220, 'ADIRONDACK  ',       230, 1,   69,   69, 1,  1.02215029,  103.210499,  1.1,  0.9,  1.1,  0.9
  1221, 'CHASES LAKE ',       230, 1,   69,   69, 1,  1.02161995,  102.999373,  1.1,  0.9,  1.1,  0.9
  1222, 'COOPERS CORN',       345, 1,   69,   69, 1,  1.02062762,  82.2290713,  1.1,  0.9,  1.1,  0.9
  1223, 'WOODBOURNE  ',       115, 1,   69,   69, 1,  1.03176905,  79.1285994,  1.1,  0.9,  1.1,  0.9
  1224, 'GRIMLEY ROAD',        69, 1,   71,   71, 1,  1.00618148,  70.6730573,  1.1,  0.9,  1.1,  0.9
  1225, 'GREENFIELD R',        69, 1,   71,   71, 1, 0.995842027,  68.4900103,  1.1,  0.9,  1.1,  0.9
  1226, 'HONK FALLS  ',        69, 1,   71,   71, 1, 0.994698813,  68.3597446,  1.1,  0.9,  1.1,  0.9
  1227, 'GILBOA      ',       345, 2,   70,   70, 1,        1.02,  87.9779707,  1.1,  0.9,  1.1,  0.9
  1228, 'FRASER      ',       345, 1,   69,   69, 1,  1.02107095,  88.6768516,  1.1,  0.9,  1.1,  0.9
  1229, 'MILFORD     ',       115, 1,   69,   69, 1,  1.00632765,  79.1298703,  1.1,  0.9,  1.1,  0.9
  1230, 'MOSES       ',       230, 2,   69,   69, 1,        1.02,   110.30548,  1.1,  0.9,  1.1,  0.9
  1231, 'MASSENA     ',       765, 2,   69,   69, 1,        1.03,  108.784746,  1.1,  0.9,  1.1,  0.9
  1232, 'PORTER      ',       230, 1,   69,   69, 1,  1.02044474,  99.9754123,  1.1,  0.9,  1.1,  0.9
  1233, 'EDIC        ',       345, 1,   69,   69, 1,  1.01226276,  100.223108,  1.1,  0.9,  1.1,  0.9
  1234, 'PANNELL     ',       345, 1,   66,   66, 1,  1.02972222,  103.936581,  1.1,  0.9,  1.1,  0.9
  1235, 'ROCHESTER #8',       345, 1,   66,   66, 1,  1.02984032,  104.419279,  1.1,  0.9,  1.1,  0.9
  1236, 'OSWEGO      ',       345, 1,   67,   67, 1,  1.01932211,  106.465178,  1.1,  0.9,  1.1,  0.9
  1237, 'CLAY        ',       345, 1,   67,   67, 1,  1.02070368,  105.016601,  1.1,  0.9,  1.1,  0.9
  1238, 'VOLNEY      ',       345, 1,   67,   67, 1,  1.01984594,  107.713685,  1.1,  0.9,  1.1,  0.9
  1239, 'SCRIBA      ',       345, 1,   67,   67, 1,  1.01996475,  109.485802,  1.1,  0.9,  1.1,  0.9
  1240, 'NINE MILE   ',       345, 2,   67,   67, 1,        1.02,   109.57475,  1.1,  0.9,  1.1,  0.9
  1241, 'SITHE       ',       345, 1,   67,   67, 1,  1.02000637,  109.755021,  1.1,  0.9,  1.1,  0.9
  1242, 'FITZPATRICK ',       345, 1,   67,   67, 1,   1.0199668,  109.462852,  1.1,  0.9,  1.1,  0.9
  1243, 'LAFAYETTE   ',       345, 1,   67,   67, 1,  1.01893698,  101.369076,  1.1,  0.9,  1.1,  0.9
  1244, 'WATERCURE   ',       345, 1,   67,   67, 1,  1.03401369,  93.0586974,  1.1,  0.9,  1.1,  0.9
  1245, 'OAKDALE     ',       345, 1,   67,   67, 1,  1.02934317,  92.9843896,  1.1,  0.9,  1.1,  0.9
  1246, 'GARDENVILLE ',       230, 1,   65,   65, 1,  1.01917832,  99.8621075,  1.1,  0.9,  1.1,  0.9
  1247, 'ROBINSON ROA',       230, 1,   65,   65, 1,  1.01777712,  101.916016,  1.1,  0.9,  1.1,  0.9
  1248, 'STOLLE ROAD ',       345, 1,   65,   65, 1,  1.02908171,  98.3332855,  1.1,  0.9,  1.1,  0.9
  1249, 'SOMERSET    ',       345, 1,   65,   65, 1,  1.03153846,  106.713208,  1.1,  0.9,  1.1,  0.9
  1250, 'CANANDAIGUA ',       230, 2,   67,   67, 1,        1.02,  97.7117434,  1.1,  0.9,  1.1,  0.9
  1251, 'MEYER       ',       230, 1,   65,   65, 1,  1.02005807,   98.320968,  1.1,  0.9,  1.1,  0.9
  1252, 'UNKNOWN14408',       115, 1,   67,   67, 1,  1.02048128,  95.2268448,  1.1,  0.9,  1.1,  0.9
  1253, 'UNKNOWN14412',       115, 1,   66,   66, 1,  1.00267004,  90.7675424,  1.1,  0.9,  1.1,  0.9
  1254, 'TAP144121   ',       115, 1,   66,   66, 1,  1.00046306,  89.4490499,  1.1,  0.9,  1.1,  0.9
  1255, 'UNKNOWN14439',       115, 1,   69,   69, 1,  1.00886179,  99.2594845,  1.1,  0.9,  1.1,  0.9
  1256, 'HAMILTON RD ',       115, 1,   67,   67, 1,  1.01032485,  93.1231335,  1.1,  0.9,  1.1,  0.9
  1257, 'WINE CREEK S',       115, 1,   67,   67, 1,  1.01946786,  102.830372,  1.1,  0.9,  1.1,  0.9
  1258, 'TAP144671   ',       115, 1,   67,   67, 1,   1.0096469,    93.07522,  1.1,  0.9,  1.1,  0.9
  1259, 'UNKNOWN14467',       115, 1,   67,   67, 1,  1.00950424,  93.0361497,  1.1,  0.9,  1.1,  0.9
  1260, 'UNKNOWN14467',       115, 1,   67,   67, 1,  1.00955256,  93.0509523,  1.1,  0.9,  1.1,  0.9
  1261, 'HUNTLEY     ',       230, 1,   65,   65, 1,  1.01792144,  101.825126,  1.1,  0.9,  1.1,  0.9
  1262, 'TAP144833   ',       115, 1,   65,   65, 1,  1.01722795,  98.0235132,  1.1,  0.9,  1.1,  0.9
  1263, 'MARCY       ',       765, 3,   69,   69, 1,           1,  102.580825,  1.1,  0.9,  1.1,  0.9
  1264, 'UNKNOWN14496',       115, 1,   66,   66, 1,  1.01689396,  97.7381975,  1.1,  0.9,  1.1,  0.9
  1265, 'UNKNOWN14497',       115, 1,   67,   67, 1,  1.01769585,  86.8947606,  1.1,  0.9,  1.1,  0.9
  1266, 'UNKNOWN14500',       115, 1,   67,   67, 1,  1.01032338,  93.6249003,  1.1,  0.9,  1.1,  0.9
  1267, 'UNKNOWN14500',       115, 1,   67,   67, 1,  1.01021663,  93.5997884,  1.1,  0.9,  1.1,  0.9
  1268, 'UNKNOWN14500',       115, 1,   67,   67, 1,  1.01020968,  93.5981216,  1.1,  0.9,  1.1,  0.9
  1269, 'TAP145006   ',       115, 1,   67,   67, 1,  1.01022075,   93.600727,  1.1,  0.9,  1.1,  0.9
  1270, 'TAP145007   ',       115, 1,   67,   67, 1,  1.00844258,  92.9711906,  1.1,  0.9,  1.1,  0.9
  1271, 'WRIGHT AVENU',       115, 1,   67,   67, 1,  1.01136764,  92.1535475,  1.1,  0.9,  1.1,  0.9
  1272, 'STATE STREET',       115, 1,   67,   67, 1,  1.01079474,  92.5779011,  1.1,  0.9,  1.1,  0.9
  1273, 'TAP145043   ',       115, 1,   67,   67, 1,  1.00863893,  91.9288839,  1.1,  0.9,  1.1,  0.9
  1274, 'UNKNOWN14510',       115, 1,   66,   66, 1,  1.01652999,  97.5410626,  1.1,  0.9,  1.1,  0.9
  1275, 'SALAMANCA/RO',       115, 1,   65,   65, 1,  1.01752372,  93.2852755,  1.1,  0.9,  1.1,  0.9
  1276, 'SALAMANCA/FR',       115, 1,   65,   65, 1,  1.01746614,  93.2158506,  1.1,  0.9,  1.1,  0.9
  1277, 'UNKNOWN14517',       115, 1,   65,   65, 1,  1.01811438,  95.7434146,  1.1,  0.9,  1.1,  0.9
  1278, 'TAP145194   ',       115, 1,   65,   65, 1,  1.01981919,  96.6425472,  1.1,  0.9,  1.1,  0.9
  1279, 'TAP145195   ',       115, 1,   65,   65, 1,  1.01717249,  95.2986323,  1.1,  0.9,  1.1,  0.9
  1280, 'STATION 138 ',       115, 1,   65,   65, 1,  1.01473243,  95.8061969,  1.1,  0.9,  1.1,  0.9
  1281, 'TAP145198   ',       115, 1,   65,   65, 1,  1.01457607,  95.6371152,  1.1,  0.9,  1.1,  0.9
  1282, 'TAP145199   ',       115, 1,   65,   65, 1,  1.01740182,  95.7201288,  1.1,  0.9,  1.1,  0.9
  1283, 'TAP145200   ',       115, 1,   65,   65, 1,  1.01523598,  95.4333876,  1.1,  0.9,  1.1,  0.9
  1284, 'TAP145201   ',       115, 1,   65,   65, 1,  1.01523614,  95.4333728,  1.1,  0.9,  1.1,  0.9
  1285, 'UNKNOWN14521',       115, 1,   69,   69, 1,  1.01865981,  98.2743325,  1.1,  0.9,  1.1,  0.9
  1286, 'UNKNOWN14521',       115, 1,   69,   69, 1,  1.01994514,  98.5741436,  1.1,  0.9,  1.1,  0.9
  1287, 'TAP145219   ',       115, 2,   69,   69, 1,        1.02,  98.6601828,  1.1,  0.9,  1.1,  0.9
  1288, 'MADISON     ',       115, 1,   69,   69, 1,  1.01277138,  86.3848842,  1.1,  0.9,  1.1,  0.9
  1289, 'ETNA        ',       115, 1,   67,   67, 1,  1.01969748,  89.4435744,  1.1,  0.9,  1.1,  0.9
  1290, 'TAP145267   ',       115, 1,   67,   67, 1,  1.01832674,  92.0977362,  1.1,  0.9,  1.1,  0.9
  1291, 'UNKNOWN14528',       115, 1,   69,   69, 1,  1.01963531,    98.09796,  1.1,  0.9,  1.1,  0.9
  1292, 'TAP145298   ',       115, 1,   67,   67, 1,  1.01684619,  92.7614747,  1.1,  0.9,  1.1,  0.9
  1293, 'UNKNOWN14529',       115, 1,   67,   67, 1,  1.01681734,  92.7545873,  1.1,  0.9,  1.1,  0.9
  1294, 'TEMPLE STATI',       115, 1,   67,   67, 1,  1.01369587,  92.5961482,  1.1,  0.9,  1.1,  0.9
  1295, 'ASH STREET S',       115, 1,   67,   67, 1,  1.01352073,  92.5552009,  1.1,  0.9,  1.1,  0.9
  1296, 'HIGH SHELDON',       230, 1,   65,   65, 1,        1.02,  101.523533,  1.1,  0.9,  1.1,  0.9
  1297, 'SOUR SPRINGS',       115, 1,   65,   65, 1,  1.00462923,  92.1080851,  1.1,  0.9,  1.1,  0.9
  1298, 'UNKNOWN14535',       115, 1,   65,   65, 1,  1.01996982,  94.6440291,  1.1,  0.9,  1.1,  0.9
  1299, 'DYSINGER    ',       345, 1,   65,   65, 1,  1.03082789,  106.715805,  1.1,  0.9,  1.1,  0.9
  1300, 'TAP145365   ',       115, 1,   65,   65, 1,  0.99773376,  91.3148569,  1.1,  0.9,  1.1,  0.9
  1301, 'UNKNOWN14536',       115, 1,   65,   65, 1, 0.993627168,  89.6281956,  1.1,  0.9,  1.1,  0.9
  1302, 'UNKNOWN14536',       115, 1,   65,   65, 1,  0.99371223,  89.7029257,  1.1,  0.9,  1.1,  0.9
  1303, 'HILLSIDE    ',       230, 1,   67,   67, 1,  1.03049266,  93.1666793,  1.1,  0.9,  1.1,  0.9
  1304, 'TAP145432   ',       115, 1,   69,   69, 1,  1.01966046,  98.1616678,  1.1,  0.9,  1.1,  0.9
  1305, 'UNKNOWN14543',       115, 1,   69,   69, 1,  1.01967198,  98.0879013,  1.1,  0.9,  1.1,  0.9
  1306, 'PETERBORO   ',       115, 1,   69,   69, 1,  1.01572783,  88.6010951,  1.1,  0.9,  1.1,  0.9
  1307, 'WETHERSFIELD',       230, 1,   65,   65, 1,  1.01974611,  101.506905,  1.1,  0.9,  1.1,  0.9
  1308, 'SWEDEN SWITC',       115, 1,   66,   66, 1,  1.00088484,  87.5993863,  1.1,  0.9,  1.1,  0.9
  1309, 'UNKNOWN14553',       115, 1,   65,   65, 1,  1.00335731,  89.0291227,  1.1,  0.9,  1.1,  0.9
  1310, 'TAP145541   ',       115, 1,   65,   65, 1,  1.00337236,  89.0328236,  1.1,  0.9,  1.1,  0.9
  1311, 'TAP145542   ',       115, 1,   65,   65, 1, 0.993401004,  89.6695515,  1.1,  0.9,  1.1,  0.9
  1312, 'TAP145543   ',       115, 1,   65,   65, 1, 0.993398313,  89.6681415,  1.1,  0.9,  1.1,  0.9
  1313, 'NIAGARA     ',       345, 2,   65,   65, 1,        1.02,  109.358701,  1.1,  0.9,  1.1,  0.9
  1314, 'PACKARD     ',       230, 1,   65,   65, 1,  1.01948292,  104.853318,  1.1,  0.9,  1.1,  0.9
  1315, 'ELM ST      ',       230, 1,   65,   65, 1,  1.01836266,  100.635939,  1.1,  0.9,  1.1,  0.9
  1316, 'TAP145584   ',       230, 1,   65,   65, 1,  1.01799338,  101.901984,  1.1,  0.9,  1.1,  0.9
  1317, 'TAP145585   ',       230, 1,   65,   65, 1,  1.01799344,  101.902129,  1.1,  0.9,  1.1,  0.9
  1318, 'TAP145586   ',       115, 1,   65,   65, 1,   1.0193769,  96.5292078,  1.1,  0.9,  1.1,  0.9
  1319, 'TAP145587   ',       115, 1,   65,   65, 1,  1.01549509,  95.6542383,  1.1,  0.9,  1.1,  0.9
  1320, 'S. RIPLEY   ',       230, 1,   65,   65, 1,  1.02692537,   96.335209,  1.1,  0.9,  1.1,  0.9
  1321, 'DUNKIRK     ',       230, 1,   65,   65, 1,  1.02476943,   97.249182,  1.1,  0.9,  1.1,  0.9
  1322, 'BRIGHAM RD  ',       115, 1,   65,   65, 1,  1.02023057,  93.6128893,  1.1,  0.9,  1.1,  0.9
  1323, 'TAP146129   ',       115, 1,   65,   65, 1,  1.01988641,  93.5963693,  1.1,  0.9,  1.1,  0.9
  1324, 'UNKNOWN14613',       115, 2,   65,   65, 1,        1.02,  93.6284552,  1.1,  0.9,  1.1,  0.9
  1325, 'TAP146136   ',       115, 1,   65,   65, 1,  1.02013224,  93.5954303,  1.1,  0.9,  1.1,  0.9
  1326, 'TAP146137   ',       115, 1,   65,   65, 1,  1.01977128,  93.5504541,  1.1,  0.9,  1.1,  0.9
  1327, 'TAP146140   ',       115, 1,   65,   65, 1,  1.01989297,  93.5981714,  1.1,  0.9,  1.1,  0.9
  1328, 'TAP155784   ',       115, 1,   65,   65, 1,  1.01755087,  93.2921994,  1.1,  0.9,  1.1,  0.9
  1329, 'TAP155785   ',       115, 1,   65,   65, 1,  1.01755072,  93.2919176,  1.1,  0.9,  1.1,  0.9
  1330, 'TAP155786   ',       115, 2,   65,   65, 1,        1.02,  94.6516558,  1.1,  0.9,  1.1,  0.9
  1331, 'TAP155787   ',       115, 1,   65,   65, 1,  1.01984323,  93.2427187,  1.1,  0.9,  1.1,  0.9
  1332, 'TAP155788   ',       115, 1,   65,   65, 1,  1.01983918,   93.241798,  1.1,  0.9,  1.1,  0.9
  1333, 'TAP155789   ',       115, 1,   65,   65, 1, 0.993365244,   89.660629,  1.1,  0.9,  1.1,  0.9
  1334, 'TAP155790   ',       115, 1,   65,   65, 1, 0.994650379,  90.0933193,  1.1,  0.9,  1.1,  0.9
  1335, 'TAP155791   ',       115, 1,   65,   65, 1,  1.00102419,  92.1096119,  1.1,  0.9,  1.1,  0.9
  1336, 'TAP155792   ',       115, 1,   65,   65, 1,  1.00101053,  92.1026814,  1.1,  0.9,  1.1,  0.9
  1337, 'TAP156233   ',       115, 1,   65,   65, 1,  1.01798446,  92.9029715,  1.1,  0.9,  1.1,  0.9
  1338, 'TAP156234   ',       115, 1,   65,   65, 1,  1.01800635,  92.9091949,  1.1,  0.9,  1.1,  0.9
  1339, 'TAP156235   ',       115, 1,   65,   65, 1,  1.01746936,  93.2165825,  1.1,  0.9,  1.1,  0.9
  1340, 'TAP156236   ',       115, 1,   65,   65, 1,  1.01746981,   93.216728,  1.1,  0.9,  1.1,  0.9
  1341, 'TAP156237   ',       115, 1,   65,   65, 1,  1.01945653,  95.3453386,  1.1,  0.9,  1.1,  0.9
  1342, 'TAP156238   ',       115, 1,   65,   65, 1,  1.01936169,  95.3116704,  1.1,  0.9,  1.1,  0.9
  1343, 'TAP156239   ',       115, 1,   65,   65, 1,  1.01852233,   95.505906,  1.1,  0.9,  1.1,  0.9
  1344, 'TAP156240   ',       115, 1,   65,   65, 1,  1.01570527,  95.4983357,  1.1,  0.9,  1.1,  0.9
  1345, 'TAP156241   ',       115, 1,   65,   65, 1,  1.01571259,  95.5001074,  1.1,  0.9,  1.1,  0.9
  1346, 'TAP156242   ',       115, 1,   65,   65, 1,   1.0149315,  95.4088786,  1.1,  0.9,  1.1,  0.9
  1347, 'TAP156243   ',       115, 1,   65,   65, 1,  1.01493117,  95.4088459,  1.1,  0.9,  1.1,  0.9
  1348, 'TAP156244   ',       115, 1,   65,   65, 1,  1.02118487,   97.503217,  1.1,  0.9,  1.1,  0.9
  1349, 'TAP156245   ',       115, 1,   65,   65, 1,  1.01693241,  96.0124933,  1.1,  0.9,  1.1,  0.9
  1350, 'TAP156246   ',       115, 1,   65,   65, 1,  1.01846503,  96.3267723,  1.1,  0.9,  1.1,  0.9
  1351, 'TAP156247   ',       115, 1,   70,   70, 1,  1.01797824,  82.7173995,  1.1,  0.9,  1.1,  0.9
  1352, 'TAP156248   ',       115, 1,   70,   70, 1,  1.01797728,   82.717531,  1.1,  0.9,  1.1,  0.9
  1353, 'LEVITT      ',       115, 1,   69,   69, 1,  1.01262557,  86.2549552,  1.1,  0.9,  1.1,  0.9
  1354, 'CAMDEN WIRE ',       115, 1,   69,   69, 1,  1.01272862,  86.1071968,  1.1,  0.9,  1.1,  0.9
  1355, 'UNKNOWN15694',       115, 1,   65,   65, 1,  1.01616468,  95.1181604,  1.1,  0.9,  1.1,  0.9
  1356, 'UNKNOWN15812',       345, 1,   71,   71, 1,  1.01816426,  74.5173927,  1.1,  0.9,  1.1,  0.9
  1357, 'TAP158328   ',       115, 1,   65,   65, 1,  1.01721776,  98.0085443,  1.1,  0.9,  1.1,  0.9
  1358, 'TAP158329   ',       115, 1,   65,   65, 1,   1.0147311,  95.8059372,  1.1,  0.9,  1.1,  0.9
  1359, 'TAP158330   ',       115, 1,   65,   65, 1,  1.01458196,  95.6394194,  1.1,  0.9,  1.1,  0.9
  1360, 'WEST BARLETT',        69, 1,   75,   75, 1,  1.00817973,  52.9977506,  1.1,  0.9,  1.1,  0.9
  1361, 'SODEMAN     ',       115, 1,   70,   70, 1,  1.01170513,  80.6424231,  1.1,  0.9,  1.1,  0.9
  1362, 'LASHER      ',       115, 1,   70,   70, 1,  1.01225298,  80.7167262,  1.1,  0.9,  1.1,  0.9
  1363, 'TAP160977   ',       115, 1,   65,   65, 1,  1.02027147,  93.6228001,  1.1,  0.9,  1.1,  0.9
  1364, 'TAP160981   ',       115, 1,   65,   65, 1,   1.0152452,  95.6142527,  1.1,  0.9,  1.1,  0.9
  1365, 'TAP160982   ',       115, 1,   65,   65, 1,  1.01524579,  95.6144085,  1.1,  0.9,  1.1,  0.9
  1366, 'UNKNOWN16098',       115, 1,   65,   65, 1,  1.01344067,  93.5400187,  1.1,  0.9,  1.1,  0.9
  1367, 'TAP160985   ',       115, 1,   65,   65, 1,   1.0171735,  95.2983067,  1.1,  0.9,  1.1,  0.9
  1368, 'TAP160986   ',       115, 1,   65,   65, 1,  1.01729974,  95.2322007,  1.1,  0.9,  1.1,  0.9
  1369, 'TAP160987   ',       115, 1,   65,   65, 1,  1.01730969,  95.2273471,  1.1,  0.9,  1.1,  0.9
  1370, 'TAP160988   ',       115, 1,   65,   65, 1,  1.02025721,  93.6196497,  1.1,  0.9,  1.1,  0.9
  1371, 'TAP160989   ',       115, 1,   65,   65, 1,  1.02025842,  93.6198536,  1.1,  0.9,  1.1,  0.9
  1372, 'TAP161013   ',       115, 1,   65,   65, 1,  1.01720451,  98.0018269,  1.1,  0.9,  1.1,  0.9
  1373, 'TAP161014   ',       115, 1,   65,   65, 1,  1.01720731,  98.0088375,  1.1,  0.9,  1.1,  0.9
  1374, 'TAP161015   ',       115, 1,   65,   65, 1,  1.01410649,  95.2874326,  1.1,  0.9,  1.1,  0.9
  1375, 'TAP161016   ',       115, 1,   65,   65, 1,  1.01436722,  95.4048248,  1.1,  0.9,  1.1,  0.9
  1376, 'TAP161017   ',       115, 1,   65,   65, 1,  1.01438491,  95.4108805,  1.1,  0.9,  1.1,  0.9
  1377, 'TAP161018   ',       115, 1,   65,   65, 1,  1.01411556,   95.289292,  1.1,  0.9,  1.1,  0.9
  1378, 'TAP161025   ',       115, 1,   65,   65, 1,  1.01536064,  95.6201485,  1.1,  0.9,  1.1,  0.9
  1379, 'ALABAMA SWIT',       115, 1,   65,   65, 1,  1.00676273,  93.5138063,  1.1,  0.9,  1.1,  0.9
  1380, 'TAP161058   ',       115, 1,   65,   65, 1,  1.00676544,  93.5138671,  1.1,  0.9,  1.1,  0.9
  1381, 'TAP161059   ',       115, 1,   66,   66, 1,  1.00198912,  86.9263633,  1.1,  0.9,  1.1,  0.9
  1382, 'TAP161060   ',       115, 1,   66,   66, 1,  1.00197102,  86.9295099,  1.1,  0.9,  1.1,  0.9
  1383, 'UNKNOWN16107',       230, 1,   65,   65, 1,  1.01948719,  99.9528867,  1.1,  0.9,  1.1,  0.9
  1384, 'RISER161081 ',       115, 1,   67,   67, 1,  1.01108452,  93.4655883,  1.1,  0.9,  1.1,  0.9
  1385, 'RISER161082 ',       115, 1,   67,   67, 1,  1.01108992,  93.4695088,  1.1,  0.9,  1.1,  0.9
  1386, 'TAP161083   ',       115, 1,   67,   67, 1,  1.01031886,  92.7492871,  1.1,  0.9,  1.1,  0.9
  1387, 'UNKNOWN16108',       115, 1,   65,   65, 1, 0.993378249,  89.6309545,  1.1,  0.9,  1.1,  0.9
  1388, 'TAP161087   ',       115, 1,   65,   65, 1, 0.993373007,  89.6282619,  1.1,  0.9,  1.1,  0.9
  1389, 'TAP161088   ',       115, 1,   65,   65, 1, 0.993384121,  89.6336584,  1.1,  0.9,  1.1,  0.9
  1390, 'TAP161089   ',       115, 1,   65,   65, 1,  0.99770993,  91.3092584,  1.1,  0.9,  1.1,  0.9
  1391, 'TAP161103   ',       115, 1,   65,   65, 1,  1.01747013,  96.1452364,  1.1,  0.9,  1.1,  0.9
  1392, 'TAP161119   ',       115, 1,   70,   70, 1,  1.01659004,  82.8697092,  1.1,  0.9,  1.1,  0.9
  1393, 'TAP161120   ',       115, 1,   70,   70, 1,  1.01653283,  82.7377912,  1.1,  0.9,  1.1,  0.9
  1394, 'TAP161163   ',       115, 1,   69,   69, 1,  1.01277195,  86.3869649,  1.1,  0.9,  1.1,  0.9
  1395, 'TAP161164   ',       115, 1,   69,   69, 1,   1.0127738,  86.3829023,  1.1,  0.9,  1.1,  0.9
  1396, 'TAP161165   ',       115, 1,   69,   69, 1,  1.01274752,  86.1119616,  1.1,  0.9,  1.1,  0.9
  1397, 'TAP161178   ',       115, 1,   67,   67, 1,  1.00733498,  92.6395296,  1.1,  0.9,  1.1,  0.9
  1398, 'TAP161179   ',       115, 1,   67,   67, 1,  1.00729727,   92.631287,  1.1,  0.9,  1.1,  0.9
  1399, 'TAP161180   ',       115, 1,   67,   67, 1,  1.00727278,  92.6249031,  1.1,  0.9,  1.1,  0.9
  1400, 'TAP161181   ',       115, 1,   67,   67, 1,  1.00724197,  92.6161497,  1.1,  0.9,  1.1,  0.9
  1401, 'TAP161212   ',       115, 1,   71,   71, 1,  0.99664537,   59.741348,  1.1,  0.9,  1.1,  0.9
  1402, 'RISER161217 ',       115, 1,   66,   66, 1,  1.00297199,  90.3879135,  1.1,  0.9,  1.1,  0.9
  1403, 'RISER161218 ',       115, 1,   66,   66, 1,  1.00216956,  90.3978281,  1.1,  0.9,  1.1,  0.9
  1404, 'RISER161219 ',       115, 1,   66,   66, 1,  1.00216724,  90.3961662,  1.1,  0.9,  1.1,  0.9
  1405, 'RISER161220 ',       115, 1,   66,   66, 1,  1.00268837,  90.7738172,  1.1,  0.9,  1.1,  0.9
  1406, 'RISER161221 ',       115, 1,   66,   66, 1,   1.0020541,  90.3148802,  1.1,  0.9,  1.1,  0.9
  1407, 'RISER161222 ',       115, 1,   66,   66, 1,  1.00205283,  90.3129807,  1.1,  0.9,  1.1,  0.9
  1408, 'RISER161223 ',       115, 1,   66,   66, 1,  1.00299955,  90.2002875,  1.1,  0.9,  1.1,  0.9
  1409, 'RISER161224 ',       115, 1,   66,   66, 1,   1.0030364,  90.0772033,  1.1,  0.9,  1.1,  0.9
  1410, 'RISER161225 ',       115, 1,   66,   66, 1,  1.00317329,  90.0106695,  1.1,  0.9,  1.1,  0.9
  1411, 'TAP161258   ',       115, 1,   70,   70, 1,  1.01170565,  80.6431489,  1.1,  0.9,  1.1,  0.9
  1412, 'TAP161259   ',       115, 1,   70,   70, 1,  1.01170766,  80.6420794,  1.1,  0.9,  1.1,  0.9
  1413, 'FIVE MILE   ',       345, 1,   65,   65, 1,    1.031538,  97.3034517,  1.1,  0.9,  1.1,  0.9
  1414, 'UNKNOWN16176',       115, 1,   67,   67, 1,  1.01114047,  97.7269522,  1.1,  0.9,  1.1,  0.9
  1415, 'TAP161766   ',       115, 1,   67,   67, 1,  1.00728769,  92.6288818,  1.1,  0.9,  1.1,  0.9
  1416, 'TAP161767   ',       115, 1,   65,   65, 1,  1.01977181,  93.5503435,  1.1,  0.9,  1.1,  0.9
  1417, 'TAP161770   ',       115, 1,   65,   65, 1, 0.993726739,  89.7065073,  1.1,  0.9,  1.1,  0.9
  1418, 'TAP162100   ',       115, 1,   70,   70, 1,  1.01478067,  82.6581861,  1.1,  0.9,  1.1,  0.9
  1419, 'TAP162546   ',        69, 1,   71,   71, 1,  1.00797855,  76.4404338,  1.1,  0.9,  1.1,  0.9
  1420, 'UNKNOWN16254',       115, 1,   70,   70, 1,  1.01476578,    82.65466,  1.1,  0.9,  1.1,  0.9
  1421, 'UNKNOWN16254',       115, 1,   66,   66, 1,  1.00269219,   90.785021,  1.1,  0.9,  1.1,  0.9
  1422, 'TAP162550   ',       115, 1,   66,   66, 1,  1.00269578,  90.7858416,  1.1,  0.9,  1.1,  0.9
  1423, 'UNKNOWN16366',        69, 1,   71,   71, 1,  1.00796504,  76.4387109,  1.1,  0.9,  1.1,  0.9
  1424, 'RISER166921 ',       115, 1,   66,   66, 1,  1.00375268,  90.0163794,  1.1,  0.9,  1.1,  0.9
  1425, 'DEADEND16694',       115, 1,   65,   65, 1,  1.01947166,  93.1484985,  1.1,  0.9,  1.1,  0.9
  1426, 'DEADEND16694',       115, 1,   65,   65, 1,  1.01820111,  96.3639715,  1.1,  0.9,  1.1,  0.9
  1427, 'DEADEND16694',       345, 2,   65,   65, 1,        1.02,  111.045907,  1.1,  0.9,  1.1,  0.9
  1428, 'DEADEND16694',       115, 2,   65,   65, 1,        1.02,   100.15942,  1.1,  0.9,  1.1,  0.9
  1429, 'DEADEND16694',       115, 1,   65,   65, 1,  1.01980844,  100.003707,  1.1,  0.9,  1.1,  0.9
  1430, 'TAP166947   ',       115, 1,   65,   65, 1,  1.01826322,  96.4500152,  1.1,  0.9,  1.1,  0.9
  1431, 'TAP166948   ',       115, 1,   65,   65, 1,  1.01812617,  96.5043321,  1.1,  0.9,  1.1,  0.9
  1432, 'TAP166949   ',       115, 1,   65,   65, 1,  1.01845859,  96.4530868,  1.1,  0.9,  1.1,  0.9
  1433, 'DEADEND16695',       115, 1,   65,   65, 1,  1.01340505,  94.9778442,  1.1,  0.9,  1.1,  0.9
  1434, 'DEADEND16695',       115, 1,   65,   65, 1,  1.01340474,  94.9775865,  1.1,  0.9,  1.1,  0.9
  1435, 'TAP166952   ',       115, 1,   65,   65, 1,  1.01803655,  96.2764984,  1.1,  0.9,  1.1,  0.9
  1436, 'TAP166953   ',       115, 1,   65,   65, 1,  1.01461799,  95.4816455,  1.1,  0.9,  1.1,  0.9
  1437, 'DEADEND16695',       115, 1,   65,   65, 1,  1.01408561,  95.2816904,  1.1,  0.9,  1.1,  0.9
  1438, 'DEADEND16695',       115, 1,   65,   65, 1,  1.01994033,  94.5767695,  1.1,  0.9,  1.1,  0.9
  1439, 'TAP167223   ',       115, 1,   66,   66, 1,  1.00450602,  91.9838859,  1.1,  0.9,  1.1,  0.9
  1440, 'DEADEND16722',       115, 1,   67,   67, 1,  1.00695985,  92.5098918,  1.1,  0.9,  1.1,  0.9
  1441, 'DEADEND16723',       115, 1,   70,   70, 1,    1.019804,  84.3857937,  1.1,  0.9,  1.1,  0.9
  1442, 'RISER167231 ',       115, 1,   70,   70, 1,  1.01441149,  80.6260588,  1.1,  0.9,  1.1,  0.9
  1443, 'TAP167232   ',       115, 1,   70,   70, 1,  1.01640353,    82.74095,  1.1,  0.9,  1.1,  0.9
  1444, 'TAP167233   ',       115, 1,   70,   70, 1,  1.01963323,  82.2467081,  1.1,  0.9,  1.1,  0.9
  1445, 'UNKNOWN16757',       115, 1,   65,   65, 1,  1.01598616,  94.3909835,  1.1,  0.9,  1.1,  0.9
  1446, 'DEADEND17205',       115, 1,   65,   65, 1,  1.01403771,  95.2671956,  1.1,  0.9,  1.1,  0.9
  1447, 'DEADEND17205',       115, 1,   65,   65, 1,  1.01429847,  95.3845981,  1.1,  0.9,  1.1,  0.9
  1448, 'DEADEND17205',       115, 1,   65,   65, 1,  1.01330067,  94.9143575,  1.1,  0.9,  1.1,  0.9
  1449, 'DEADEND17205',       115, 1,   65,   65, 1,  1.01573215,  96.4190223,  1.1,  0.9,  1.1,  0.9
  1450, 'DEADEND17205',       115, 1,   65,   65, 1,  1.01573256,  96.4192823,  1.1,  0.9,  1.1,  0.9
  1451, 'TAP172056   ',       115, 1,   65,   65, 1,  1.01811816,  96.5107332,  1.1,  0.9,  1.1,  0.9
  1452, 'DEADEND17205',       115, 1,   65,   65, 1,   1.0198316,   99.883253,  1.1,  0.9,  1.1,  0.9
  1453, 'TAP172475   ',       115, 1,   69,   69, 1,  1.00733713,  97.2769806,  1.1,  0.9,  1.1,  0.9
  1454, 'UNKNOWN17247',       115, 1,   69,   69, 1,  1.00733651,  97.2768398,  1.1,  0.9,  1.1,  0.9
  1455, 'UNKNOWN17252',        69, 1,   70,   70, 1,  1.00773609,  77.4352681,  1.1,  0.9,  1.1,  0.9
  1456, 'UNKNOWN17252',       138, 1,   74,   74, 1,   1.0201432,  48.2714609,  1.1,  0.9,  1.1,  0.9
  1457, 'UNKNOWN17252',       138, 1,   74,   74, 1,  1.02020709,  48.2695369,  1.1,  0.9,  1.1,  0.9
  1458, 'TAP173329   ',       115, 1,   66,   66, 1,  1.00448262,  91.9763305,  1.1,  0.9,  1.1,  0.9
  1459, 'UNKNOWN17353',       115, 1,   67,   67, 1,  1.01708385,  101.808497,  1.1,  0.9,  1.1,  0.9
  1460, 'TAP173533   ',       115, 1,   67,   67, 1,  1.01712389,  101.818214,  1.1,  0.9,  1.1,  0.9
  1461, 'TAP173587   ',       115, 1,   67,   67, 1,  1.01929944,  103.322258,  1.1,  0.9,  1.1,  0.9
  1462, 'TAP173588   ',       115, 1,   67,   67, 1,  1.01933992,  103.352181,  1.1,  0.9,  1.1,  0.9
  1463, 'TAP173589   ',       115, 1,   69,   69, 1,  1.00574188,  97.3588743,  1.1,  0.9,  1.1,  0.9
  1464, 'TAP173590   ',       115, 1,   69,   69, 1,  1.00574149,   97.358811,  1.1,  0.9,  1.1,  0.9
  1465, 'TAP173591   ',       115, 1,   67,   67, 1,  1.01777713,  86.9152135,  1.1,  0.9,  1.1,  0.9
  1466, 'TAP173592   ',       115, 1,   67,   67, 1,  1.01777571,  86.9153863,  1.1,  0.9,  1.1,  0.9
  1467, 'UNKNOWN12414',        69, 1,   75,   75, 1,  1.01744049,  44.8616224,  1.1,  0.9,  1.1,  0.9
  1468, 'UNKNOWN12416',       138, 1,   74,   74, 1,  1.01518608,  48.3850615,  1.1,  0.9,  1.1,  0.9
  1469, 'UNKNOWN12422',       115, 1,   65,   65, 1,  1.02173735,  100.577974,  1.1,  0.9,  1.1,  0.9
  1470, 'UNKNOWN12472',       115, 1,   67,   67, 1,  1.02192252,   95.720385,  1.1,  0.9,  1.1,  0.9
  1471, 'SOUTH PERRY ',        69, 1,   65,   65, 1,  1.02035188,  95.8523337,  1.1,  0.9,  1.1,  0.9
  1472, 'GOLAH       ',        69, 1,   66,   66, 1, 0.995312277,  90.6687074,  1.1,  0.9,  1.1,  0.9
  1473, 'LAPEER      ',       115, 1,   67,   67, 1,  1.02416604,  91.0870293,  1.1,  0.9,  1.1,  0.9
  1474, 'NEW GARDENVI',       115, 1,   65,   65, 1,  1.01802065,  95.9071951,  1.1,  0.9,  1.1,  0.9
  1475, 'SENECA TERMI',       115, 1,   65,   65, 1,   1.0201581,  96.7664478,  1.1,  0.9,  1.1,  0.9
  1476, 'CAMPUS      ',       115, 1,   65,   65, 1,  1.02133161,  97.5676889,  1.1,  0.9,  1.1,  0.9
  1477, 'ELBRIDGE    ',       115, 1,   67,   67, 1,  1.01116594,  93.4872454,  1.1,  0.9,  1.1,  0.9
  1478, 'DEWITT      ',       115, 1,   67,   67, 1,  1.01611515,  93.2424394,  1.1,  0.9,  1.1,  0.9
  1479, 'UNKNOWN12547',       115, 1,   67,   67, 1,  1.02363433,  106.236515,  1.1,  0.9,  1.1,  0.9
  1480, 'UNKNOWN12790',        69, 1,   70,   70, 1,  1.00859482,   77.815229,  1.1,  0.9,  1.1,  0.9
  1481, 'UNKNOWN12815',        69, 1,   69,   69, 1,   1.0283353,  79.3604529,  1.1,  0.9,  1.1,  0.9
  1482, 'UNKNOWN12828',        69, 1,   71,   71, 1,  1.01249379,  69.5099678,  1.1,  0.9,  1.1,  0.9
  1483, 'UNKNOWN12894',        69, 1,   71,   71, 1, 0.992523789,  68.6474667,  1.1,  0.9,  1.1,  0.9
  1484, 'UNKNOWN12900',        69, 2,   71,   71, 1,  1.00999946,  69.5879658,  1.1,  0.9,  1.1,  0.9
  1485, 'UNKNOWN12901',        69, 1,   70,   70, 1,  1.00431661,  70.7350628,  1.1,  0.9,  1.1,  0.9
  1486, 'UNKNOWN12908',        69, 1,   71,   71, 1,  1.01021738,  68.9220831,  1.1,  0.9,  1.1,  0.9
  1487, 'UNKNOWN12908',       115, 1,   71,   71, 1,  1.00072342,  68.9078483,  1.1,  0.9,  1.1,  0.9
  1488, 'SHOEMAKER   ',        69, 1,   71,   71, 1,  1.01929606,  78.6487852,  1.1,  0.9,  1.1,  0.9
  1489, 'UNKNOWN12919',        69, 1,   75,   75, 1,  1.02161335,  44.3427932,  1.1,  0.9,  1.1,  0.9
  1490, 'UNKNOWN12921',        69, 1,   75,   75, 1,  1.01391761,  50.1374635,  1.1,  0.9,  1.1,  0.9
  1491, 'UNKNOWN12949',        69, 1,   75,   75, 1,  1.01821269,  52.0870069,  1.1,  0.9,  1.1,  0.9
  1492, 'UNKNOWN12950',        69, 1,   75,   75, 1,  1.00973136,  56.1976999,  1.1,  0.9,  1.1,  0.9
  1493, 'EAST ASTORIA',       138, 1,   74,   74, 1,  1.01864634,  48.1694808,  1.1,  0.9,  1.1,  0.9
  1494, 'SHORE RD    ',        69, 1,   75,   75, 1,  1.01787823,  59.4449753,  1.1,  0.9,  1.1,  0.9
  1495, 'NEWBRIDGE RO',        69, 1,   75,   75, 1,  1.02883875,  55.7073433,  1.1,  0.9,  1.1,  0.9
  1496, 'NEWBRIDGE RO',       138, 1,   75,   75, 1,  1.02451386,  56.2522284,  1.1,  0.9,  1.1,  0.9
  1497, 'EAST GARDEN ',        69, 1,   75,   75, 1,  1.03359973,  54.7781835,  1.1,  0.9,  1.1,  0.9
  1498, 'DUFFY AVENUE',        69, 1,   75,   75, 1,  1.02979898,  56.7108317,  1.1,  0.9,  1.1,  0.9
  1499, 'DUFFY AVENUE',       345, 1,   75,   75, 1,  1.02992821,  60.2858132,  1.1,  0.9,  1.1,  0.9
  1500, 'DUNWOODIE   ',        69, 1,   72,   72, 1,  1.01521816,  60.1091749,  1.1,  0.9,  1.1,  0.9
  1501, 'DUNWOODIE   ',       138, 1,   72,   72, 1,   1.0123667,  48.3188804,  1.1,  0.9,  1.1,  0.9
  1502, 'SPRAIN BROOK',       138, 1,   72,   72, 1,   1.0081716,  48.3881697,  1.1,  0.9,  1.1,  0.9
  1503, 'TREMONT     ',        69, 1,   74,   74, 1, 0.991517263,  46.5397438,  1.1,  0.9,  1.1,  0.9
  1504, 'HOLBROOK    ',        69, 1,   75,   75, 1,  1.01208523,  50.0946222,  1.1,  0.9,  1.1,  0.9
  1505, 'RONKONKOMA  ',        69, 1,   75,   75, 1,  1.01186987,  52.3272575,  1.1,  0.9,  1.1,  0.9
  1506, 'JAMAICA     ',        69, 1,   74,   74, 1,  1.00641308,  42.6167313,  1.1,  0.9,  1.1,  0.9
  1507, 'ROTTERDAM   ',       115, 1,   70,   70, 1,  1.01245842,  81.4295439,  1.1,  0.9,  1.1,  0.9
  1508, 'EASTOVER    ',       115, 1,   70,   70, 1,  1.01757335,  82.2351461,  1.1,  0.9,  1.1,  0.9
  1509, 'HURLEY AVENU',        69, 1,   71,   71, 1,  1.02302243,  73.4088351,  1.1,  0.9,  1.1,  0.9
  1510, 'HURLEY AVENU',       115, 1,   71,   71, 1,  1.01361914,   72.563088,  1.1,  0.9,  1.1,  0.9
  1511, 'OHIOVILLE   ',        69, 1,   71,   71, 1,   1.0048988,  69.3575328,  1.1,  0.9,  1.1,  0.9
  1512, 'REYNOLDS HIL',        69, 1,   71,   71, 1, 0.998533972,  66.9995196,  1.1,  0.9,  1.1,  0.9
  1513, 'REYNOLDS    ',       115, 1,   70,   70, 1,  1.01709508,  82.8354446,  1.1,  0.9,  1.1,  0.9
  1514, 'SUGARLOAF   ',       115, 1,   71,   71, 1,  1.01785806,  76.0227003,  1.1,  0.9,  1.1,  0.9
  1515, 'WILLIS      ',       115, 1,   69,   69, 1,  1.01940504,  104.180431,  1.1,  0.9,  1.1,  0.9
  1516, 'MODENA      ',        69, 1,   71,   71, 1, 0.998064673,   68.114021,  1.1,  0.9,  1.1,  0.9
  1517, 'ROCK TAVERN ',       115, 1,   71,   71, 1,   1.0113965,  71.9163656,  1.1,  0.9,  1.1,  0.9
  1518, 'RAMAPO      ',       138, 1,   71,   71, 1,  1.01554236,  77.9845107,  1.1,  0.9,  1.1,  0.9
  1519, 'RAMAPO      ',       345, 1,   71,   71, 1,  1.01761185,  71.9405712,  1.1,  0.9,  1.1,  0.9
  1520, 'NEW SCOTLAND',       115, 1,   70,   70, 1,  1.01696894,  83.5840878,  1.1,  0.9,  1.1,  0.9
  1521, 'NEW SCOTLAND',       230, 1,   70,   70, 1,  1.01442592,   86.134122,  1.1,  0.9,  1.1,  0.9
  1522, 'RULAND ROAD ',        69, 1,   75,   75, 1,  1.01449119,  52.8622062,  1.1,  0.9,  1.1,  0.9
  1523, 'OAKWOOD     ',        69, 1,   75,   75, 1,  1.01307753,  54.5362134,  1.1,  0.9,  1.1,  0.9
  1524, 'E. FISHKILL ',       115, 1,   71,   71, 1,  1.00823242,  67.1940096,  1.1,  0.9,  1.1,  0.9
  1525, 'BUCHANAN    ',       115, 1,   73,   73, 1,  1.00058732,  60.5263749,  1.1,  0.9,  1.1,  0.9
  1526, 'WOOD STREET ',       115, 1,   71,   71, 1,  0.99812807,  60.0718867,  1.1,  0.9,  1.1,  0.9
  1527, 'PLATTSBURGH ',       115, 1,   68,   68, 1, 0.995785496,  95.6808574,  1.1,  0.9,  1.1,  0.9
  1528, 'GOWANUS     ',       345, 2,   74,   74, 1,           1,  76.5600061,  1.1,  0.9,  1.1,  0.9
  1529, 'RAINEY      ',       138, 1,   74,   74, 1,  1.01970366,  48.6897656,  1.1,  0.9,  1.1,  0.9
  1530, 'FARRAGUT    ',       138, 1,   74,   74, 1,  1.01814186,   48.977183,  1.1,  0.9,  1.1,  0.9
  1531, 'LEONARD STRE',       345, 1,   74,   74, 1,  1.01309412,    78.58863,  1.1,  0.9,  1.1,  0.9
  1532, 'WEST 49TH ST',       138, 1,   74,   74, 1,  1.01810788,  49.0267111,  1.1,  0.9,  1.1,  0.9
  1533, 'TAP141008   ',        69, 1,   75,   75, 1,  1.01810573,  51.1986792,  1.1,  0.9,  1.1,  0.9
  1534, 'TAP141009   ',        69, 1,   75,   75, 1,  1.01810397,  51.1984515,  1.1,  0.9,  1.1,  0.9
  1535, 'NORTH SHORE ',        69, 1,   75,   75, 1,  1.02129772,  52.0645539,  1.1,  0.9,  1.1,  0.9
  1536, 'GREENLAWN   ',        69, 1,   75,   75, 1,  1.01741063,  53.0069228,  1.1,  0.9,  1.1,  0.9
  1537, 'ELWOOD      ',        69, 1,   75,   75, 1,  1.01699572,  51.8527989,  1.1,  0.9,  1.1,  0.9
  1538, 'ELWOOD      ',       115, 1,   75,   75, 1,  1.01344385,  58.2515055,  1.1,  0.9,  1.1,  0.9
  1539, 'BROOKHAVEN  ',        69, 2,   75,   75, 1,  1.02169434,  49.0636307,  1.1,  0.9,  1.1,  0.9
  1540, 'WILDWOOD    ',        69, 1,   75,   75, 1,   1.0073434,   56.685799,  1.1,  0.9,  1.1,  0.9
  1541, 'PILGRIM     ',        69, 1,   75,   75, 1,   1.0180665,   53.838979,  1.1,  0.9,  1.1,  0.9
  1542, 'UNKNOWN14104',        69, 1,   75,   75, 1,  1.02303847,  50.1560524,  1.1,  0.9,  1.1,  0.9
  1543, 'COOPERS CORN',       115, 1,   69,   69, 1,  1.02850624,  80.5017685,  1.1,  0.9,  1.1,  0.9
  1544, 'WOODBOURNE  ',        69, 1,   69,   69, 1,  1.02962421,  74.3365648,  1.1,  0.9,  1.1,  0.9
  1545, 'FRASER      ',       115, 1,   69,   69, 1,  1.01339115,  82.5546433,  1.1,  0.9,  1.1,  0.9
  1546, 'MOSES       ',       115, 2,   69,   69, 1,        1.02,  108.285499,  1.1,  0.9,  1.1,  0.9
  1547, 'MASSENA     ',       230, 1,   69,   69, 1,   1.0234431,  109.659238,  1.1,  0.9,  1.1,  0.9
  1548, 'PORTER      ',       115, 1,   69,   69, 1,  1.01726053,  84.3332044,  1.1,  0.9,  1.1,  0.9
  1549, 'EDIC        ',       230, 1,   69,   69, 1,  1.02036833,  99.9783246,  1.1,  0.9,  1.1,  0.9
  1550, 'PANNELL     ',       115, 1,   66,   66, 1,  1.01320291,  95.0414194,  1.1,  0.9,  1.1,  0.9
  1551, 'ROCHESTER #8',       115, 1,   66,   66, 1,  1.00971051,  92.7065107,  1.1,  0.9,  1.1,  0.9
  1552, 'OSWEGO      ',       115, 1,   67,   67, 1,  1.01942741,  102.619664,  1.1,  0.9,  1.1,  0.9
  1553, 'CLAY        ',       115, 1,   67,   67, 1,  1.01352256,  94.6136605,  1.1,  0.9,  1.1,  0.9
  1554, 'SCRIBA      ',       115, 1,   67,   67, 1,  1.02293206,  105.924116,  1.1,  0.9,  1.1,  0.9
  1555, 'NINE MILE   ',       115, 1,   67,   67, 1,  1.02293888,  105.889589,  1.1,  0.9,  1.1,  0.9
  1556, 'SITHE       ',       115, 1,   67,   67, 1,   1.0233257,  105.110869,  1.1,  0.9,  1.1,  0.9
  1557, 'FITZPATRICK ',       115, 1,   67,   67, 1,  1.02329146,  106.061725,  1.1,  0.9,  1.1,  0.9
  1558, 'WATERCURE   ',       230, 1,   67,   67, 1,  1.03105479,  93.1508335,  1.1,  0.9,  1.1,  0.9
  1559, 'OAKDALE     ',       115, 1,   67,   67, 1,  1.02279316,  87.8533382,  1.1,  0.9,  1.1,  0.9
  1560, 'OAKDALE     ',       230, 1,   67,   67, 1,  1.03198733,  93.0237491,  1.1,  0.9,  1.1,  0.9
  1561, 'GARDENVILLE ',       115, 1,   65,   65, 1,  1.01884286,  95.3838405,  1.1,  0.9,  1.1,  0.9
  1562, 'ROBINSON ROA',       115, 1,   65,   65, 1,  1.01704144,   96.824985,  1.1,  0.9,  1.1,  0.9
  1563, 'STOLLE ROAD ',       115, 1,   65,   65, 1,  1.02538125,  96.1830406,  1.1,  0.9,  1.1,  0.9
  1564, 'STOLLE ROAD ',       230, 1,   65,   65, 1,  1.02124933,  100.309576,  1.1,  0.9,  1.1,  0.9
  1565, 'MEYER       ',       115, 1,   65,   65, 1,  1.02045977,  96.7642271,  1.1,  0.9,  1.1,  0.9
  1566, 'HUNTLEY     ',       115, 1,   65,   65, 1,   1.0179873,  96.2738797,  1.1,  0.9,  1.1,  0.9
  1567, 'MARCY       ',       345, 1,   69,   69, 1,  1.01094636,  100.306015,  1.1,  0.9,  1.1,  0.9
  1568, 'HILLSIDE    ',       115, 1,   67,   67, 1,  1.02306082,  90.0066055,  1.1,  0.9,  1.1,  0.9
  1569, 'NIAGARA     ',       115, 1,   65,   65, 1,  1.01988096,  99.8965843,  1.1,  0.9,  1.1,  0.9
  1570, 'NIAGARA     ',       230, 2,   65,   65, 1,        1.02,  105.244882,  1.1,  0.9,  1.1,  0.9
  1571, 'PACKARD     ',       115, 1,   65,   65, 1,   1.0185721,  96.4484651,  1.1,  0.9,  1.1,  0.9
  1572, 'S. RIPLEY   ',       115, 1,   65,   65, 1,  1.02718984,  95.0958545,  1.1,  0.9,  1.1,  0.9
  1573, 'DUNKIRK     ',       115, 1,   65,   65, 1,  1.02097725,  93.7670703,  1.1,  0.9,  1.1,  0.9
  1574, 'UNKNOWN15812',       138, 1,   71,   71, 1,  1.01701678,  78.9178063,  1.1,  0.9,  1.1,  0.9
  1575, 'UNKNOWN16107',       115, 1,   65,   65, 1,  1.01816496,  98.0452727,  1.1,  0.9,  1.1,  0.9
  1576, 'FIVE MILE   ',       115, 1,   65,   65, 1,  1.02338515,  95.0807073,  1.1,  0.9,  1.1,  0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
     1,  1, 1,   66,   66,   115.188,         0, 0, 0, 0, 0, 1, 1, 0
     2,  1, 1,   70,   70,  1.538569,         0, 0, 0, 0, 0, 1, 1, 0
     3,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
     4,  1, 1,   68,   68,  74.04699,         0, 0, 0, 0, 0, 1, 1, 0
     5,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
     6,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
     7,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
     8,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
     9,  1, 1,   71,   71,   36.7275,         0, 0, 0, 0, 0, 1, 1, 0
    10,  1, 1,   68,   68,   14.8094,         0, 0, 0, 0, 0, 1, 1, 0
    11,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
    12,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
    13,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
    14,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
    15,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
    16,  1, 1,   69,   69,  10.38501,         0, 0, 0, 0, 0, 1, 1, 0
    17,  1, 1,   75,   75,  44.51853,         0, 0, 0, 0, 0, 1, 1, 0
    18,  1, 1,   75,   75,  41.73613,         0, 0, 0, 0, 0, 1, 1, 0
    19,  1, 1,   75,   75,  77.35096,         0, 0, 0, 0, 0, 1, 1, 0
    20,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
    21,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
    22,  1, 1,   70,   70,  1.538569,         0, 0, 0, 0, 0, 1, 1, 0
    23,  1, 1,   69,   69,  10.38501,         0, 0, 0, 0, 0, 1, 1, 0
    24,  1, 1,   67,   67,  20.89322,         0, 0, 0, 0, 0, 1, 1, 0
    25,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
    27,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
    28,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
    29,  1, 1,   67,   67,  16.71458,         0, 0, 0, 0, 0, 1, 1, 0
    30,  1, 1,   67,   67,  8.357291,         0, 0, 0, 0, 0, 1, 1, 0
    31,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
    32,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
    33,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    34,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
    35,  1, 1,   68,   68,  35.23891,         0, 0, 0, 0, 0, 1, 1, 0
    36,  1, 1,   68,   68,  35.23891,         0, 0, 0, 0, 0, 1, 1, 0
    37,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
    38,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    40,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
    41,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    42,  1, 1,   65,   65,  17.67506,         0, 0, 0, 0, 0, 1, 1, 0
    43,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    44,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
    45,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
    46,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    47,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
    48,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
    49,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
    50,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
    51,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
    52,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
    53,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
    55,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
    56,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
    57,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
    58,  1, 1,   67,   67,  6.267966,         0, 0, 0, 0, 0, 1, 1, 0
    59,  1, 1,   69,   69,  14.53902,         0, 0, 0, 0, 0, 1, 1, 0
    60,  1, 1,   69,   69,  1.867808,         0, 0, 0, 0, 0, 1, 1, 0
    61,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
    64,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
    65,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    66,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    67,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
    68,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    69,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
    70,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    71,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
    72,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
    73,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    74,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
    75,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
    76,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    77,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
    78,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    80,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
    81,  1, 1,   67,   67,  20.89322,         0, 0, 0, 0, 0, 1, 1, 0
    82,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
    83,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
    84,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
    85,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
    86,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    87,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
    88,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    89,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
    90,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    91,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
    92,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
    93,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
    94,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
    95,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
    96,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
    97,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
    98,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
    99,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   100,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
   101,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   102,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   103,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   104,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   105,  1, 1,   65,   65,  20.20006,         0, 0, 0, 0, 0, 1, 1, 0
   106,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   107,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
   108,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   109,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   110,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   111,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   112,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   113,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   114,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   115,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   116,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   117,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   118,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   119,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   120,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   121,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   122,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   123,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   124,  1, 1,   67,   67,  25.07186,         0, 0, 0, 0, 0, 1, 1, 0
   125,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   126,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   127,  1, 1,   70,   70,  34.21778,         0, 0, 0, 0, 0, 1, 1, 0
   128,  1, 1,   66,   66,   43.1955,         0, 0, 0, 0, 0, 1, 1, 0
   129,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   130,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
   131,  1, 1,   67,   67,  25.07187,         0, 0, 0, 0, 0, 1, 1, 0
   133,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   134,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
   135,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   136,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   137,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   139,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   140,  1, 1,   65,   65,  10.75853,         0, 0, 0, 0, 0, 1, 1, 0
   141,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   142,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   143,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   144,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   145,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   146,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   147,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   148,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   149,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   150,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   151,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   152,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   153,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   154,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   155,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   156,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   157,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   158,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   159,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   160,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   161,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   162,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
   163,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
   164,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   165,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   166,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   167,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   168,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   169,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   170,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   171,  1, 1,   67,   67,  33.42916,         0, 0, 0, 0, 0, 1, 1, 0
   172,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   173,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   174,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   175,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   176,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   177,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   178,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   179,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   180,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   181,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   182,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   183,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   184,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   185,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   186,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   187,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   188,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   189,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   190,  1, 1,   68,   68,  29.61879,         0, 0, 0, 0, 0, 1, 1, 0
   191,  1, 1,   68,   68,  29.61879,         0, 0, 0, 0, 0, 1, 1, 0
   192,  1, 1,   68,   68,  44.42819,         0, 0, 0, 0, 0, 1, 1, 0
   193,  1, 1,   68,   68,  59.23759,         0, 0, 0, 0, 0, 1, 1, 0
   194,  1, 1,   70,   70,  20.53067,         0, 0, 0, 0, 0, 1, 1, 0
   195,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   196,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   197,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   198,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   199,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   200,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   201,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   202,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   203,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   204,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   205,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
   206,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   207,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   208,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   209,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   210,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   211,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   212,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   213,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   214,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   215,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   216,  1, 1,   66,   66,  57.59399,         0, 0, 0, 0, 0, 1, 1, 0
   217,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   218,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   219,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   220,  1, 1,   66,   66,   43.1955,         0, 0, 0, 0, 0, 1, 1, 0
   221,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   222,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
   223,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   224,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   225,  1, 1,   65,   65,  2.270691,         0, 0, 0, 0, 0, 1, 1, 0
   226,  1, 1,   65,   65,  2.270691,         0, 0, 0, 0, 0, 1, 1, 0
   227,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   228,  1, 1,   66,   66,   30.6745,         0, 0, 0, 0, 0, 1, 1, 0
   229,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   230,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   231,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   232,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   233,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   234,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   235,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   236,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
   237,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   238,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   239,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
   240,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   241,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   242,  1, 1,   66,   66,  35.99625,         0, 0, 0, 0, 0, 1, 1, 0
   243,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
   244,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
   245,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
   246,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   247,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
   248,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
   249,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
   250,  1, 1,   66,   66,    28.797,         0, 0, 0, 0, 0, 1, 1, 0
   251,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   252,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   253,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   255,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   256,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
   257,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   258,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   259,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   260,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   261,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   262,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   263,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   264,  1, 1,   65,   65,  17.67506,         0, 0, 0, 0, 0, 1, 1, 0
   265,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   266,  1, 1,   65,   65,  11.05372,         0, 0, 0, 0, 0, 1, 1, 0
   267,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   268,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   269,  1, 1,   65,   65,  40.40013,         0, 0, 0, 0, 0, 1, 1, 0
   270,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
   271,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
   272,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   273,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   274,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   275,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   276,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   277,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
   278,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   279,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   280,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   281,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   282,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   283,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   284,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   285,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   286,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
   287,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   288,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   289,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   290,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
   291,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
   292,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   293,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   295,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   296,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   297,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   299,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   300,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   301,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   302,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   303,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   304,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   305,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   306,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   307,  1, 1,   65,   65,  5.050017,         0, 0, 0, 0, 0, 1, 1, 0
   308,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   309,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
   310,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   311,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   312,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   314,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   316,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   317,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   318,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   319,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   320,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   321,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   322,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   323,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   324,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   325,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   326,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   327,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   328,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   329,  1, 1,   67,   67,  16.71458,         0, 0, 0, 0, 0, 1, 1, 0
   333,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   334,  1, 1,   67,   67,  41.78644,         0, 0, 0, 0, 0, 1, 1, 0
   335,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   336,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   338,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   339,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   340,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   341,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   342,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   343,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   344,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   345,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   346,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   347,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   348,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   349,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   350,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   351,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   352,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   353,  1, 1,   67,   67,  28.20585,         0, 0, 0, 0, 0, 1, 1, 0
   354,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   355,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   356,  1, 1,   67,   67,  3.171561,         0, 0, 0, 0, 0, 1, 1, 0
   359,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   360,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   361,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   362,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   363,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   364,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   365,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
   366,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   367,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   368,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   369,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   370,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   371,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   372,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
   373,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   374,  1, 1,   69,   69,  12.46202,         0, 0, 0, 0, 0, 1, 1, 0
   375,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   376,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   377,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   378,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   379,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   380,  1, 1,   69,   69,  14.53902,         0, 0, 0, 0, 0, 1, 1, 0
   381,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   382,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   383,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
   384,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   385,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   386,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   387,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   388,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   389,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   390,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   391,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   392,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   393,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   394,  1, 1,   69,   69,  4.154005,         0, 0, 0, 0, 0, 1, 1, 0
   396,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   397,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   398,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   399,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   400,  1, 1,   69,   69,  4.942221,         0, 0, 0, 0, 0, 1, 1, 0
   401,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   402,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   403,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   404,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   405,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   406,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   407,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   408,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   409,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   410,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   411,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   412,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
   413,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   414,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   415,  1, 1,   69,   69,  20.77003,         0, 0, 0, 0, 0, 1, 1, 0
   416,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   417,  1, 1,   69,   69,  4.154005,         0, 0, 0, 0, 0, 1, 1, 0
   418,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
   419,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   420,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   421,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   422,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   423,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
   424,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   425,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   426,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   427,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   428,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   429,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   430,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   431,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   432,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   433,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   434,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
   435,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   436,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   437,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   438,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   439,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   440,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   441,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   442,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   443,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   444,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   445,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   446,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   447,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   448,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   449,  1, 1,   68,   68,  44.42819,         0, 0, 0, 0, 0, 1, 1, 0
   450,  1, 1,   68,   68,  44.42819,         0, 0, 0, 0, 0, 1, 1, 0
   451,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   452,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   453,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   454,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   455,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   456,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   457,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   458,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   459,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   460,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   461,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   462,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   463,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   464,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   465,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   466,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   467,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   468,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   469,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   470,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   471,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   472,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   473,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   474,  1, 1,   70,   70,  34.21778,         0, 0, 0, 0, 0, 1, 1, 0
   475,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   476,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   477,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   478,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   479,  1, 1,   70,   70,  1.538569,         0, 0, 0, 0, 0, 1, 1, 0
   480,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   481,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   482,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   483,  1, 1,   70,   70,  14.57948,         0, 0, 0, 0, 0, 1, 1, 0
   484,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   485,  1, 1,   68,   68,  29.61879,         0, 0, 0, 0, 0, 1, 1, 0
   486,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   487,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   488,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   489,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   490,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   491,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   492,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   493,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   494,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   495,  1, 1,   69,   69,  10.38501,         0, 0, 0, 0, 0, 1, 1, 0
   496,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   497,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   498,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   499,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
   500,  1, 1,   69,   69,  1.867808,         0, 0, 0, 0, 0, 1, 1, 0
   501,  1, 1,   69,   69,   4.69567,         0, 0, 0, 0, 0, 1, 1, 0
   502,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   503,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
   504,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   505,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   506,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   507,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
   508,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   509,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
   510,  1, 1,   70,   70,  9.920696,         0, 0, 0, 0, 0, 1, 1, 0
   511,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
   512,  1, 1,   71,   71,   20.7583,         0, 0, 0, 0, 0, 1, 1, 0
   513,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   514,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   515,  1, 1,   71,   71,  11.57643,         0, 0, 0, 0, 0, 1, 1, 0
   516,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   517,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   518,  1, 1,   71,   71,  11.57643,         0, 0, 0, 0, 0, 1, 1, 0
   519,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   520,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   521,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   522,  1, 1,   70,   70,  7.735927,         0, 0, 0, 0, 0, 1, 1, 0
   523,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   524,  1, 1,   71,   71,  22.49229,         0, 0, 0, 0, 0, 1, 1, 0
   525,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   526,  1, 1,   69,   69,  0.933904,         0, 0, 0, 0, 0, 1, 1, 0
   527,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   528,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   531,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   532,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   533,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   534,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   535,  1, 1,   71,   71,  39.51839,         0, 0, 0, 0, 0, 1, 1, 0
   536,  1, 1,   71,   71,  55.68576,         0, 0, 0, 0, 0, 1, 1, 0
   537,  1, 1,   71,   71,   36.7275,         0, 0, 0, 0, 0, 1, 1, 0
   538,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   539,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   540,  1, 1,   71,   71,  4.128541,         0, 0, 0, 0, 0, 1, 1, 0
   541,  1, 1,   71,   71,   9.28096,         0, 0, 0, 0, 0, 1, 1, 0
   542,  1, 1,   71,   71,  9.181876,         0, 0, 0, 0, 0, 1, 1, 0
   543,  1, 1,   71,   71,  9.181876,         0, 0, 0, 0, 0, 1, 1, 0
   544,  1, 1,   71,   71,  18.56192,         0, 0, 0, 0, 0, 1, 1, 0
   545,  1, 1,   71,   71,   9.28096,         0, 0, 0, 0, 0, 1, 1, 0
   546,  1, 1,   71,   71,  24.52353,         0, 0, 0, 0, 0, 1, 1, 0
   548,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   549,  1, 1,   75,   75,  27.82408,         0, 0, 0, 0, 0, 1, 1, 0
   550,  1, 1,   75,   75,  106.0097,         0, 0, 0, 0, 0, 1, 1, 0
   551,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   552,  1, 1,   75,   75,   50.9459,         0, 0, 0, 0, 0, 1, 1, 0
   553,  1, 1,   75,   75,  55.98206,         0, 0, 0, 0, 0, 1, 1, 0
   554,  1, 1,   75,   75,  82.22017,         0, 0, 0, 0, 0, 1, 1, 0
   555,  1, 1,   75,   75,  46.57751,         0, 0, 0, 0, 0, 1, 1, 0
   556,  1, 1,   74,   74,  363.6437,         0, 0, 0, 0, 0, 1, 1, 0
   558,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
   559,  1, 1,   75,   75,   33.3889,         0, 0, 0, 0, 0, 1, 1, 0
   561,  1, 1,   75,   75,  27.82409,         0, 0, 0, 0, 0, 1, 1, 0
   563,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   564,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
   565,  1, 1,   73,   73,    94.714,         0, 0, 0, 0, 0, 1, 1, 0
   566,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   567,  1, 1,   75,   75,  34.78011,         0, 0, 0, 0, 0, 1, 1, 0
   568,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   569,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
   570,  1, 1,   74,   74,  113.2342,         0, 0, 0, 0, 0, 1, 1, 0
   572,  1, 1,   75,   75,  31.27427,         0, 0, 0, 0, 0, 1, 1, 0
   573,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   574,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   575,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
   576,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   577,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   578,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   579,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
   581,  1, 1,   75,   75,  16.69445,         0, 0, 0, 0, 0, 1, 1, 0
   582,  1, 1,   75,   75,  15.30325,         0, 0, 0, 0, 0, 1, 1, 0
   583,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   584,  1, 1,   75,   75,  22.25927,         0, 0, 0, 0, 0, 1, 1, 0
   585,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   586,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   587,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   588,  1, 1,   75,   75,  27.82409,         0, 0, 0, 0, 0, 1, 1, 0
   591,  1, 1,   75,   75,  48.69214,         0, 0, 0, 0, 0, 1, 1, 0
   592,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
   595,  1, 1,   74,   74,  440.6429,         0, 0, 0, 0, 0, 1, 1, 0
   596,  1, 1,   74,   74,  522.4951,         0, 0, 0, 0, 0, 1, 1, 0
   597,  1, 1,   74,   74,  636.3764,         0, 0, 0, 0, 0, 1, 1, 0
   598,  1, 1,   75,   75,  27.82409,         0, 0, 0, 0, 0, 1, 1, 0
   599,  1, 1,   74,   74,  272.7327,         0, 0, 0, 0, 0, 1, 1, 0
   600,  1, 1,   74,   74,  557.7595,         0, 0, 0, 0, 0, 1, 1, 0
   601,  1, 1,   74,   74,  555.1713,         0, 0, 0, 0, 0, 1, 1, 0
   602,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
   603,  1, 1,   75,   75,  47.10617,         0, 0, 0, 0, 0, 1, 1, 0
   604,  1, 1,   75,   75,  31.71945,         0, 0, 0, 0, 0, 1, 1, 0
   605,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   606,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
   607,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   608,  1, 1,   75,   75,  148.8032,         0, 0, 0, 0, 0, 1, 1, 0
   609,  1, 1,   75,   75,  50.63983,         0, 0, 0, 0, 0, 1, 1, 0
   610,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
   611,  1, 1,   75,   75,  27.71279,         0, 0, 0, 0, 0, 1, 1, 0
   612,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
   613,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   614,  1, 1,   75,   75,  41.73613,         0, 0, 0, 0, 0, 1, 1, 0
   615,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
   616,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   617,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   618,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   619,  1, 1,   75,   75,  19.67163,         0, 0, 0, 0, 0, 1, 1, 0
   620,  1, 1,   75,   75,  34.78011,         0, 0, 0, 0, 0, 1, 1, 0
   621,  1, 1,   75,   75,  29.21529,         0, 0, 0, 0, 0, 1, 1, 0
   622,  1, 1,   75,   75,  29.21529, -10.27715, 0, 0, 0, 0, 1, 1, 0
   623,  1, 1,   74,   74,   202.204,         0, 0, 0, 0, 0, 1, 1, 0
   624,  1, 1,   75,   75,  34.78011,         0, 0, 0, 0, 0, 1, 1, 0
   625,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   626,  1, 1,   75,   75,  36.17131,         0, 0, 0, 0, 0, 1, 1, 0
   627,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
   628,  1, 1,   74,   74,   460.378,         0, 0, 0, 0, 0, 1, 1, 0
   629,  1, 1,   74,   74,  454.5546,         0, 0, 0, 0, 0, 1, 1, 0
   631,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   632,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   633,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   634,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   635,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   636,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   638,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   639,  1, 1,   71,   71,  16.51416,         0, 0, 0, 0, 0, 1, 1, 0
   640,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   641,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   642,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   643,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   645,  1, 1,   71,   71,  27.54563,         0, 0, 0, 0, 0, 1, 1, 0
   646,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   647,  1, 1,   71,   71,  29.94018,         0, 0, 0, 0, 0, 1, 1, 0
   648,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   649,  1, 1,   71,   71,  39.53491,         0, 0, 0, 0, 0, 1, 1, 0
   650,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   652,  1, 1,   71,   71,  6.968977,         0, 0, 0, 0, 0, 1, 1, 0
   653,  1, 1,   71,   71,  4.128541,         0, 0, 0, 0, 0, 1, 1, 0
   654,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   655,  1, 1,   71,   71,  16.51416,         0, 0, 0, 0, 0, 1, 1, 0
   656,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   657,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   658,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   659,  1, 1,   71,   71,  27.54563,         0, 0, 0, 0, 0, 1, 1, 0
   660,  1, 1,   71,   71,  27.54563,         0, 0, 0, 0, 0, 1, 1, 0
   661,  1, 1,   71,   71,  16.51416,         0, 0, 0, 0, 0, 1, 1, 0
   662,  1, 1,   71,   71,  16.51416,         0, 0, 0, 0, 0, 1, 1, 0
   663,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   664,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   665,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   666,  1, 1,   71,   71,  16.15085,         0, 0, 0, 0, 0, 1, 1, 0
   667,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   668,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   669,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   670,  1, 1,   71,   71,  4.128541,         0, 0, 0, 0, 0, 1, 1, 0
   671,  1, 1,   71,   71,  6.968977,         0, 0, 0, 0, 0, 1, 1, 0
   672,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   673,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   674,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   675,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   676,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   677,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   678,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   679,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   680,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   681,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   682,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   683,  1, 1,   70,   70,  20.53067,         0, 0, 0, 0, 0, 1, 1, 0
   684,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   685,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   686,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   687,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   688,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   689,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   690,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   691,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   692,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   693,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   694,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   695,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   696,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   697,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   698,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   699,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   700,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   701,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   702,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   703,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   704,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
   705,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   706,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
   707,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   708,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   709,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   710,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   711,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   712,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   713,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   714,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   715,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   716,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   717,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   718,  1, 1,   70,   70,   8.14211,         0, 0, 0, 0, 0, 1, 1, 0
   719,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   720,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
   721,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   723,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   724,  1, 1,   70,   70,  16.28422,         0, 0, 0, 0, 0, 1, 1, 0
   725,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   726,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   727,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   728,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   729,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   730,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   731,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
   732,  1, 1,   75,   75,  22.25926,         0, 0, 0, 0, 0, 1, 1, 0
   733,  1, 1,   75,   75,  22.25927,         0, 0, 0, 0, 0, 1, 1, 0
   734,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
   735,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
   736,  1, 1,   75,   75,  48.69214,         0, 0, 0, 0, 0, 1, 1, 0
   737,  1, 1,   75,   75,  34.78011,         0, 0, 0, 0, 0, 1, 1, 0
   738,  1, 1,   75,   75,  15.30325,         0, 0, 0, 0, 0, 1, 1, 0
   739,  1, 1,   75,   75,  30.60649,         0, 0, 0, 0, 0, 1, 1, 0
   740,  1, 1,   75,   75,  30.60649,         0, 0, 0, 0, 0, 1, 1, 0
   741,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   742,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   743,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   744,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   745,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   746,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   747,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   748,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   749,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   750,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   751,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   752,  1, 1,   71,   71,  27.54563,         0, 0, 0, 0, 0, 1, 1, 0
   753,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   754,  1, 1,   71,   71,  27.54563,         0, 0, 0, 0, 0, 1, 1, 0
   755,  1, 1,   71,   71,  27.84288,         0, 0, 0, 0, 0, 1, 1, 0
   756,  1, 1,   71,   71,  9.181876,         0, 0, 0, 0, 0, 1, 1, 0
   757,  1, 1,   71,   71,  61.87857,         0, 0, 0, 0, 0, 1, 1, 0
   758,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   767,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   769,  1, 1,   70,   70,  3.077139,         0, 0, 0, 0, 0, 1, 1, 0
   770,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   771,  1, 1,   71,   71,  23.15286,         0, 0, 0, 0, 0, 1, 1, 0
   775,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   776,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   777,  1, 1,   70,   70,  4.615708,         0, 0, 0, 0, 0, 1, 1, 0
   778,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   779,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   780,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   781,  1, 1,   71,   71,  64.27312,         0, 0, 0, 0, 0, 1, 1, 0
   782,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   783,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   784,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   785,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   786,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   787,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   788,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   789,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   790,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   791,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   792,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   793,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   794,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   795,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   796,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   797,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   798,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   803,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   804,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   805,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   806,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   807,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   808,  1, 1,   70,   70,  6.018883,         0, 0, 0, 0, 0, 1, 1, 0
   809,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   810,  1, 1,   70,   70,  9.096023,         0, 0, 0, 0, 0, 1, 1, 0
   811,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   812,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   813,  1, 1,   70,   70,  26.54955,         0, 0, 0, 0, 0, 1, 1, 0
   814,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   815,  1, 1,   70,   70,  6.154277,         0, 0, 0, 0, 0, 1, 1, 0
   816,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   819,  1, 1,   71,   71,  4.128541,         0, 0, 0, 0, 0, 1, 1, 0
   820,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   821,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   822,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
   823,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   824,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   825,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   826,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   827,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
   828,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
   829,  1, 1,   75,   75,  22.25927,         0, 0, 0, 0, 0, 1, 1, 0
   830,  1, 1,   75,   75,  18.08565,         0, 0, 0, 0, 0, 1, 1, 0
   831,  1, 1,   75,   75,   46.9114,         0, 0, 0, 0, 0, 1, 1, 0
   832,  1, 1,   75,   75,   46.9114,         0, 0, 0, 0, 0, 1, 1, 0
   833,  1, 1,   75,   75,  18.08565,         0, 0, 0, 0, 0, 1, 1, 0
   834,  1, 1,   75,   75,  15.30325,         0, 0, 0, 0, 0, 1, 1, 0
   835,  1, 1,   75,   75,  22.25927,         0, 0, 0, 0, 0, 1, 1, 0
   836,  1, 1,   75,   75,  15.30325,         0, 0, 0, 0, 0, 1, 1, 0
   837,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
   838,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   839,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   840,  1, 1,   75,   75,  30.60649,         0, 0, 0, 0, 0, 1, 1, 0
   841,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   842,  1, 1,   75,   75,   146.299,         0, 0, 0, 0, 0, 1, 1, 0
   843,  1, 1,   75,   75,  34.78011,         0, 0, 0, 0, 0, 1, 1, 0
   844,  1, 1,   75,   75,  36.83909,         0, 0, 0, 0, 0, 1, 1, 0
   845,  1, 1,   75,   75,  36.17131,         0, 0, 0, 0, 0, 1, 1, 0
   846,  1, 1,   75,   75,  29.21529,         0, 0, 0, 0, 0, 1, 1, 0
   849,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   850,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   851,  1, 1,   71,   71,  13.31042,         0, 0, 0, 0, 0, 1, 1, 0
   852,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   853,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   854,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   855,  1, 1,   71,   71,  6.968977,         0, 0, 0, 0, 0, 1, 1, 0
   856,  1, 1,   71,   71,  12.66636,         0, 0, 0, 0, 0, 1, 1, 0
   857,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   859,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   860,  1, 1,   71,   71,  27.54563,         0, 0, 0, 0, 0, 1, 1, 0
   861,  1, 1,   71,   71,  21.84824,         0, 0, 0, 0, 0, 1, 1, 0
   862,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   863,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
   864,  1, 1,   70,   70,  10.26533,         0, 0, 0, 0, 0, 1, 1, 0
   865,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   866,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   867,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   868,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   869,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   870,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   871,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   872,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   873,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   874,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   875,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
   876,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   877,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   878,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   879,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   880,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   881,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   882,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   883,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   884,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   885,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   886,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   887,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   888,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
   889,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   890,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   891,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   892,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   893,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
   894,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   895,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   896,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   901,  1, 1,   71,   71,  27.54563,         0, 0, 0, 0, 0, 1, 1, 0
   903,  1, 1,   73,   73,  187.4056,         0, 0, 0, 0, 0, 1, 1, 0
   904,  1, 1,   73,   73,  140.5542,         0, 0, 0, 0, 0, 1, 1, 0
   905,  1, 1,   73,   73,  93.70282,         0, 0, 0, 0, 0, 1, 1, 0
   906,  1, 1,   71,   71,  18.36375,         0, 0, 0, 0, 0, 1, 1, 0
   907,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   908,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
   909,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   910,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   911,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   912,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   913,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   914,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   915,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   916,  1, 1,   69,   69,  8.308011,         0, 0, 0, 0, 0, 1, 1, 0
   917,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   918,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   919,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   920,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   921,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
   922,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   923,  1, 1,   65,   65,  6.185361,         0, 0, 0, 0, 0, 1, 1, 0
   924,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   925,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   926,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   927,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   928,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   929,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   930,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   931,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   932,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   933,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   934,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   935,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   936,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   937,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   938,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   939,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   940,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   941,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   942,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   943,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   944,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   945,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   946,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   947,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   948,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   949,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   950,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
   951,  1, 1,   65,   65,  17.67506,         0, 0, 0, 0, 0, 1, 1, 0
   952,  1, 1,   65,   65,  6.003706,         0, 0, 0, 0, 0, 1, 1, 0
   954,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   955,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   956,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   957,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   958,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   959,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   960,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   961,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   962,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   963,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   964,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   965,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   966,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   967,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   968,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   969,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   970,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   971,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   972,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   973,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   974,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   975,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   978,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   979,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   980,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   981,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
   982,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   983,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   984,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   985,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   986,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   987,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
   988,  1, 1,   68,   68,   14.8094,         0, 0, 0, 0, 0, 1, 1, 0
   989,  1, 1,   68,   68,   14.8094,         0, 0, 0, 0, 0, 1, 1, 0
   990,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   991,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   992,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
   994,  1, 1,   75,   75,  27.82409,         0, 0, 0, 0, 0, 1, 1, 0
   995,  1, 1,   75,   75,  41.73613,         0, 0, 0, 0, 0, 1, 1, 0
   996,  1, 1,   75,   75,  34.78011,         0, 0, 0, 0, 0, 1, 1, 0
   997,  1, 1,   75,   75,  40.34492, -5.138573, 0, 0, 0, 0, 1, 1, 0
   998,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
   999,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
  1000,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1001,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1002,  1, 1,   69,   69,   4.94222,         0, 0, 0, 0, 0, 1, 1, 0
  1003,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1004,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1005,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1006,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1007,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1008,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1009,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1010,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1011,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1012,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1013,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1014,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1015,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1016,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1017,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1018,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1019,  1, 1,   69,   69,  5.730436,         0, 0, 0, 0, 0, 1, 1, 0
  1020,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1021,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1022,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1023,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1024,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1025,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1026,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1027,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1028,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1029,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1030,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1031,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1032,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1033,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1034,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1035,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1036,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1037,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1038,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1039,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1040,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1041,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1042,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1043,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1044,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1045,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1046,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1047,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1048,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1049,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1050,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1051,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1052,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1053,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1054,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1055,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1056,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1057,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1058,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1059,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1060,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1061,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1062,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1063,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1064,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1065,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1066,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1067,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1068,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1069,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1070,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1071,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1072,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1073,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1074,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1075,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1076,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1077,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1078,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1079,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1080,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1081,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1082,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1083,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1084,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1085,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1086,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1087,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1088,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1089,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1090,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1091,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1092,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1093,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1094,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1095,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1096,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1097,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1098,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1099,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1100,  1, 1,   67,   67,  11.52885,         0, 0, 0, 0, 0, 1, 1, 0
  1101,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1102,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1103,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1104,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1105,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1106,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1107,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1108,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1109,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1110,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1111,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1112,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1113,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1114,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1115,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1116,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1118,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1119,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1120,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1121,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1122,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1123,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1124,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1125,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1126,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1127,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1128,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1131,  1, 1,   74,   74,  363.6436,         0, 0, 0, 0, 0, 1, 1, 0
  1133,  1, 1,   74,   74,  545.4655,         0, 0, 0, 0, 0, 1, 1, 0
  1135,  1, 1,   74,   74,  363.6437,         0, 0, 0, 0, 0, 1, 1, 0
  1137,  1, 1,   75,   75,   46.9114,         0, 0, 0, 0, 0, 1, 1, 0
  1138,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
  1139,  1, 1,   75,   75,   50.9459,         0, 0, 0, 0, 0, 1, 1, 0
  1140,  1, 1,   75,   75,  35.30876,         0, 0, 0, 0, 0, 1, 1, 0
  1141,  1, 1,   75,   75,   46.9114,         0, 0, 0, 0, 0, 1, 1, 0
  1142,  1, 1,   75,   75,  22.25927,         0, 0, 0, 0, 0, 1, 1, 0
  1143,  1, 1,   75,   75,   84.2235,         0, 0, 0, 0, 0, 1, 1, 0
  1144,  1, 1,   75,   75,  49.74946,         0, 0, 0, 0, 0, 1, 1, 0
  1145,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
  1146,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
  1147,  1, 1,   75,   75,  31.27427,         0, 0, 0, 0, 0, 1, 1, 0
  1148,  1, 1,   75,   75,  62.54854,         0, 0, 0, 0, 0, 1, 1, 0
  1149,  1, 1,   75,   75,  35.30876,         0, 0, 0, 0, 0, 1, 1, 0
  1150,  1, 1,   75,   75,  24.17913,         0, 0, 0, 0, 0, 1, 1, 0
  1151,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
  1152,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
  1153,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
  1154,  1, 1,   75,   75,  15.63713,         0, 0, 0, 0, 0, 1, 1, 0
  1155,  1, 1,   75,   75,  27.82409,         0, 0, 0, 0, 0, 1, 1, 0
  1156,  1, 1,   75,   75,  27.82409,         0, 0, 0, 0, 0, 1, 1, 0
  1157,  1, 1,   75,   75,   50.9459,         0, 0, 0, 0, 0, 1, 1, 0
  1158,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
  1159,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
  1160,  1, 1,   75,   75,  226.2376,         0, 0, 0, 0, 0, 1, 1, 0
  1161,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
  1162,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
  1163,  1, 1,   75,   75,  15.30325,         0, 0, 0, 0, 0, 1, 1, 0
  1164,  1, 1,   75,   75,  100.0832,         0, 0, 0, 0, 0, 1, 1, 0
  1165,  1, 1,   75,   75,   97.8573,         0, 0, 0, 0, 0, 1, 1, 0
  1166,  1, 1,   75,   75,  151.2239,         0, 0, 0, 0, 0, 1, 1, 0
  1167,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
  1168,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
  1169,  1, 1,   75,   75,  6.956021,         0, 0, 0, 0, 0, 1, 1, 0
  1170,  1, 1,   75,   75,  19.67163,         0, 0, 0, 0, 0, 1, 1, 0
  1171,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1172,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1173,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1174,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1175,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1176,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1177,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1178,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1179,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1180,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1181,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1182,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1183,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1184,  1, 1,   67,   67,   9.94307,         0, 0, 0, 0, 0, 1, 1, 0
  1185,  1, 1,   67,   67,   9.94307,         0, 0, 0, 0, 0, 1, 1, 0
  1186,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1187,  1, 1,   67,   67,  11.52885,         0, 0, 0, 0, 0, 1, 1, 0
  1188,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1189,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1190,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1191,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1192,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1193,  1, 1,   69,   69,   4.94222,         0, 0, 0, 0, 0, 1, 1, 0
  1194,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1195,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1196,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1197,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1198,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1199,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1200,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1201,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1202,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1203,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1204,  1, 1,   70,   70,  4.615708,         0, 0, 0, 0, 0, 1, 1, 0
  1205,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1206,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1207,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1208,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1209,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
  1210,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
  1211,  1, 1,   71,   71,  27.54563,         0, 0, 0, 0, 0, 1, 1, 0
  1212,  1, 1,   71,   71,  27.54563,         0, 0, 0, 0, 0, 1, 1, 0
  1213,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
  1214,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1215,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
  1216,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1217,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1218,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1223,  1, 1,   69,   69,   4.69567,         0, 0, 0, 0, 0, 1, 1, 0
  1224,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
  1225,  1, 1,   71,   71,  13.31042,         0, 0, 0, 0, 0, 1, 1, 0
  1226,  1, 1,   71,   71,  8.257082,         0, 0, 0, 0, 0, 1, 1, 0
  1229,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
  1252,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1253,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1254,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1255,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
  1256,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1257,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1258,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1259,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
  1260,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
  1262,  1, 1,   65,   65,  10.06824,         0, 0, 0, 0, 0, 1, 1, 0
  1264,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1265,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
  1266,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1267,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
  1268,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
  1269,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1270,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1271,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1272,  1, 1,   67,   67,  20.89322,         0, 0, 0, 0, 0, 1, 1, 0
  1273,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1274,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
  1275,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1276,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1277,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1278,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1279,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1280,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1281,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1282,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1283,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1284,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1285,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1286,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
  1287,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1288,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
  1289,  1, 1,   67,   67,  33.42916,         0, 0, 0, 0, 0, 1, 1, 0
  1290,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1291,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
  1292,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1293,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
  1294,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1295,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1297,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
  1298,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1300,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1301,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1302,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1304,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1305,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
  1306,  1, 1,   69,   69,  4.154006,         0, 0, 0, 0, 0, 1, 1, 0
  1308,  1, 1,   66,   66,    28.797,         0, 0, 0, 0, 0, 1, 1, 0
  1309,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1310,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1311,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1312,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1318,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1319,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1322,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1323,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
  1324,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
  1325,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1326,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1327,  1, 1,   65,   65,  12.62504,         0, 0, 0, 0, 0, 1, 1, 0
  1328,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1329,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1330,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1331,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1332,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1333,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1334,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1335,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1336,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1337,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1338,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1339,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1340,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1341,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1342,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1343,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1344,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1345,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1346,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1347,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1348,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1349,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1350,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1351,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1352,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1353,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
  1354,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
  1355,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1357,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1358,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1359,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1360,  1, 1,   75,   75,  13.91204,         0, 0, 0, 0, 0, 1, 1, 0
  1361,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
  1362,  1, 1,   70,   70,  13.68711,         0, 0, 0, 0, 0, 1, 1, 0
  1363,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1364,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1365,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1366,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1367,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1368,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1369,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1370,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1371,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1372,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1373,  1, 1,   65,   65,  10.10003,         0, 0, 0, 0, 0, 1, 1, 0
  1374,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1375,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1376,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1377,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1378,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1379,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1380,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1381,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1382,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1384,  1, 1,   67,   67,  8.357291,         0, 0, 0, 0, 0, 1, 1, 0
  1385,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1386,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1387,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1388,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1389,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1390,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1391,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1392,  1, 1,   70,   70,  8.615988,         0, 0, 0, 0, 0, 1, 1, 0
  1393,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1394,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1395,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1396,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1397,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1398,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1399,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1400,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1401,  1, 1,   71,   71,  46.00846,         0, 0, 0, 0, 0, 1, 1, 0
  1402,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1403,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1404,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1405,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1406,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1407,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1408,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1409,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1410,  1, 1,   66,   66,   14.3985,         0, 0, 0, 0, 0, 1, 1, 0
  1411,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1412,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1414,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
  1415,  1, 1,   67,   67,   8.35729,         0, 0, 0, 0, 0, 1, 1, 0
  1416,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1417,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1418,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1419,  1, 1,   71,   71,  12.38562,         0, 0, 0, 0, 0, 1, 1, 0
  1420,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
  1421,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
  1422,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1423,  1, 1,   71,   71,  4.128541,         0, 0, 0, 0, 0, 1, 1, 0
  1424,  1, 1,   66,   66,  7.199249,         0, 0, 0, 0, 0, 1, 1, 0
  1425,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1426,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1428,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1429,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1430,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1431,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1432,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1433,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1434,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1435,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1436,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1437,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1438,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1439,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1440,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
  1441,  1, 1,   70,   70,  3.421778,         0, 0, 0, 0, 0, 1, 1, 0
  1442,  1, 1,   70,   70,  6.843556,         0, 0, 0, 0, 0, 1, 1, 0
  1443,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1444,  1, 1,   70,   70,  10.26534,         0, 0, 0, 0, 0, 1, 1, 0
  1445,  1, 1,   65,   65,  5.050016,         0, 0, 0, 0, 0, 1, 1, 0
  1446,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1447,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1448,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1449,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1450,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1451,  1, 1,   65,   65,  7.575025,         0, 0, 0, 0, 0, 1, 1, 0
  1452,  1, 1,   65,   65,  2.525008,         0, 0, 0, 0, 0, 1, 1, 0
  1453,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1454,  1, 1,   69,   69,  2.077003,         0, 0, 0, 0, 0, 1, 1, 0
  1455,  1, 1,   70,   70,  3.077139,         0, 0, 0, 0, 0, 1, 1, 0
  1456,  1, 1,   74,   74,  454.5546,         0, 0, 0, 0, 0, 1, 1, 0
  1457,  1, 1,   74,   74,  454.5546,         0, 0, 0, 0, 0, 1, 1, 0
  1458,  1, 1,   66,   66,  21.59775,         0, 0, 0, 0, 0, 1, 1, 0
  1459,  1, 1,   67,   67,  4.178645,         0, 0, 0, 0, 0, 1, 1, 0
  1460,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1461,  1, 1,   67,   67,   9.94307,         0, 0, 0, 0, 0, 1, 1, 0
  1462,  1, 1,   67,   67,  7.350206,         0, 0, 0, 0, 0, 1, 1, 0
  1463,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1464,  1, 1,   69,   69,  6.231008,         0, 0, 0, 0, 0, 1, 1, 0
  1465,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1466,  1, 1,   67,   67,  12.53593,         0, 0, 0, 0, 0, 1, 1, 0
  1467,  1, 1,   75,   75,  58.43058,         0, 0, 0, 0, 0, 1, 1, 0
  1468,  1, 1,   74,   74,  308.8059,         0, 0, 0, 0, 0, 1, 1, 0
  1469,  1, 1,   65,   65,  4.200778,         0, 0, 0, 0, 0, 1, 1, 0
  1470,  1, 1,   67,   67,  6.951882,         0, 0, 0, 0, 0, 1, 1, 0
  1471,  1, 1,   65,   65,  1.793846,         0, 0, 0, 0, 0, 1, 1, 0
  1472,  1, 1,   66,   66,  5.114574,         0, 0, 0, 0, 0, 1, 1, 0
  1473,  1, 1,   67,   67,  16.42899,         0, 0, 0, 0, 0, 1, 1, 0
  1474,  1, 1,   65,   65,  34.50087,         0, 0, 0, 0, 0, 1, 1, 0
  1475,  1, 1,   65,   65,  4.200778,         0, 0, 0, 0, 0, 1, 1, 0
  1476,  1, 1,   65,   65,  4.200778,         0, 0, 0, 0, 0, 1, 1, 0
  1477,  1, 1,   67,   67,  54.03679,         0, 0, 0, 0, 0, 1, 1, 0
  1478,  1, 1,   67,   67,  33.14357,         0, 0, 0, 0, 0, 1, 1, 0
  1479,  1, 1,   67,   67,  8.071698,         0, 0, 0, 0, 0, 1, 1, 0
  1480,  1, 1,   70,   70,   2.43094,         0, 0, 0, 0, 0, 1, 1, 0
  1481,  1, 1,   69,   69,  1.475569,         0, 0, 0, 0, 0, 1, 1, 0
  1482,  1, 1,   71,   71,  14.78018,         0, 0, 0, 0, 0, 1, 1, 0
  1483,  1, 1,   71,   71,  6.523094,         0, 0, 0, 0, 0, 1, 1, 0
  1484,  1, 1,   71,   71,  6.523094,         0, 0, 0, 0, 0, 1, 1, 0
  1485,  1, 1,   70,   70,   2.43094,         0, 0, 0, 0, 0, 1, 1, 0
  1486,  1, 1,   71,   71,  8.917648,         0, 0, 0, 0, 0, 1, 1, 0
  1487,  1, 1,   71,   71,  67.13007,         0, 0, 0, 0, 0, 1, 1, 0
  1488,  1, 1,   71,   71,  14.78018,         0, 0, 0, 0, 0, 1, 1, 0
  1489,  1, 1,   75,   75,  65.38659,         0, 0, 0, 0, 0, 1, 1, 0
  1490,  1, 1,   75,   75,  26.29376,         0, 0, 0, 0, 0, 1, 1, 0
  1491,  1, 1,   75,   75,  10.99051,         0, 0, 0, 0, 0, 1, 1, 0
  1492,  1, 1,   75,   75,  34.78011,         0, 0, 0, 0, 0, 1, 1, 0
  1493,  1, 1,   74,   74,  1045.961,         0, 0, 0, 0, 0, 1, 1, 0
  1494,  1, 1,   75,   75,  48.69214,         0, 0, 0, 0, 0, 1, 1, 0
  1495,  1, 1,   75,   75,   33.3889,         0, 0, 0, 0, 0, 1, 1, 0
  1496,  1, 1,   75,   75,  105.6759,         0, 0, 0, 0, 0, 1, 1, 0
  1497,  1, 1,   75,   75,  27.82409,         0, 0, 0, 0, 0, 1, 1, 0
  1498,  1, 1,   75,   75,  25.31992,         0, 0, 0, 0, 0, 1, 1, 0
  1500,  1, 1,   72,   72,  135.3155,         0, 0, 0, 0, 0, 1, 1, 0
  1501,  1, 1,   72,   72,   552.022,         0, 0, 0, 0, 0, 1, 1, 0
  1502,  1, 1,   72,   72,  617.2343,         0, 0, 0, 0, 0, 1, 1, 0
  1503,  1, 1,   74,   74,  108.3813,         0, 0, 0, 0, 0, 1, 1, 0
  1504,  1, 1,   75,   75,  32.55418,         0, 0, 0, 0, 0, 1, 1, 0
  1505,  1, 1,   75,   75,  17.94653,         0, 0, 0, 0, 0, 1, 1, 0
  1506,  1, 1,   74,   74,  242.6448,         0, 0, 0, 0, 0, 1, 1, 0
  1507,  1, 1,   70,   70,  33.06693,         0, 0, 0, 0, 0, 1, 1, 0
  1508,  1, 1,   70,   70,  15.95804,         0, 0, 0, 0, 0, 1, 1, 0
  1509,  1, 1,   71,   71,  17.17473,         0, 0, 0, 0, 0, 1, 1, 0
  1510,  1, 1,   71,   71,  26.91809,         0, 0, 0, 0, 0, 1, 1, 0
  1511,  1, 1,   71,   71,  6.523094,         0, 0, 0, 0, 0, 1, 1, 0
  1512,  1, 1,   71,   71,  11.06449,         0, 0, 0, 0, 0, 1, 1, 0
  1513,  1, 1,   70,   70,   21.3615,         0, 0, 0, 0, 0, 1, 1, 0
  1514,  1, 1,   71,   71,  24.55656,         0, 0, 0, 0, 0, 1, 1, 0
  1515,  1, 1,   69,   69,  5.532448,         0, 0, 0, 0, 0, 1, 1, 0
  1516,  1, 1,   71,   71,  18.09952,         0, 0, 0, 0, 0, 1, 1, 0
  1517,  1, 1,   71,   71,  26.91809,         0, 0, 0, 0, 0, 1, 1, 0
  1518,  1, 1,   71,   71,  16.97656,         0, 0, 0, 0, 0, 1, 1, 0
  1520,  1, 1,   70,   70,  33.98392,         0, 0, 0, 0, 0, 1, 1, 0
  1522,  1, 1,   75,   75,  19.47686,         0, 0, 0, 0, 0, 1, 1, 0
  1523,  1, 1,   75,   75,  20.86806,         0, 0, 0, 0, 0, 1, 1, 0
  1524,  1, 1,   71,   71,  17.73621,         0, 0, 0, 0, 0, 1, 1, 0
  1525,  1, 1,   73,   73,   76.8498,         0, 0, 0, 0, 0, 1, 1, 0
  1526,  1, 1,   71,   71,  50.66546,         0, 0, 0, 0, 0, 1, 1, 0
  1527,  1, 1,   68,   68,  90.02835,         0, 0, 0, 0, 0, 1, 1, 0
  1529,  1, 1,   74,   74,  969.9321,         0, 0, 0, 0, 0, 1, 1, 0
  1530,  1, 1,   74,   74,  408.2903,         0, 0, 0, 0, 0, 1, 1, 0
  1532,  1, 1,   74,   74,  570.0535,         0, 0, 0, 0, 0, 1, 1, 0
  1533,  1, 1,   75,   75,  10.99051,         0, 0, 0, 0, 0, 1, 1, 0
  1534,  1, 1,   75,   75,  10.99051,         0, 0, 0, 0, 0, 1, 1, 0
  1535,  1, 1,   75,   75,  10.99051,         0, 0, 0, 0, 0, 1, 1, 0
  1536,  1, 1,   75,   75,  10.99051,         0, 0, 0, 0, 0, 1, 1, 0
  1537,  1, 1,   75,   75,  13.77292,         0, 0, 0, 0, 0, 1, 1, 0
  1538,  1, 1,   75,   75,  188.6473,         0, 0, 0, 0, 0, 1, 1, 0
  1539,  1, 1,   75,   75,  47.99654,         0, 0, 0, 0, 0, 1, 1, 0
  1540,  1, 1,   75,   75,  10.99051,         0, 0, 0, 0, 0, 1, 1, 0
  1541,  1, 1,   75,   75,  21.98103,         0, 0, 0, 0, 0, 1, 1, 0
  1542,  1, 1,   75,   75,  10.99051,         0, 0, 0, 0, 0, 1, 1, 0
  1543,  1, 1,   69,   69,  8.166058,         0, 0, 0, 0, 0, 1, 1, 0
  1544,  1, 1,   69,   69,  1.475569,         0, 0, 0, 0, 0, 1, 1, 0
  1545,  1, 1,   69,   69,   3.51148,         0, 0, 0, 0, 0, 1, 1, 0
  1546,  1, 1,   69,   69,  15.91746,         0, 0, 0, 0, 0, 1, 1, 0
  1548,  1, 1,   69,   69,   20.9344,         0, 0, 0, 0, 0, 1, 1, 0
  1550,  1, 1,   66,   66,  49.90271,         0, 0, 0, 0, 0, 1, 1, 0
  1551,  1, 1,   66,   66,  43.76522,         0, 0, 0, 0, 0, 1, 1, 0
  1552,  1, 1,   67,   67,  7.027037,         0, 0, 0, 0, 0, 1, 1, 0
  1553,  1, 1,   67,   67,  37.32221,         0, 0, 0, 0, 0, 1, 1, 0
  1554,  1, 1,   67,   67,  16.42899,         0, 0, 0, 0, 0, 1, 1, 0
  1555,  1, 1,   67,   67,  12.25034,         0, 0, 0, 0, 0, 1, 1, 0
  1556,  1, 1,   67,   67,  5.478835,         0, 0, 0, 0, 0, 1, 1, 0
  1557,  1, 1,   67,   67,  8.071698,         0, 0, 0, 0, 0, 1, 1, 0
  1559,  1, 1,   67,   67,  28.96493,         0, 0, 0, 0, 0, 1, 1, 0
  1561,  1, 1,   65,   65,  16.82582,         0, 0, 0, 0, 0, 1, 1, 0
  1562,  1, 1,   65,   65,  6.725787,         0, 0, 0, 0, 0, 1, 1, 0
  1563,  1, 1,   65,   65,  12.45247,         0, 0, 0, 0, 0, 1, 1, 0
  1565,  1, 1,   65,   65,  9.250794,         0, 0, 0, 0, 0, 1, 1, 0
  1566,  1, 1,   65,   65,  24.40084,         0, 0, 0, 0, 0, 1, 1, 0
  1568,  1, 1,   67,   67,  19.48782,         0, 0, 0, 0, 0, 1, 1, 0
  1569,  1, 1,   65,   65,  21.50344,         0, 0, 0, 0, 0, 1, 1, 0
  1571,  1, 1,   65,   65,  29.45086,         0, 0, 0, 0, 0, 1, 1, 0
  1572,  1, 1,   65,   65,  4.200778,         0, 0, 0, 0, 0, 1, 1, 0
  1573,  1, 1,   65,   65,  14.30081,         0, 0, 0, 0, 0, 1, 1, 0
  1574,  1, 1,   71,   71,  15.01137,         0, 0, 0, 0, 0, 1, 1, 0
  1575,  1, 1,   65,   65,  4.200778,         0, 0, 0, 0, 0, 1, 1, 0
  1576,  1, 1,   65,   65,  12.45247,         0, 0, 0, 0, 0, 1, 1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
   240, 1, 1,       0, 43.1599
   485, 1, 1,       0, 40.1642
   489, 1, 1,       0, 15.0516
   512, 1, 1,       0, 29.8466
   539, 1, 1,       0, 1.46216
   570, 1, 1,       0, 2.22199
   587, 1, 1,       0,  35.536
   589, 1, 1,       0,     500
   609, 1, 1,       0, -96.7782
   733, 1, 1,       0, 18.9803
   736, 1, 1,       0, 45.9922
   737, 1, 1,       0,  4.1822
   738, 1, 1,       0, 7.46883
   739, 1, 1,       0, 17.0187
   861, 1, 1,       0, 28.9066
   999, 1, 1,       0,      40
  1138, 1, 1,       0, 21.4897
  1160, 1, 1,       0, 62.8161
  1161, 1, 1,       0, 14.1339
  1204, 1, 1,       0, 10.7597
  1484, 1, 1,       0, 22.8039
  1539, 1, 1,       0, 78.4379
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
     6,  1,  2.744616, -0.1886207,       1.8,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.8,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
     6,  1,  2.744616, -0.1886207,       1.8,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.8,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
     6,  1,   2.94066, -0.2296656,         2,      -1.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         3,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
     6,  1,   2.94066, -0.2296656,         2,      -1.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         3,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    15,  1,  7.841761, -1.255401,       5.2,      -4.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         8,         7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    15,  1,  7.841761, -1.255401,       5.2,      -4.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         8,         7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  0.017716,      -9.9,      11.7,      -9.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,      10.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  17.88594,      -9.9,      11.7,      -9.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,      11.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  17.88594,      -9.9,      11.7,      -9.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,        11, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  17.88594,      -9.9,      11.7,      -9.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,      11.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  17.88594,      -9.9,      11.7,      -9.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,      11.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  17.88594,      -9.9,      11.7,      -9.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,      10.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  17.88594,      -9.9,      11.7,      -9.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,         9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  41.53513,       -23,      27.2,       -23,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.8,      29.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,         0,         0,      27.2,       -23,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,      41.8,        30, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  0.041141,       -23,      27.2,       -23,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.8,        30, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  13.35401,       -23,      27.2,       -23,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.8,        30, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  139.6192,         0,     122.2,    -103.4,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,       188,        15, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,  186.8087,         0,     122.2,    -103.4,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,       188,        15, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    18,  1,  15.89861,      -8.8,      10.4,      -8.8,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        16,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    18,  1,  52.66416,         0,      34.5,     -29.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        53,        37, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    18,  1,  52.66416,         0,      34.5,     -29.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        53,        37, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    18,  1,  54.65149,     -30.3,      35.8,     -30.3,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        55,        40, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    18,  1,         0,         0,      35.8,     -30.3,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,        55,      44.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    19,  1,  15.89861, 0.6913883,      10.4,      -8.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        16,      10.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    19,  1,         0,         0,     251.6,    -212.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       387,        40, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    19,  1,  384.5477,  16.72239,     251.6,    -212.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       387,        30, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    19,  1,       387,  16.72239,     251.6,    -212.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       387,        40, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    19,  1,       387,  16.72239,     251.6,    -212.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       387,        40, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    19,  1,       130, -112.0058,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       130,       130, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    21,  1,  10.78242,       7.2,       7.2,      -6.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        11,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    21,  1,  11.76264,       7.8,       7.8,      -6.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        12,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    21,  1,  12.74286,       8.5,       8.5,      -7.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        13,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    24,  1,  8.821981,  4.910682,       5.9,        -5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         9,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    24,  1,  8.821981,  4.910682,       5.9,        -5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         9,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    24,  1,  8.821981,  4.910682,       5.9,        -5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         9,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    24,  1,  8.821981,  4.910682,       5.9,        -5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         9,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    26,  1,       595,  37.84423,    446.25,    -416.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       595,       320, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    26,  1,       650,  37.84423,     487.5,      -455,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       650,       320, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    27,  1,  121.8231,  44.63975,     91.95,    -85.82,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     122.6,        42, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    28,  1,         0,         0,    47.175,    -44.03,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      62.9,        35, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    29,  1,  111.2903, -8.324369,      72.8,     -61.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       112,        32, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    30,  1,   4.07402, -0.2553287,       2.7,      -2.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       4.1,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
    30,  1,  55.04895, -3.305872,        36,     -30.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      55.4,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
    31,  1,   0.98022, -0.2165069,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         1,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    31,  1,   0.98022, -0.2165069,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         1,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    31,  1,  2.548572, -0.4855165,       1.7,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.6,       0.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    31,  1,  2.548572, -0.4855165,       1.7,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.6,       0.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    31,  1,  2.548572, -0.4855165,       1.7,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.6,       2.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    31,  1,  24.11341, -4.797658,        16,     -13.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      24.6,         6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    31,  1,  24.11341, -4.797658,        16,     -13.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      24.6,         6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    32,  1,       147, -32.94059,    110.25,    -102.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       147,       113, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    33,  1,  56.24135, -9.978033,     42.45,    -39.62,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      56.6,        44, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    34,  1,  57.03628,  14.68649,     43.05,    -40.18,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      57.4,      44.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    35,  1,  3.136704,       2.1,       2.1,      -1.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       3.2,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    35,  1,  3.136704,       2.1,       2.1,      -1.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       3.2,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    35,  1,   3.92088,       2.6,       2.6,      -2.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         4,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    35,  1,   3.92088,       2.6,       2.6,      -2.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         4,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    35,  1,   5.88132,       3.9,       3.9,      -3.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         6,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    35,  1,  6.861541,       4.6,       4.6,      -3.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         7,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    37,  1,  190.4351,  23.97703,   165.975,   -154.91,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     221.3,       104, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    38,  1,  99.86317, -12.17966,      70.4,     -55.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     100.5,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
    39,  1,  125.2016, -11.90437,      88.2,     -69.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       126,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
    41,  1,  65.28368,  14.88021,    49.275,    -45.99,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      65.7,      40.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    52,  1,  16.09735, -0.08755598,      11.3,      -8.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      16.2,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
    53,  1,  37.26237, -8.525665,      26.3,     -20.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      37.5,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
    60,  1,  0.784176, 0.2467626,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       0.8,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    60,  1,  9.802201,  2.584532,         7,      -5.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        10,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    63,  1,         0,         0,     66.15,    -61.74,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      88.2,        60, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    63,  1,  653.6434,  8.932241,   490.275,   -457.59,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     653.7,       315, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    69,  1,         0,         0,      17.2,     -13.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      24.5,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    69,  1,  24.34475, -1.348765,      17.2,     -13.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      24.5,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    69,  1,  47.00027, -2.607883,      33.1,       -26,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      47.3,         9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    69,  1,         0,         0,        20,       -20,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         0,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,       0.9,      -0.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.3,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,         1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.4,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,         1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.4,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,       1.8,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,       1.9,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.7,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,       1.9,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.7,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,       2.1,      -1.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         3,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,       2.1,      -1.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         3,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,  7.452475, -0.5413411,       5.3,      -4.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       7.5,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,  46.70218, -3.639453,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,     109.3,     -85.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     156.2,        45, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,  178.8594, -13.81933,       126,       -99,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       180,       110, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,  178.8594, -13.81933,       126,       -99,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       180,       110, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    79,  1,         0,         0,       140,      -110,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       200,        65, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    80,  1,  55.14832, -6.634769,      38.9,     -30.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      55.5,        15, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    81,  1,         0,         0,        20,       -20,   1.0221, 0,     100, 0, 1, 0, 0, 1, 0, 100,         0,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    82,  1,  34.28139, -5.129813,      24.2,       -19,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      34.5,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
    83,  1,  7.841761, -2.031694,       5.6,      -4.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         8,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    83,  1,  7.841761, -2.031694,       5.6,      -4.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         8,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    84,  1,  10.78242, -0.9911375,       7.7,      -6.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        11,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    84,  1,  10.78242, -0.9911375,       7.7,      -6.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        11,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    95,  1,  66.57544, -0.04298731,     50.25,     -46.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        67,        37, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   116,  1,  47.39774, -19.33332,      33.4,     -26.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      47.7,        42, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   125,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   125,  1,         0,         0,    76.575,    -71.47,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     102.1,        76, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   127,  1,   708.879,  -62.3476,   669.825,   -625.17,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     893.1,     666.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   128,  1,  610.1093, -34.84672,     429.8,    -337.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       614,       461, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   150,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   150,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   150,  1,         0,         0,      12.6,    -11.76,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      16.8,       8.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   150,  1,         0,         0,    15.525,    -14.49,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      20.7,       8.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   161,  1,  19.87327,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   178,  1,         0,         0,    77.025,    -71.89,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     102.7,        45, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   193,  1,         0,         0,     214.2,   -199.92,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     285.6,        90, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   194,  1,  19.87327,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   199,  1,         0,         0,         5,        -4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       7.2,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   199,  1,         0,         0,      12.7,       -10,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      18.2,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   212,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   234,  1,         0,         0,       0.8,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.1,       0.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   234,  1,         0,         0,     49.65,    -46.34,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      66.2,      48.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,  0.392088,       0.3,       0.3,      -0.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       0.4,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,         0,         0,       2.1,      -1.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         3,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,         0,         0,       8.8,      -6.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      12.5,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,  12.54682,         9,         9,        -7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      12.8,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,  12.54682,         9,         9,        -7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      12.8,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,         0,         0,      10.5,      -8.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        15,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,  17.64396,      12.6,      12.6,      -9.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,         0,         0,      17.9,     -14.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      25.6,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,         0,         0,      17.9,     -14.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      25.6,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,         0,         0,      17.9,     -14.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      25.6,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,         0,         0,      17.9,     -14.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      25.6,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   284,  1,  24.84158,  12.38092,      17.5,     -13.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        25,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   284,  1,  24.84158,  12.38092,      17.5,     -13.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        25,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   317,  1,  59.52043, 0.4778066,    44.925,    -41.93,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      59.9,        40, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   339,  1,   39.2497,  21.00849,      27.7,     -21.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      39.5,       3.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   357,  1,  877.7029, -39.00729,     618.3,    -485.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     883.3,       662, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   358,  1,  542.5344, -29.92927,   407.175,   -380.03,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     542.9,       225, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   358,  1,     543.2, -29.94583,     407.4,   -380.24,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     543.2,       225, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   368,  1,   29.8099,  6.310353,        21,     -16.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        30,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   378,  1,   3.92088,  1.872466,       2.8,      -2.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         4,       2.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   378,  1,   3.92088,  1.872466,       2.8,      -2.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         4,       2.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   378,  1,   3.92088,  1.872466,       2.8,      -2.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         4,       2.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   381,  1,         0,         0,       0.8,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.1,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   381,  1,  63.79319,  1.442711,     48.15,    -44.94,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      64.2,        47, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   395,  1,  32.79089, -7.215741,      23.1,     -18.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        33,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   395,  1,  60.61346, -13.30705,      42.7,     -33.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        61,       0.5, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   395,  1,  90.42336, -19.83345,      63.7,     -50.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        91,       0.7, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   395,  1,  136.1319,  -29.8406,      95.9,     -75.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       137,       1.1, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   399,  1,  73.53109,  4.057785,      51.8,     -40.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        74,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   405,  1,  25.48572,  -3.76251,      18.2,     -14.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        26,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   406,  1,   14.7033,  -1.36345,      10.5,      -8.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        15,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   407,  1,   24.5055, -3.852521,      17.5,     -13.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        25,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   408,  1,  23.52528, -3.516544,      16.8,     -13.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        24,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   409,  1,  20.58462,    1.9289,      14.7,     -11.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        21,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   463,  1,  1.274286, -0.02569944,       0.9,      -0.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       1.3,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   463,  1,  6.861541, -0.1913469,       4.9,      -3.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         7,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   463,  1,  6.861541, -0.1913469,       4.9,      -3.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         7,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   463,  1,  6.861541, -0.1913469,       4.9,      -3.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         7,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   463,  1,  6.861541, -0.1913469,       4.9,      -3.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         7,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   463,  1,  6.861541, -0.1913469,       4.9,      -3.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         7,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   469,  1,  14.30875,  5.476402,      10.1,      -7.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      14.4,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   474,  1,  8.821981,  4.504307,       6.3,        -5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         9,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   474,  1,  46.07035,  23.55604,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   492,  1,         0,         0,      29.5,     -23.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      42.1,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   508,  1,         0,         0,      80.4,    -75.04,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     107.2,        56, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   508,  1,  338.3335, -21.92886,     254.1,   -237.16,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     338.8,       101, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   526,  1,  17.64396, -0.5965147,      12.6,      -9.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   535,  1,  41.63449, -0.8034174,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   535,  1,       770, -65.14752,     577.5,      -539,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       770,       386, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   546,  1,  46.20535,         0,      32.6,     -25.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      46.5,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       0.1,      -0.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       0.3,      -0.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.4,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   547,  1,         0,         0,       1.8,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.5,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   552,  1,  15.89861,      -8.8,      11.2,      -8.8,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        16,      10.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   552,  1,         0,         0,      37.1,     -29.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,        53,        37, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   552,  1,         0,         0,      37.1,     -29.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,        53,        37, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   552,  1,  186.8087,         0,     131.6,    -103.4,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,       188,        15, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   552,  1,  186.8087,         0,     131.6,    -103.4,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,       188,        15, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   554,  1,  69.97023,         0,   261.675,   -244.23,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,     348.9,       230, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   556,  1,       528,         0,       396,    -369.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       528,       203, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   557,  1,  41.63449,  6.307371,      29.3,       -23,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      41.9,      18.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   562,  1,  213.6376, -24.83128,     150.5,    -118.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       215,       1.5, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   563,  1,  71.54376,  28.77997,        54,     -50.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        72,        50, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   564,  1,  18.48214, -2.785625,        13,     -10.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      18.6,        12, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   564,  1,  52.56479, -7.975423,        37,     -29.1,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      52.9,      39.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   565,  1,   59.3217,         0,      41.8,     -32.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      59.7,         7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   569,  1,         0,         0,       0.3,      -0.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.4,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   569,  1,         0,         0,        42,       -33,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,        60,        35, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   569,  1,  83.07025,         0,      62.7,    -58.52,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      83.6,        35, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   569,  1,        96,         0,        72,     -67.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        96,        40, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   570,  1,   120.432,  45.17892,      90.9,    -84.84,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     121.2,        66, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   571,  1,  0.017716,  1.418493,      12.6,      -9.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   571,  1,  170.9504,  26.95136,     239.4,    -188.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       342,        90, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   571,  1,     535.5,  42.23774,     374.9,    -294.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     535.5,       150, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   571,  1,       130,  60.27348,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       130,       130, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   573,  1,  3.528792, -0.5228756,       2.5,        -2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       3.6,       0.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   573,  1,  14.21319, -2.025852,      10.2,        -8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      14.5,       2.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   573,  1,  14.21319, -2.025852,      10.2,        -8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      14.5,       2.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   575,  1,    4.9011,       3.5,       3.5,      -2.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         5,       2.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   575,  1,    4.9011,       3.5,       3.5,      -2.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         5,       2.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   577,  1,  16.89228, -1.456751,      11.9,      -9.4,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        17,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   577,  1,   81.4804, -13.05952,      61.5,     -57.4,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        82,        45, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   579,  1,         0,         0,      18.8,     -14.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      26.9,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   580,  1,       150, -74.93961,      9900,     -9900,     1.03, 0,     100, 0, 1, 0, 0, 1, 1, 100,       150,       150, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   589,  1,  78.10195,     -43.2,        55,     -43.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      78.6,        24, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   589,  1,  54.65149,         0,     41.25,     -38.5,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        55,      37.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   595,  1,  0.046259,         0,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   595,  1,  0.046259,         0,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   595,  1,  0.046259,         0,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   595,  1,  0.046259,         0,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   596,  1,         0,         0,       1.2,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.7,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   596,  1,         0,         0,         9,      -7.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      12.9,      10.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   596,  1,         0,         0,         9,      -7.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      12.9,      10.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   596,  1,         0,         0,      11.2,      -8.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        16,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       0.1,      -0.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.1,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       0.1,      -0.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       0.1,      -0.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       0.2,      -0.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.3,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       0.4,      -0.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       0.4,      -0.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       0.4,      -0.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.6,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       0.4,      -0.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.6,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,         1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.4,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,         1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.4,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   600,  1,         0,         0,       3.7,      -2.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       5.3,       3.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   601,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   601,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   601,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   601,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   601,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   601,  1,         0,         0,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,         0,         0,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,      56.7,      37.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,   56.4011,  1.564228,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      56.7,      35.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,         0,         0,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,      56.7,      35.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,         0,         0,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,      56.7,      35.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,  56.34071,  1.564228,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      56.7,      40.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,         0,         0,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,      56.7,      38.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,  56.34071,  1.564228,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      56.7,      36.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,  56.34071,  1.564228,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      56.7,      41.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,  56.34071,  1.564228,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      56.7,      40.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,  56.34071,  1.564228,      39.7,     -31.2,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      56.7,      40.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   609,  1,  67.08161,  -4.90813,       123,    -114.8,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,       164,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   614,  1,  46.70218,         0,      32.9,     -25.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   614,  1,  49.68317,         0,        35,     -27.5,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        50,      39.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   614,  1,  49.68317,         0,        35,     -27.5,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        50,      39.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   619,  1,  12.42079,      -6.9,       8.8,      -6.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      12.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   623,  1,  60.11664,      42.4,      42.4,     -33.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      60.5,        26, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   623,  1,  60.11664,      42.4,      42.4,     -33.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      60.5,        26, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   632,  1,  2.744616, -0.3044325,         2,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.8,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   632,  1,  2.744616, -0.3044325,         2,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.8,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   632,  1,   2.94066, -0.4019553,       2.1,      -1.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         3,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   632,  1,   2.94066, -0.4019553,       2.1,      -1.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         3,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   638,  1,  4.705056,       3.4,       3.4,      -2.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       4.8,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   638,  1,  4.705056,       3.4,       3.4,      -2.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       4.8,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   638,  1,  4.705056,       3.4,       3.4,      -2.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       4.8,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   651,  1,  -800.379,  45.15714,      9900,     -9900,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,  -800.379,  -800.379, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   682,  1,   2.45055, -0.1460852,       1.8,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.5,       0.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   682,  1,  35.28792, -2.166823,      25.2,     -19.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        36,        15, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   683,  1,  21.56484,  5.441177,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   683,  1,  21.56484,  5.441177,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   685,  1,   1.96044, -0.1308142,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         2,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   685,  1,  2.156484, -0.1532793,       1.5,      -1.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.2,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   685,  1,  2.352528, -0.136977,       1.7,      -1.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.4,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   685,  1,  2.352528, -0.136977,       1.7,      -1.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.4,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   685,  1,  2.744616, -0.1431398,         2,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.8,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   685,  1,  6.763518, -0.4660008,       4.8,      -3.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       6.9,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   685,  1,  6.763518, -0.4660008,       4.8,      -3.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       6.9,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   685,  1,  28.81623, -1.927422,      20.3,       -16,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        29,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   693,  1,  10.29231, -1.886086,       7.4,      -5.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      10.5,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   705,  1,  6.861541,   1.27043,       4.9,      -3.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         7,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   705,  1,  6.861541,   1.27043,       4.9,      -3.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         7,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   705,  1,  6.861541,   1.27043,       4.9,      -3.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         7,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   705,  1,  7.841761,  1.475489,       5.6,      -4.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         8,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   705,  1,  12.74286,  2.377047,       9.1,      -7.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        13,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   706,  1,  5.587255,         4,         4,      -3.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       5.7,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   706,  1,  5.587255,         4,         4,      -3.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       5.7,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   735,  1,         0,         0,       1.4,      -1.1,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   735,  1,         0,         0,       1.4,      -1.1,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   735,  1,         0,         0,       1.4,      -1.1,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,         2,       1.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   735,  1,  21.16503,         0,      14.9,     -11.7,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      21.3,      15.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   737,  1,         0,         0,       0.8,      -0.7,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.2,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   737,  1,         0,         0,       1.1,      -0.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   737,  1,         0,         0,       1.2,      -0.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.7,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   737,  1,         0,         0,       1.3,        -1,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.8,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   737,  1,         0,         0,       2.7,      -2.1,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       3.8,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   737,  1,  13.91129, 0.2521699,       9.8,      -7.7,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        14,       7.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   737,  1,  53.65782, 0.9726554,      37.8,     -29.7,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        54,        20, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   738,  1,  11.42713,  3.419024,       8.1,      -6.3,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      11.5,       6.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   756,  1,         0,         0,        20,       -20,    1.018, 0,     100, 0, 1, 0, 0, 1, 0, 100,         0,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   759,  1,  80.48673, -2.028022,      56.7,     -44.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        81,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   759,  1,  99.86317, -2.473761,      70.4,     -55.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     100.5,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   759,  1,  105.8251, -2.621841,      74.6,     -58.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     106.5,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   761,  1,  96.88218,      68.3,      68.3,     -53.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      97.5,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   768,  1,  77.20764,  -14.2076,      54.4,     -42.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      77.7,         1, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   773,  1,   159.621,    53.972,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,   159.621,   159.621, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   774,  1,         0,         0,     17.55,    -16.38,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      23.4,       9.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   799,  1,      -836,  57.12204,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      -836,      -836, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   811,  1,  19.87327, -2.733265,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   817,  1,     407.2,  107.1075,     305.4,   -285.04,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     407.2,       284, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   817,  1,     407.2,  107.1075,     305.4,   -285.04,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     407.2,       284, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   817,  1,     407.2,  107.1075,     305.4,   -285.04,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     407.2,       284, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   821,  1,  21.46313,      15.1,      15.1,     -11.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      21.6,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   828,  1,  21.46313,  4.797503,      15.1,     -11.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      21.6,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   829,  1,         0,         0,      36.7,     -28.8,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,      52.4,      41.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   847,  1,       170,  18.86868,     403.7,    -341.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       621,       140, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   847,  1,  169.7322,  18.86868,     403.7,    -341.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       621,       140, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   848,  1,         0,         0,       1.9,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.7,       0.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   848,  1,         0,         0,       1.9,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.7,       0.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   848,  1,         0,         0,      50.4,     -39.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        72,        20, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   848,  1,         0,         0,      51.5,     -40.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      73.5,        20, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   848,  1,         0,         0,       103,     -80.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     147.1,        40, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   848,  1,         0,         0,     167.6,    -131.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     239.4,        60, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   867,  1,  8.037805,       5.7,       5.7,      -4.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       8.2,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   867,  1,  8.037805,       5.7,       5.7,      -4.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       8.2,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   870,  1,   3.92088,       2.8,       2.8,      -2.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         4,       1.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   870,  1,   3.92088,       2.8,       2.8,      -2.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         4,       1.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   870,  1,   3.92088,       2.8,       2.8,      -2.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         4,       1.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   870,  1,   3.92088,       2.8,       2.8,      -2.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         4,       1.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   899,  1,         0,         0,     434.7,    -341.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       621,        80, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   899,  1,       621,  88.96812,     434.7,    -341.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       621,       100, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   900,  1,         0,         0,     708.4,    -556.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      1012,       759, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   900,  1,         0,         0,     909.3,    -714.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      1299,       974, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   994,  1,         0,         0,         2,      -1.6,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.9,       2.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   994,  1,         0,         0,       2.2,      -1.7,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       3.1,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   994,  1,         0,         0,       3.6,      -2.8,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       5.1,       4.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   994,  1,         0,         0,      12.7,       -10,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,      18.1,         5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   994,  1,   59.6198,         0,        42,       -33,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        60,        28, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   994,  1,   59.6198,         0,        42,       -33,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        60,        28, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   994,  1,  60.11664,         0,      42.4,     -33.3,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      60.5,        25, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   997,  1,         0,         0,       2.5,      -1.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       3.5,       1.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   997,  1,         0,         0,       2.5,      -1.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       3.5,       1.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   997,  1,         0,         0,       3.6,      -2.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       5.2,       2.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   997,  1,         0,         0,       3.9,        -3,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       5.5,       2.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   997,  1,         0,         0,       3.9,        -3,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       5.5,       2.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   997,  1,         0,         0,       4.3,      -3.4,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,       6.2,       3.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1027,  1,         0,         0,     80.85,    -75.46,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     107.8,        45, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1039,  1,  11.42713,         0,       8.1,      -6.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      11.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
  1052,  1,  6.273409,  3.248057,       4.5,      -3.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       6.4,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1052,  1,  6.665497,   3.46981,       4.8,      -3.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       6.8,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1052,  1,  8.527914,  4.394227,       6.1,      -4.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       8.7,         2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1052,  1,  18.62418,  9.575469,      13.3,     -10.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        19,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1053,  1,  12.35077,       8.8,       8.8,      -6.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      12.6,       2.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,       2.2,      -1.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       3.2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,       2.2,      -1.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       3.2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,       2.2,      -1.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       3.2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,       2.2,      -1.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       3.2,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,      15.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,      15.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,      15.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,      14.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,      15.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,      15.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  19.87327,  1.105522,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,         0,         0,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        20,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,      15.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,      15.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,      15.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,        16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  21.86059,  1.216074,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,      15.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  46.70218,  2.572187,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  46.70218,  2.572187,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1129,  1,  46.70218,  2.572187,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       0.3,      -0.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.4,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       0.4,      -0.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.6,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       0.6,      -0.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.9,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       0.6,      -0.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.9,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       0.6,      -0.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.9,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       0.7,      -0.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       1.8,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.5,       0.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,         0,         0,       1.8,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.5,       0.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,  18.38277,         0,        13,     -10.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      18.5,         8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1130,  1,  18.38277,         0,        13,     -10.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      18.5,         8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1131,  1,         0,         0,      11.4,        -9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      16.3,        11, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1131,  1,         0,         0,      11.4,        -9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      16.3,        11, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1131,  1,         0,         0,    120.75,    -112.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       161,       125, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1131,  1,  160.1585,    120.75,    120.75,    -112.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       161,       125, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1132,  1,   199.621,  287.3525,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,   199.621,   199.621, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,         1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.4,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,         1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.4,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,         1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.4,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,       1.1,      -0.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.5,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,       1.8,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.5,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,       1.8,      -1.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       2.5,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,       5.4,      -4.2,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       7.7,       0.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,      11.2,      -8.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        16,         7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,      14.8,     -11.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      21.1,         7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,      14.8,     -11.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      21.1,         7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,  21.86059, 0.2067416,      15.4,     -12.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        22,         7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,  24.84158, 0.2073095,      17.5,     -13.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        25,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,  24.84158, 0.2073095,      17.5,     -13.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        25,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,      17.5,     -13.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        25,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,        30,     -23.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      42.9,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,  42.62816, 0.3869586,        30,     -23.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      42.9,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,        30,     -23.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      42.9,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,        30,     -23.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      42.9,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,        30,     -23.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      42.9,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,        30,     -23.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      42.9,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,         0,         0,        30,     -23.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      42.9,        10, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,  46.70218, 0.4140511,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,  46.70218, 0.4140511,      32.9,     -25.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        47,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,       400,  3.758933,       280,      -220,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       400,        75, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,       400,  3.758933,       280,      -220,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       400,        75, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,      1027,  9.623446,     718.9,    -564.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1027,       150, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1133,  1,  266.7986,  -13.7201,   201.375,   -187.95,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     268.5,       115, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1135,  1,  16.99164,         0,        12,      -9.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      17.1,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1136,  1,       100,  314.1772,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,       100, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1146,  1,  27.82258, -7.652078,      19.6,     -15.4,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        28,         8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1147,  1,  78.99623,         0,      55.7,     -43.7,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      79.5,      68.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1147,  1,  78.99623,     -43.7,      55.7,     -43.7,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      79.5,      66.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1147,  1,  78.99623,     -43.7,      55.7,     -43.7,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      79.5,      65.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1148,  1,  49.68317,  3.913491,        35,     -27.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        50,      39.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1148,  1,  49.68317,  3.913491,        35,     -27.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        50,      39.9, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1148,  1,   341.369,  51.79411,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,   341.369,   341.369, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1162,  1,         0,         0,      32.9,     -25.9,     1.01, 0,     100, 0, 1, 0, 0, 1, 0, 100,        47,        23, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1164,  1,   31.3004,     -17.3,      22.1,     -17.3,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      31.5,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1169,  1,  24.74222, -9.611945,      17.4,     -13.7,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,      24.9,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1170,  1,  19.87327,         0,        14,       -11,     1.01, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1172,  1,  15.89861, -0.1764414,      11.2,      -8.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        16,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1173,  1,  17.88594,  3.516776,      12.6,      -9.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        18,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1181,  1,  2.744616,         2,         2,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.8,       0.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1181,  1,  2.744616,         2,         2,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.8,       0.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1181,  1,  2.744616,         2,         2,      -1.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       2.8,       0.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1181,  1,   3.43077,       2.5,       2.5,      -1.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       3.5,       0.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1194,  1,   6.37143,       4.6,       4.6,      -3.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       6.5,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1194,  1,   6.37143,       4.6,       4.6,      -3.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       6.5,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1213,  1,  9.802201,         7,         7,      -5.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        10,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1213,  1,  9.802201,         7,         7,      -5.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        10,         4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1223,  1,   24.5055,      17.5,      17.5,     -13.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        25,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1227,  1,   245.055, -18.50462,       175,    -137.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       250,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1227,  1,   245.055, -18.50462,       175,    -137.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       250,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1227,  1,   245.055, -18.50462,       175,    -137.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       250,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1227,  1,   245.055, -18.50462,       175,    -137.5,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       250,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  55.87255, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1230,  1,  34.34063, -11.20073,      39.9,     -31.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        57,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1231,  1,       750,  57.81817,      9900,     -9900,     1.03, 0,     100, 0, 1, 0, 0, 1, 1, 100,       750,       750, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1236,  1,         0,         0,     631.3,      -496,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     901.8,       150, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1236,  1,         0,         0,     631.3,      -496,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     901.8,       150, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1240,  1,  637.7332, -36.41959,     449.3,      -353,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     641.8,       481, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1240,  1,   1251.32, -71.47423,     881.5,    -692.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,    1259.3,       944, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1249,  1,         0,         0,     458.6,    -360.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     655.1,       150, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1250,  1,  86.94553, -35.30689,      61.3,     -48.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      87.5,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
  1263,  1, 0.5470777, -727.2753,      9900,     -9900,        1, 0,     100, 0, 1, 0, 0, 1, 1, 100,      0.25,     -0.25, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1273,  1,         0,         0,       1.1,      -0.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       1.6,       0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1287,  1,   79.3937, -13.02235,      55.9,     -43.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      79.9,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
   138,  1,    93.802, -23.37402,      66.1,     -51.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      94.4,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
  1296,  1,  111.2903, -23.37402,      78.4,     -61.6,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       112,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
  1313,  1,       200, -37.23508,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,       200, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1320,  1,         0,         0,        20,       -20,   1.0269, 0,     100, 0, 1, 0, 0, 1, 0, 100,         0,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1321,  1,         0,         0,      67.2,     -52.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        96,        35, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1321,  1,         0,         0,      67.2,     -52.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,        96,        35, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1321,  1,         0,         0,     152.3,    -119.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     217.6,        85, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1321,  1,         0,         0,     152.3,    -119.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,     217.6,        85, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1324,  1,  79.29434, -7.564495,      55.9,     -43.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      79.8,       7.1, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
  1330,  1,   90.0259, -17.95037,     67.95,    -63.42,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,      90.6,        63, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1413,  1,         0,         0,        20,       -20,   1.0315, 0,     100, 0, 1, 0, 0, 1, 0, 100,         0,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  21.05409, -7.895076,     105.2,     -82.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     150.3,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  90.55083, -7.895076,     105.2,     -82.7,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     150.3,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  116.5774, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  116.5774, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  116.5774, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  116.5774, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  116.5774, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  116.5774, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  189.6726, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  116.5774, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  116.5774, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  18.67929, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1427,  1,  116.5774, -10.09712,     135.5,    -106.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,     193.5,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1428,  1,  12.04935, -2.032206,        14,       -11,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        20,         1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1445,  1,  14.90495,         0,      10.5,      -8.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        15,         0, 1, 1, 0, 1, 0, 1, 0, 1, 1, 1
  1456,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1456,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1456,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1456,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1456,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1456,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1456,  1,         0,         0,       0.6,      -0.4,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,       0.8,       0.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1456,  1,         0,         0,     10.05,     -9.38,     1.02, 0,     100, 0, 1, 0, 0, 1, 0, 100,      13.4,       6.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1457,  1,  14.90495,      10.5,      10.5,      -8.3,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,        15,        12, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1457,  1,  178.8594,       126,       126,       -99,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       180,        60, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1457,  1,  373.6174,  241.4637,     263.2,    -206.8,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       376,        75, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1457,  1,       387,  241.4637,     270.9,    -212.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       387,        75, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1457,  1,       387,  241.4637,     270.9,    -212.9,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       387,        75, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1460,  1,   1.96044,       1.4,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         2,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1460,  1,   1.96044,       1.4,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         2,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1460,  1,   1.96044,       1.4,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         2,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1460,  1,   1.96044,       1.4,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         2,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1460,  1,   1.96044,       1.4,       1.4,      -1.1,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,         2,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1528,  1,   149.772, -55.02129,      9900,     -9900,        1, 0,     100, 0, 1, 0, 0, 1, 1, 100,   149.772,   149.772, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1546,  1,       200, -27.78212,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,       200, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1558,  1,         0,         0,        20,       -20,     1.03, 0,     100, 0, 1, 0, 0, 1, 0, 100,         0,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1570,  1,       525, -30.46454,      9900,     -9900,     1.02, 0,     100, 0, 1, 0, 0, 1, 1, 100,       525,       525, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
     1,   1405, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00278, 0.01149, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,   1404, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00277, 0.01146, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,   1403, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00276, 0.01141, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,   1402, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0028, 0.01156, 100
    1, 0,     0,     116,     556,     145, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,   1422, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0019, 0.00785, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,   1551, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00437, 0.01805, 100
    1, 0,     0,     556,     556,     556, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,   1551, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00477, 0.01973, 100
    1, 0,     0,     556,     556,     556, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,   1550, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02427, 0.10034, 100
    1, 0,     0,     116,     556,     145, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,   1550, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02427, 0.10034, 100
    1, 0,     0,     116,     556,     145, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,    242, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00663, 0.02741, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,    228, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01336, 0.05524, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,    228, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01207, 0.04989, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,    199, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00254, 0.01051, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     1,   1402, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0028, 0.01156, 100
    1, 0,     0,     116,     556,     145, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     4,    193, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00102, 0.00421, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     4,    449, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00637, 0.02634, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     4,    193, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00103, 0.00425, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     4,   1527, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00495, 0.0211, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     4,   1527, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00495, 0.0211, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     4,    193, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00105, 0.00435, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     9,    851, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00323, 0.01336, 100
    1, 0,     0,     240,     556,     265, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     9,    524, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01092, 0.04516, 100
    1, 0,     0,     556,     556,     556, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    10,    450, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00418, 0.01729, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    11,    489, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00196, 0.00812, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    13,   1442, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00156, 0.00646, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    13,    196, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00156, 0.00645, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    14,    460, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00143, 0.0059, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    15,    402, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0021, 0.0087, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    16,    391, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02118, 0.08756, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    16,   1394, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02598, 0.10743, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    17,    628, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0017, 0.0085, 100
    1, 0,     0,     300,     300,     330, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    17,   1467, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00302, 0.10864, 100
    1, 0,     0,     500,     500,     500, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    17,   1467, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00302, 0.10864, 100
    1, 0,     0,     500,     500,     500, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    17,    628, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0017, 0.0085, 100
    1, 0,     0,     300,     300,     330, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    18,    585, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00802, 0.01823, 100
    1, 0,     0,     250,     250,     250, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    18,    561, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.04007, 0.09109, 100
    1, 0,     0,     250,     250,     250, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    18,    583, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01009, 0.02294, 100
    1, 0,     0,     200,     250,     200, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    18,   1494, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0032, 0.00727, 100
    1, 0,     0,     250,     250,     250, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    18,   1494, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00357, 0.00812, 100
    1, 0,     0,     250,     250,     250, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    18,   1494, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0032, 0.00727, 100
    1, 0,     0,     250,     250,     250, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    19,   1538, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0038, 0.01572, 100
    1, 0,     0,     556,     556,     556, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    19,   1538, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0038, 0.01572, 100
    1, 0,     0,     556,     556,     556, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    19,   1538, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0038, 0.01572, 100
    1, 0,     0,     556,     556,     556, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    19,   1538, 0, 4, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0038, 0.01572, 100
    1, 0,     0,     556,     556,     556, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    19,   1538, 0, 5, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0038, 0.01572, 100
    1, 0,     0,     556,     556,     556, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    21,    406, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02031, 0.06988, 100
    1, 0,     0,     116,     556,     145, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    21,    403, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.005, 0.02069, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    25,     83, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0105, 0.04341, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    26,    557, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
1e-05, 0.00018, 100
    1, 0,     0,    1216,    2454,    1804, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    26,   1468, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00124, 0.0559, 100
    1, 0,     0,    1347,    1347,    1347, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    26,    557, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
1e-05, 0.00019, 100
    1, 0,     0,    1216,    2454,    1804, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    29,    152, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00852, 0.03523, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    30,     55, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02366, 0.09785, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    30,    131, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00843, 0.03485, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    32,     84, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0108, 0.0428, 100
    1, 0,     0,     120,     556,     120, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    32,    474, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00565, 0.02337, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    32,    678, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.006, 0.027, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    32,     31, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0006, 0.0027, 100
    1, 0,     0,     135,     556,     175, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    33,    140, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00862, 0.03565, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    33,   1469, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01066, 0.04408, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    35,    485, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01865, 0.07712, 100
    1, 0,     0,     116,     556,     145, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    35,    485, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01865, 0.07712, 100
    1, 0,     0,     116,     556,     145, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    35,    191, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01727, 0.07139, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    35,     36, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00018, 0.00076, 100
    1, 0,     0,     175,     563,     175, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    35,     36, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00018, 0.00076, 100
    1, 0,     0,     175,     563,     175, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    36,    192, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00793, 0.03281, 100
    1, 0,     0,     175,     556,     175, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    36,    192, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00793, 0.03281, 100
    1, 0,     0,     175,     556,     175, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    36,    190, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02914, 0.1205, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    37,    273, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00153, 0.00631, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    37,    270, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00334, 0.01382, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    37,    270, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00261, 0.01077, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    38,     97, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01486, 0.06145, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    38,     91, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00853, 0.03527, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    39,   1469, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00149, 0.0623, 100
    1, 0,     0,     326,     369,     423, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    39,   1307, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00092, 0.0074, 100
    1, 0,     0,     453,     936,     579, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    42,   1576, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00889, 0.03675, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    42,   1576, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00886, 0.03666, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    42,     46, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00072, 0.00296, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    42,   1330, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00036, 0.00149, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    45,   1330, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0088, 0.03638, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    45,     44, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00034, 0.00142, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    45,     43, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00052, 0.00217, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    46,   1438, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00123, 0.00508, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    48,     86, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01054, 0.04358, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    48,   1369, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02381, 0.09844, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    48,   1108, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01146, 0.0474, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    50,    412, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00331, 0.01367, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    51,    131, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00276, 0.01143, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    52,    131, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01481, 0.06124, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    53,    152, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.03542, 0.14646, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    54,    132, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00359, 0.02888, 100
    1, 0,     0,     453,     936,     579, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    55,     56, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00881, 0.03642, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    56,     57, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01171, 0.04844, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    57,    133, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01248, 0.05159, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    58,    353, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00193, 0.00799, 100
    1, 0,     0,     417,     417,     417, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    58,   1552, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00016, 0.00068, 100
    1, 0,     0,     417,     417,     417, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    59,   1220, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00149, 0.0623, 100
    1, 0,     0,     325,     325,     325, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    59,     83, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00638, 0.02637, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    59,     15, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.03648, 0.15084, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    59,     83, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00637, 0.02632, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    60,    500, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.03202, 0.0728, 100
    1, 0,     0,      96,     250,     123, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    61,   1289, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02343, 0.09689, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    61,   1289, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02422, 0.10014, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    62,    722, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00025, 0.00383, 100
    1, 0,     0,    1216,    2454,    1804, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    63,    800, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00024, 0.00373, 100
    1, 0,     0,    1216,    1216,    1804, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    63,     62, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0, 5e-05, 100
    1, 0,     0,    1216,    1216,    1804, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    64,    422, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
6e-05, 0.00024, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    65,   1573, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00587, 0.02425, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    68,    134, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01482, 0.0613, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    69,     77, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01769, 0.07315, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    69,     77, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0177, 0.07319, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    71,   1572, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01784, 0.07378, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    71,     78, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01035, 0.04279, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    73,     74, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00162, 0.00669, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    74,   1416, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00146, 0.00605, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    74,   1363, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00254, 0.01052, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    77,   1324, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01823, 0.07537, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    77,   1324, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01823, 0.07539, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    77,     78, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01449, 0.0599, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    79,   1136, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
8e-05, 0.00129, 100
    1, 0,     0,    1216,    2454,    1804, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    79,   1136, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
8e-05, 0.00129, 100
    1, 0,     0,    1216,    2454,    1804, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    80,    375, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00312, 0.01291, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    81,   1465, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02539, 0.10501, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    81,    122, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00663, 0.02743, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    81,    112, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02605, 0.10774, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    81,   1559, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00227, 0.00937, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    81,   1559, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00227, 0.0094, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    85,   1337, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00563, 0.02326, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    86,     87, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00291, 0.01205, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    87,   1368, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01345, 0.0556, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    87,     88, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00235, 0.00972, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    88,   1391, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00076, 0.00313, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    89,   1391, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00012, 0.00051, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    90,     91, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0024, 0.00994, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    90,   1391, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0018, 0.00743, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    93,   1565, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00934, 0.03861, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    93,    131, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.015, 0.06204, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    94,     95, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00138, 0.00572, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    98,     99, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01014, 0.04193, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    98,    131, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01067, 0.04414, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   105,   1436, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
6e-05, 0.00025, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   105,   1433, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01693, 0.07002, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   105,   1365, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00407, 0.01683, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   105,    309, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00227, 0.0094, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   105,    309, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00227, 0.00939, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   105,    262, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01823, 0.07536, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   105,   1364, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00405, 0.01676, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   106,   1364, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
6e-05, 0.00024, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   106,   1365, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
8e-05, 0.00034, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   107,   1566, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00777, 0.03214, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   107,   1566, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00777, 0.03213, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   107,   1566, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00785, 0.03244, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   107,   1365, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00528, 0.02184, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   107,   1364, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0053, 0.0219, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   108,   1568, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00685, 0.02832, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   108,    133, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02302, 0.09519, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   109,   1568, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00789, 0.03261, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   109,    124, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01167, 0.04826, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   110,   1568, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01636, 0.06764, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   110,    114, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02289, 0.09466, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   112,   1465, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00715, 0.02956, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   113,   1265, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00202, 0.00837, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   113,   1218, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
3e-05, 0.00014, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   114,   1466, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00648, 0.0268, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   115,   1559, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01298, 0.05366, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   115,    205, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.03321, 0.13731, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   116,   1559, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00595, 0.0246, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   116,    120, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01538, 0.0636, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   117,    121, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00385, 0.01594, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   117,    122, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00162, 0.00669, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   117,   1559, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00982, 0.0406, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   118,    119, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00744, 0.03076, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   118,    123, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01054, 0.04357, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   119,    120, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00694, 0.0287, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   121,    123, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00224, 0.00926, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   124,     29, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.03314, 0.13704, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   124,    149, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.03175, 0.1313, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   124,     55, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.03506, 0.14498, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   125,    415, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00237, 0.0098, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   125,    418, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0026, 0.01555, 100
    1, 0,     0,     220,     252,     280, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   126,    415, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00143, 0.00592, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,   1520, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01282, 0.05301, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,    510, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00302, 0.0125, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,    505, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00401, 0.01657, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,    510, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00303, 0.01253, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,    814, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00847, 0.03501, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,   1441, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01123, 0.04643, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,   1520, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01282, 0.05301, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,    813, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00461, 0.01906, 100
    1, 0,     0,     185,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,    813, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00461, 0.01908, 100
    1, 0,     0,     185,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,    813, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00461, 0.01906, 100
    1, 0,     0,     185,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   128,    220, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00383, 0.01585, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   128,    220, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0038, 0.01572, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   128,    220, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00383, 0.01585, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   129,    250, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00953, 0.03941, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   129,    250, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00908, 0.03756, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   131,   1252, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01387, 0.05735, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   132,   1470, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00149, 0.0623, 100
    1, 0,     0,     326,     369,     423, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   132,   1250, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00075, 0.00602, 100
    1, 0,     0,     453,     936,     579, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   134,    288, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0025, 0.01032, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   135,   1369, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
9e-05, 0.00036, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   135,   1368, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00012, 0.0005, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   136,   1367, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00109, 0.00451, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   137,    159, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01801, 0.07447, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   139,    140, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
9e-05, 0.00037, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   140,   1471, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0032, 0.1644, 100
    1, 0,     0,     125,     145,     170, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   141,    142, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00202, 0.00836, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   141,    139, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00978, 0.04046, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   142,      1, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.03889, 0.16081, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   142,    224, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00537, 0.02221, 100
    1, 0,     0,     167,     556,     210, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   143,   1563, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00408, 0.01686, 100
