source_bus,source_bus_name,generator_id,source_zone,pg_mw,qg_mvar,qmin_mvar,qmax_mvar,pmin_mw,pmax_mw,voltage_target_pu,raw_ireg,regulated_bus,regulated_bus_name,regulated_zone,remote_regulation,regulated_bus_found,status,converted_status,snapshot_effective_status,raw_converted_status_mismatch,mapped_to_nyiso_zone,converted_gen_index,converted_genfuel,device_class,native_generator,reactive_only_QS,fixed_import_or_boundary_equivalent,synchronous_condenser,storage_or_pumping,offline,positive_active_capability,fixed_negative_active,originated_from_shunt_as_generator_conversion,control_group_id,classification_rule,classification_confidence,source_format,source_file
6,UNKNOWN124~5,1,F,2.745,-0.209,-1.5,1.8,1,2.8,1.02,0,6,UNKNOWN124~5,F,0,1,1,1,1,0,1,1,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_6,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
6,UNKNOWN124~5,2,F,2.745,-0.209,-1.5,1.8,1,2.8,1.02,0,6,UNKNOWN124~5,F,0,1,1,1,1,0,1,2,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_6,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
6,UNKNOWN124~5,3,F,2.941,-0.209,-1.7,2,1,3,1.02,0,6,UNKNOWN124~5,F,0,1,1,1,1,0,1,3,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_6,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
6,UNKNOWN124~5,4,F,2.941,-0.209,-1.7,2,1,3,1.02,0,6,UNKNOWN124~5,F,0,1,1,1,1,0,1,4,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_6,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
15,UNKNOWN12~14,1,E,7.842,-1.275,-4.4,5.2,7,8,1.02,0,15,UNKNOWN12~14,E,0,1,1,1,1,0,1,5,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_15,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
15,UNKNOWN12~14,2,E,7.842,-1.275,-4.4,5.2,7,8,1.02,0,15,UNKNOWN12~14,E,0,1,1,1,1,0,1,6,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_15,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,1,K,0,-9.9,-9.9,11.7,10.5,18,1.01,0,17,UNKNOWN12~15,K,0,1,0,0,0,0,1,7,ng,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_17,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,10,K,0,-23,-23,27.2,30,41.8,1.01,0,17,UNKNOWN12~15,K,0,1,0,0,0,0,1,16,ng,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_17,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,11,K,30,-23,-23,27.2,30,41.8,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,17,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,12,K,183,-27.652,-103.4,122.2,15,188,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,18,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,13,K,183,-27.652,-103.4,122.2,15,188,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,19,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,2,K,11.4,-9.9,-9.9,11.7,11.4,18,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,8,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,3,K,11,-9.9,-9.9,11.7,11,18,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,9,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,4,K,11.2,-9.9,-9.9,11.7,11.2,18,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,10,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,5,K,11.4,-9.9,-9.9,11.7,11.4,18,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,11,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,6,K,10.7,-9.9,-9.9,11.7,10.7,18,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,12,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,7,K,9,-9.9,-9.9,11.7,9,18,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,13,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,8,K,29.8,-23,-23,27.2,29.8,41.8,1.01,0,17,UNKNOWN12~15,K,0,1,1,1,1,0,1,14,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_17,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
17,UNKNOWN12~15,9,K,0,0,-23,27.2,30,41.8,1.01,0,17,UNKNOWN12~15,K,0,1,0,0,0,0,1,15,ng,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_17,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
18,GLENWOOD L~1,1,K,15.899,-8.8,-8.8,10.4,10,16,1.01,0,18,GLENWOOD L~1,K,0,1,1,1,1,0,1,20,dfo,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_18,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
18,GLENWOOD L~1,2,K,52.664,-16.382,-29.2,34.5,37,53,1.01,0,18,GLENWOOD L~1,K,0,1,1,1,1,0,1,21,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_18,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
18,GLENWOOD L~1,3,K,52.664,-16.382,-29.2,34.5,37,53,1.01,0,18,GLENWOOD L~1,K,0,1,1,1,1,0,1,22,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_18,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
18,GLENWOOD L~1,4,K,54.651,-16.382,-30.3,35.8,40,55,1.01,0,18,GLENWOOD L~1,K,0,1,1,1,1,0,1,23,dfo,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_18,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
18,GLENWOOD L~1,5,K,0,0,-30.3,35.8,44.1,55,1.01,0,18,GLENWOOD L~1,K,0,1,0,0,0,0,1,24,ng,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_18,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
19,NORTHPORT,1,K,15.899,-8.8,-8.8,10.4,10.6,16,1.02,0,19,NORTHPORT,K,0,1,1,1,1,0,1,25,dfo,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_19,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
19,NORTHPORT,2,K,0,0,-212.9,251.6,40,387,1.02,0,19,NORTHPORT,K,0,1,0,0,0,0,1,26,ng,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_19,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
19,NORTHPORT,3,K,384.548,-12.677,-212.9,251.6,30,387,1.02,0,19,NORTHPORT,K,0,1,1,1,1,0,1,27,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_19,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
19,NORTHPORT,4,K,387,-12.677,-212.9,251.6,40,387,1.02,0,19,NORTHPORT,K,0,1,1,1,1,0,1,28,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_19,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
19,NORTHPORT,5,K,387,-12.677,-212.9,251.6,40,387,1.02,0,19,NORTHPORT,K,0,1,1,1,1,0,1,29,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_19,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
19,NORTHPORT,x,K,130,-12.677,-9900,9900,130,130,1.02,0,19,NORTHPORT,K,0,1,1,1,1,0,1,30,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,K_REG_BUS_19,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
21,UNKNOWN12~17,1,E,10.782,7.2,-6.1,7.2,0.2,11,1.02,0,21,UNKNOWN12~17,E,0,1,1,1,1,0,1,31,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_21,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
21,UNKNOWN12~17,2,E,11.763,7.8,-6.6,7.8,0.2,12,1.02,0,21,UNKNOWN12~17,E,0,1,1,1,1,0,1,32,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_21,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
21,UNKNOWN12~17,3,E,12.743,8.5,-7.2,8.5,0.2,13,1.02,0,21,UNKNOWN12~17,E,0,1,1,1,1,0,1,33,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_21,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
24,UNKNOWN12~20,1,C,8.822,4.911,-5,5.9,3,9,1.02,0,24,UNKNOWN12~20,C,0,1,1,1,1,0,1,34,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_24,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
24,UNKNOWN12~20,2,C,8.822,4.911,-5,5.9,3,9,1.02,0,24,UNKNOWN12~20,C,0,1,1,1,1,0,1,35,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_24,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
24,UNKNOWN12~20,3,C,8.822,4.911,-5,5.9,3,9,1.02,0,24,UNKNOWN12~20,C,0,1,1,1,1,0,1,36,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_24,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
24,UNKNOWN12~20,4,C,8.822,4.911,-5,5.9,3,9,1.02,0,24,UNKNOWN12~20,C,0,1,1,1,1,0,1,37,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_24,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
26,UNKNOWN12~22,C1,J,595,37.491,-416.5,446.25,320,595,1.02,0,26,UNKNOWN12~22,J,0,1,1,1,1,0,1,38,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_26,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
26,UNKNOWN12~22,C2,J,650,37.491,-455,487.5,320,650,1.02,0,26,UNKNOWN12~22,J,0,1,1,1,1,0,1,39,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_26,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
27,UNKNOWN12~23,C1,C,121.823,44.838,-85.82,91.95,42,122.6,1.02,0,27,UNKNOWN12~23,C,0,1,1,1,1,0,1,40,ng,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_27,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
28,UNKNOWN12~24,C1,E,0,0,-44.03,47.175,35,62.9,1.02,0,28,UNKNOWN12~24,E,0,1,0,0,0,0,1,41,ng,offline,0,0,0,0,0,1,0,0,0,E_REG_BUS_28,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
29,UNKNOWN12~25,1,C,111.29,-7.888,-61.6,72.8,32,112,1.02,0,29,UNKNOWN12~25,C,0,1,1,1,1,0,1,42,ng,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_29,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
30,UNKNOWN12~26,1,C,4.074,-1.637,-2.3,2.7,0,4.1,1.02,0,30,UNKNOWN12~26,C,0,1,1,1,1,0,1,43,wind,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_30,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
30,UNKNOWN12~26,2,C,55.049,-1.637,-30.5,36,0,55.4,1.02,0,30,UNKNOWN12~26,C,0,1,1,1,1,0,1,44,wind,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_30,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
31,UNKNOWN12~27,1,F,0.98,-0.6,-0.6,0.7,0.2,1,1.02,0,31,UNKNOWN12~27,F,0,1,1,1,1,0,1,45,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_31,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
31,UNKNOWN12~27,2,F,0.98,-0.6,-0.6,0.7,0.2,1,1.02,0,31,UNKNOWN12~27,F,0,1,1,1,1,0,1,46,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_31,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
31,UNKNOWN12~27,3,F,2.549,-1.4,-1.4,1.7,0.9,2.6,1.02,0,31,UNKNOWN12~27,F,0,1,1,1,1,0,1,47,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_31,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
31,UNKNOWN12~27,4,F,2.549,-1.4,-1.4,1.7,0.9,2.6,1.02,0,31,UNKNOWN12~27,F,0,1,1,1,1,0,1,48,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_31,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
31,UNKNOWN12~27,5,F,2.549,-1.4,-1.4,1.7,2.3,2.6,1.02,0,31,UNKNOWN12~27,F,0,1,1,1,1,0,1,49,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_31,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
31,UNKNOWN12~27,6,F,24.113,-3.042,-13.5,16,6,24.6,1.02,0,31,UNKNOWN12~27,F,0,1,1,1,1,0,1,50,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_31,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
31,UNKNOWN12~27,7,F,24.113,-3.042,-13.5,16,6,24.6,1.02,0,31,UNKNOWN12~27,F,0,1,1,1,1,0,1,51,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_31,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
32,UNKNOWN12~28,C1,F,147,-32.951,-102.9,110.25,113,147,1.02,0,32,UNKNOWN12~28,F,0,1,1,1,1,0,1,52,ng,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_32,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
33,UNKNOWN12~29,C1,A,56.241,-9.888,-39.62,42.45,44,56.6,1.02,0,33,UNKNOWN12~29,A,0,1,1,1,1,0,1,53,ng,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_33,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
34,HAMMERHILL,C1,C,57.036,14.661,-40.18,43.05,44.5,57.4,1.02,0,34,HAMMERHILL,C,0,1,1,1,1,0,1,54,ng,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_34,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
35,UNKNOWN12~30,1,D,3.137,2.1,-1.8,2.1,0,3.2,1.02,0,35,UNKNOWN12~30,D,0,1,1,1,1,0,1,55,hydro,native_generator,1,0,0,0,0,0,1,0,0,D_REG_BUS_35,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
35,UNKNOWN12~30,2,D,3.137,2.1,-1.8,2.1,0,3.2,1.02,0,35,UNKNOWN12~30,D,0,1,1,1,1,0,1,56,hydro,native_generator,1,0,0,0,0,0,1,0,0,D_REG_BUS_35,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
35,UNKNOWN12~30,3,D,3.921,2.6,-2.2,2.6,0,4,1.02,0,35,UNKNOWN12~30,D,0,1,1,1,1,0,1,57,hydro,native_generator,1,0,0,0,0,0,1,0,0,D_REG_BUS_35,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
35,UNKNOWN12~30,4,D,3.921,2.6,-2.2,2.6,0,4,1.02,0,35,UNKNOWN12~30,D,0,1,1,1,1,0,1,58,hydro,native_generator,1,0,0,0,0,0,1,0,0,D_REG_BUS_35,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
35,UNKNOWN12~30,5,D,5.881,3.9,-3.3,3.9,0,6,1.02,0,35,UNKNOWN12~30,D,0,1,1,1,1,0,1,59,hydro,native_generator,1,0,0,0,0,0,1,0,0,D_REG_BUS_35,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
35,UNKNOWN12~30,6,D,6.862,4.6,-3.9,4.6,0,7,1.02,0,35,UNKNOWN12~30,D,0,1,1,1,1,0,1,60,hydro,native_generator,1,0,0,0,0,0,1,0,0,D_REG_BUS_35,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
37,UNKNOWN12~32,C1,A,190.435,23.531,-154.91,165.975,104,221.3,1.02,0,37,UNKNOWN12~32,A,0,1,1,1,1,0,1,61,ng,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_37,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
38,BLISS WIND~1,1,A,99.863,-12.517,-55.3,70.4,0,100.5,1.02,0,38,BLISS WIND~1,A,0,1,1,1,1,0,1,62,wind,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_38,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
39,UNKNOWN12~33,1,A,125.202,-11.061,-69.3,88.2,0,126,1.02,0,39,UNKNOWN12~33,A,0,1,1,1,1,0,1,63,wind,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_39,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
41,UNKNOWN12~35,C1,A,65.284,13.309,-45.99,49.275,40.6,65.7,1.02,0,41,UNKNOWN12~35,A,0,1,1,1,1,0,1,64,ng,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_41,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
52,UNKNOWN12~40,1,C,16.097,-0.083,-8.9,11.3,0,16.2,1.02,0,52,UNKNOWN12~40,C,0,1,1,1,1,0,1,65,wind,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_52,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
53,UNKNOWN12~41,1,C,37.262,-8.454,-20.6,26.3,0,37.5,1.02,0,53,UNKNOWN12~41,C,0,1,1,1,1,0,1,66,wind,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_53,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
60,UNKNOWN12~48,1,E,0.784,0.6,-0.4,0.6,0.4,0.8,1.02,0,60,UNKNOWN12~48,E,0,1,1,1,1,0,1,67,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_60,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
60,UNKNOWN12~48,2,E,9.802,1.772,-5.5,7,4,10,1.02,0,60,UNKNOWN12~48,E,0,1,1,1,1,0,1,68,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_60,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
63,UNKNOWN12~51,C1,F,0,0,-61.74,66.15,60,88.2,1.02,0,63,UNKNOWN12~51,F,0,1,0,0,0,0,1,69,ng,offline,0,0,0,0,0,1,0,0,0,F_REG_BUS_63,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
63,UNKNOWN12~51,C2,F,653.643,10.952,-457.59,490.275,315,653.7,1.02,0,63,UNKNOWN12~51,F,0,1,1,1,1,0,1,70,ng,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_63,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
69,FALCONER,1,A,0,0,-13.5,17.2,5,24.5,1.02,0,69,FALCONER,A,0,1,0,0,0,0,1,71,ng,offline,0,0,0,0,0,1,0,0,0,A_REG_BUS_69,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
69,FALCONER,2,A,24.345,-1.973,-13.5,17.2,5,24.5,1.02,0,69,FALCONER,A,0,1,1,1,1,0,1,72,ng,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_69,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
69,FALCONER,3,A,47,-1.973,-26,33.1,9,47.3,1.02,0,69,FALCONER,A,0,1,1,1,1,0,1,73,ng,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_69,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
69,FALCONER,X,A,8,-1.973,-20,20,8,10,1.02,0,69,FALCONER,A,0,1,1,0,0,1,1,74,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,A_REG_BUS_69,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,1,J,0,0,-0.6,0.7,0.3,1,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,75,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,10,J,7.452,-4.1,-4.1,5.3,4,7.5,1.02,0,79,EAST 13TH ~1,J,0,1,1,1,1,0,1,84,dfo,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_79,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,11,J,46.702,-8.821,-25.9,32.9,1,47,1.02,0,79,EAST 13TH ~1,J,0,1,1,1,1,0,1,85,dfo,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_79,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,12,J,0,0,-85.9,109.3,45,156.2,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,86,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,13,J,178.859,-8.821,-99,126,110,180,1.02,0,79,EAST 13TH ~1,J,0,1,1,1,1,0,1,87,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_79,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,14,J,178.859,-8.821,-99,126,110,180,1.02,0,79,EAST 13TH ~1,J,0,1,1,1,1,0,1,88,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_79,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,15,J,0,0,-110,140,65,200,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,89,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,2,J,0,0,-0.7,0.9,0.4,1.3,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,76,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,3,J,0,0,-0.8,1,0.4,1.4,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,77,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,4,J,0,0,-0.8,1,0.4,1.4,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,78,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,5,J,0,0,-1.4,1.8,0.1,2.5,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,79,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,6,J,0,0,-1.5,1.9,0.8,2.7,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,80,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,7,J,0,0,-1.5,1.9,0.8,2.7,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,81,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,8,J,0,0,-1.7,2.1,0.1,3,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,82,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
79,EAST 13TH ~1,9,J,0,0,-1.7,2.1,0.1,3,1.02,0,79,EAST 13TH ~1,J,0,1,0,0,0,0,1,83,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_79,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
80,UNKNOWN12~56,1,E,55.148,-6.654,-30.5,38.9,15,55.5,1.02,0,80,UNKNOWN12~56,E,0,1,1,1,1,0,1,90,wood,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_80,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
81,WESTOVER,X,C,5,1.026,-20,20,5,10,1.0221,0,81,WESTOVER,C,0,1,1,0,0,1,1,91,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,C_REG_BUS_81,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
82,UNKNOWN12~57,1,E,34.281,-8.053,-19,24.2,0,34.5,1.02,0,82,UNKNOWN12~57,E,0,1,1,1,1,0,1,92,wind,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_82,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
83,UNKNOWN12~58,1,E,7.842,-2.004,-4.4,5.6,4,8,1.02,0,83,UNKNOWN12~58,E,0,1,1,1,1,0,1,93,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_83,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
83,UNKNOWN12~58,2,E,7.842,-2.004,-4.4,5.6,4,8,1.02,0,83,UNKNOWN12~58,E,0,1,1,1,1,0,1,94,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_83,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
84,UNKNOWN12~59,1,F,10.782,-0.995,-6.1,7.7,1,11,1.02,0,84,UNKNOWN12~59,F,0,1,1,1,1,0,1,95,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_84,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
84,UNKNOWN12~59,2,F,10.782,-0.995,-6.1,7.7,1,11,1.02,0,84,UNKNOWN12~59,F,0,1,1,1,1,0,1,96,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_84,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
95,UNKNOWN12~66,C1,B,66.575,-0.002,-46.9,50.25,37,67,1.02,0,95,UNKNOWN12~66,B,0,1,1,1,1,0,1,97,ng,native_generator,1,0,0,0,0,0,1,0,0,B_REG_BUS_95,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
116,UNKNOWN12~83,1,C,47.398,-18.967,-26.2,33.4,42,47.7,1.02,0,116,UNKNOWN12~83,C,0,1,1,1,1,0,1,98,dfo,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_116,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
125,UNKNOWN12~89,1,E,0,0,-1.1,1.4,0.1,2,1.02,0,125,UNKNOWN12~89,E,0,1,0,0,0,0,1,99,dfo,offline,0,0,0,0,0,1,0,0,0,E_REG_BUS_125,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
125,UNKNOWN12~89,C1,E,0,0,-71.47,76.575,76,102.1,1.02,0,125,UNKNOWN12~89,E,0,1,0,0,0,0,1,100,ng,offline,0,0,0,0,0,1,0,0,0,E_REG_BUS_125,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
127,UNKNOWN12~91,C1,F,708.879,-66.71,-625.17,669.825,666.4,893.1,1.02,0,127,UNKNOWN12~91,F,0,1,1,1,1,0,1,101,ng,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_127,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
128,UNKNOWN12~92,1,B,610.109,-34.768,-337.7,429.8,461,614,1.02,0,128,UNKNOWN12~92,B,0,1,1,1,1,0,1,102,nuclear,native_generator,1,0,0,0,0,0,1,0,0,B_REG_BUS_128,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
138,UNKNOWN12~98,1,A,93.802,-24.615,-51.9,66.1,0,94.4,1.02,1296,1296,HIGH SHELDON,A,1,1,1,1,1,0,1,557,wind,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1296,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
150,UNKNOWN1~106,1,C,0,0,-0.6,0.7,0.3,1,1.02,0,150,UNKNOWN1~106,C,0,1,0,0,0,0,1,103,dfo,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_150,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
150,UNKNOWN1~106,2,C,0,0,-0.6,0.7,0.3,1,1.02,0,150,UNKNOWN1~106,C,0,1,0,0,0,0,1,104,dfo,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_150,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
150,UNKNOWN1~106,C1,C,0,0,-11.76,12.6,8.2,16.8,1.02,0,150,UNKNOWN1~106,C,0,1,0,0,0,0,1,105,ng,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_150,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
150,UNKNOWN1~106,C2,C,0,0,-14.49,15.525,8.4,20.7,1.02,0,150,UNKNOWN1~106,C,0,1,0,0,0,0,1,106,ng,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_150,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
161,UNKNOWN1~112,1,A,19.873,3.916,-11,14,0,20,1.02,0,161,UNKNOWN1~112,A,0,1,1,1,1,0,1,107,wind,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_161,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
178,UNKNOWN1~123,C1,C,0,0,-71.89,77.025,45,102.7,1.02,0,178,UNKNOWN1~123,C,0,1,0,0,0,0,1,108,ng,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_178,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
193,UNKNOWN125~8,C1,D,0,0,-199.92,214.2,90,285.6,1.02,0,193,UNKNOWN125~8,D,0,1,0,0,0,0,1,109,ng,offline,0,0,0,0,0,1,0,0,0,D_REG_BUS_193,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
194,UNKNOWN125~9,1,F,19.873,14,-11,14,0,20,1.02,0,194,UNKNOWN125~9,F,0,1,1,1,1,0,1,110,other,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_194,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
199,UNKNOWN12~12,1,B,0,0,-4,5,1,7.2,1.02,0,199,UNKNOWN12~12,B,0,1,0,0,0,0,1,111,dfo,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_199,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
199,UNKNOWN12~12,2,B,0,0,-10,12.7,2,18.2,1.02,0,199,UNKNOWN12~12,B,0,1,0,0,0,0,1,112,dfo,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_199,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,1,B,0,0,-0.4,0.6,0.6,0.8,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,113,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,10,B,0,0,-0.9,1.1,0.8,1.6,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,122,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,11,B,0,0,-0.9,1.1,0.8,1.6,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,123,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,2,B,0,0,-0.4,0.6,0.6,0.8,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,114,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,3,B,0,0,-0.4,0.6,0.6,0.8,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,115,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,4,B,0,0,-0.4,0.6,0.6,0.8,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,116,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,5,B,0,0,-0.4,0.6,0.6,0.8,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,117,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,6,B,0,0,-0.4,0.6,0.6,0.8,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,118,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,7,B,0,0,-0.4,0.6,0.6,0.8,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,119,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,8,B,0,0,-0.4,0.6,0.6,0.8,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,120,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
212,UNKNOWN12~20,9,B,0,0,-0.9,1.1,0.8,1.6,1.02,0,212,UNKNOWN12~20,B,0,1,0,0,0,0,1,121,other,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_212,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
234,UNKNOWN12~27,1,A,0,0,-0.6,0.8,0.5,1.1,1.02,0,234,UNKNOWN12~27,A,0,1,0,0,0,0,1,124,dfo,offline,0,0,0,0,0,1,0,0,0,A_REG_BUS_234,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
234,UNKNOWN12~27,C1,A,0,0,-46.34,49.65,48.8,66.2,1.02,0,234,UNKNOWN12~27,A,0,1,0,0,0,0,1,125,ng,offline,0,0,0,0,0,1,0,0,0,A_REG_BUS_234,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
240,W HAMLIN,QS,B,0,44.119,0,50,0,0,1.01,0,240,W HAMLIN,B,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,B_REG_BUS_240,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,1,B,0.392,0.3,-0.2,0.3,0.1,0.4,1.02,0,250,UNKNOWN12~38,B,0,1,1,1,1,0,1,126,hydro,native_generator,1,0,0,0,0,0,1,0,0,B_REG_BUS_250,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,10,B,0,0,-14.1,17.9,5,25.6,1.02,0,250,UNKNOWN12~38,B,0,1,0,0,0,0,1,135,coal,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_250,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,11,B,0,0,-14.1,17.9,5,25.6,1.02,0,250,UNKNOWN12~38,B,0,1,0,0,0,0,1,136,coal,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_250,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,2,B,0,0,-1.7,2.1,0.4,3,1.02,0,250,UNKNOWN12~38,B,0,1,0,0,0,0,1,127,coal,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_250,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,3,B,0,0,-6.9,8.8,4,12.5,1.02,0,250,UNKNOWN12~38,B,0,1,0,0,0,0,1,128,coal,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_250,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,4,B,12.547,9,-7,9,0,12.8,1.02,0,250,UNKNOWN12~38,B,0,1,1,1,1,0,1,129,hydro,native_generator,1,0,0,0,0,0,1,0,0,B_REG_BUS_250,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,5,B,12.547,9,-7,9,0,12.8,1.02,0,250,UNKNOWN12~38,B,0,1,1,1,1,0,1,130,hydro,native_generator,1,0,0,0,0,0,1,0,0,B_REG_BUS_250,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,6,B,0,0,-8.3,10.5,4,15,1.02,0,250,UNKNOWN12~38,B,0,1,0,0,0,0,1,131,coal,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_250,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,7,B,17.644,12.6,-9.9,12.6,0,18,1.02,0,250,UNKNOWN12~38,B,0,1,1,1,1,0,1,132,hydro,native_generator,1,0,0,0,0,0,1,0,0,B_REG_BUS_250,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,8,B,0,0,-14.1,17.9,5,25.6,1.02,0,250,UNKNOWN12~38,B,0,1,0,0,0,0,1,133,coal,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_250,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
250,UNKNOWN12~38,9,B,0,0,-14.1,17.9,5,25.6,1.02,0,250,UNKNOWN12~38,B,0,1,0,0,0,0,1,134,coal,offline,0,0,0,0,0,1,0,0,0,B_REG_BUS_250,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
284,UNKNOWN12~64,1,A,24.842,12.005,-13.8,17.5,3,25,1.02,0,284,UNKNOWN12~64,A,0,1,1,1,1,0,1,137,other,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_284,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
284,UNKNOWN12~64,2,A,24.842,12.005,-13.8,17.5,3,25,1.02,0,284,UNKNOWN12~64,A,0,1,1,1,1,0,1,138,other,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_284,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
317,DUPONT,C1,A,59.52,-0.357,-41.93,44.925,40,59.9,1.02,0,317,DUPONT,A,0,1,1,1,1,0,1,139,ng,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_317,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
339,UNKNOWN12~95,1,C,39.25,21.097,-21.7,27.7,3.5,39.5,1.02,0,339,UNKNOWN12~95,C,0,1,1,1,1,0,1,140,other,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_339,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
357,UNKNOWN1~109,1,C,877.703,-37.764,-485.8,618.3,662,883.3,1.02,0,357,UNKNOWN1~109,C,0,1,1,1,1,0,1,141,nuclear,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_357,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
358,UNKNOWN1~110,C3,C,542.534,-29.694,-380.03,407.175,225,542.9,1.02,0,358,UNKNOWN1~110,C,0,1,1,1,1,0,1,142,ng,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_358,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
358,UNKNOWN1~110,C4,C,543.2,-29.694,-380.24,407.4,225,543.2,1.02,0,358,UNKNOWN1~110,C,0,1,1,1,1,0,1,143,ng,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_358,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
368,FENNER,1,E,29.81,6.416,-16.5,21,0.1,30,1.02,0,368,FENNER,E,0,1,1,1,1,0,1,144,wind,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_368,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
378,UNKNOWN1~125,1,E,3.921,1.873,-2.2,2.8,2.8,4,1.02,0,378,UNKNOWN1~125,E,0,1,1,1,1,0,1,145,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_378,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
378,UNKNOWN1~125,2,E,3.921,1.873,-2.2,2.8,2.8,4,1.02,0,378,UNKNOWN1~125,E,0,1,1,1,1,0,1,146,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_378,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
378,UNKNOWN1~125,3,E,3.921,1.873,-2.2,2.8,2.8,4,1.02,0,378,UNKNOWN1~125,E,0,1,1,1,1,0,1,147,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_378,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
381,UNKNOWN1~127,1,E,0,0,-0.6,0.8,0.2,1.1,1.02,0,381,UNKNOWN1~127,E,0,1,0,0,0,0,1,148,dfo,offline,0,0,0,0,0,1,0,0,0,E_REG_BUS_381,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
381,UNKNOWN1~127,C1,E,63.793,1.54,-44.94,48.15,47,64.2,1.02,0,381,UNKNOWN1~127,E,0,1,1,1,1,0,1,149,ng,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_381,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
395,UNKNOWN1~130,1,E,32.791,-17.423,-18.2,23.1,0.3,33,1.02,0,395,UNKNOWN1~130,E,0,1,1,1,1,0,1,150,wind,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_395,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
395,UNKNOWN1~130,2,E,60.613,-17.423,-33.6,42.7,0.5,61,1.02,0,395,UNKNOWN1~130,E,0,1,1,1,1,0,1,151,wind,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_395,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
395,UNKNOWN1~130,3,E,90.423,-17.423,-50.1,63.7,0.7,91,1.02,0,395,UNKNOWN1~130,E,0,1,1,1,1,0,1,152,wind,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_395,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
395,UNKNOWN1~130,4,E,136.132,-17.423,-75.4,95.9,1.1,137,1.02,0,395,UNKNOWN1~130,E,0,1,1,1,1,0,1,153,wind,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_395,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
399,UNKNOWN1~134,1,E,73.531,4.212,-40.7,51.8,0,74,1.02,0,399,UNKNOWN1~134,E,0,1,1,1,1,0,1,154,wind,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_399,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
