source_bus,source_bus_name,generator_id,source_zone,pg_mw,qg_mvar,qmin_mvar,qmax_mvar,pmin_mw,pmax_mw,voltage_target_pu,raw_ireg,regulated_bus,regulated_bus_name,regulated_zone,remote_regulation,regulated_bus_found,status,converted_status,snapshot_effective_status,raw_converted_status_mismatch,mapped_to_nyiso_zone,converted_gen_index,converted_genfuel,device_class,native_generator,reactive_only_QS,fixed_import_or_boundary_equivalent,synchronous_condenser,storage_or_pumping,offline,positive_active_capability,fixed_negative_active,originated_from_shunt_as_generator_conversion,control_group_id,classification_rule,classification_confidence,source_format,source_file
405,UNKNOWN1~139,1,E,25.486,-3.763,-14.3,18.2,1,26,1.02,0,405,UNKNOWN1~139,E,0,1,1,1,1,0,1,155,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_405,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
406,UNKNOWN1~140,1,E,14.703,-1.446,-8.3,10.5,1,15,1.02,0,406,UNKNOWN1~140,E,0,1,1,1,1,0,1,156,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_406,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
407,UNKNOWN1~141,1,E,24.506,-3.853,-13.8,17.5,1,25,1.02,0,407,UNKNOWN1~141,E,0,1,1,1,1,0,1,157,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_407,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
408,UNKNOWN1~142,1,E,23.525,-3.524,-13.2,16.8,1,24,1.02,0,408,UNKNOWN1~142,E,0,1,1,1,1,0,1,158,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_408,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
409,UNKNOWN1~143,1,E,20.585,1.776,-11.6,14.7,1,21,1.02,0,409,UNKNOWN1~143,E,0,1,1,1,1,0,1,159,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_409,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
463,UNKNOWN12~28,1,F,1.274,-0.215,-0.7,0.9,0.2,1.3,1.02,0,463,UNKNOWN12~28,F,0,1,1,1,1,0,1,160,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_463,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
463,UNKNOWN12~28,2,F,6.862,-0.215,-3.9,4.9,1,7,1.02,0,463,UNKNOWN12~28,F,0,1,1,1,1,0,1,161,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_463,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
463,UNKNOWN12~28,3,F,6.862,-0.215,-3.9,4.9,1,7,1.02,0,463,UNKNOWN12~28,F,0,1,1,1,1,0,1,162,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_463,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
463,UNKNOWN12~28,4,F,6.862,-0.215,-3.9,4.9,1,7,1.02,0,463,UNKNOWN12~28,F,0,1,1,1,1,0,1,163,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_463,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
463,UNKNOWN12~28,5,F,6.862,-0.215,-3.9,4.9,1,7,1.02,0,463,UNKNOWN12~28,F,0,1,1,1,1,0,1,164,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_463,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
463,UNKNOWN12~28,6,F,6.862,-0.215,-3.9,4.9,1,7,1.02,0,463,UNKNOWN12~28,F,0,1,1,1,1,0,1,165,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_463,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
469,UNKNOWN12~34,1,F,14.309,3.291,-7.9,10.1,2,14.4,1.02,0,469,UNKNOWN12~34,F,0,1,1,1,1,0,1,166,other,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_469,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
474,SPIER FALLS,1,F,8.822,6.3,-5,6.3,4,9,1.02,0,474,SPIER FALLS,F,0,1,1,1,1,0,1,167,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_474,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
474,SPIER FALLS,2,F,46.07,19.099,-25.9,32.9,8,47,1.02,0,474,SPIER FALLS,F,0,1,1,1,1,0,1,168,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_474,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
485,UNKNOWN12~49,QS,D,0,52.373,0,100,0,0,1.02,0,485,UNKNOWN12~49,D,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,D_REG_BUS_485,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
489,UNKNOWN12~53,QS,F,0,21.622,0,100,0,0,1.02,0,489,UNKNOWN12~53,F,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,F_REG_BUS_489,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
492,UNKNOWN12~56,1,F,0,0,-23.2,29.5,2,42.1,1.02,0,492,UNKNOWN12~56,F,0,1,0,0,0,0,1,169,dfo,offline,0,0,0,0,0,1,0,0,0,F_REG_BUS_492,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
508,UNKNOWN12~16,C1,F,0,0,-75.04,80.4,56,107.2,1.02,0,508,UNKNOWN12~16,F,0,1,0,0,0,0,1,170,ng,offline,0,0,0,0,0,1,0,0,0,F_REG_BUS_508,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
508,UNKNOWN12~16,C2,F,338.333,-26,-237.16,254.1,101,338.8,1.02,0,508,UNKNOWN12~16,F,0,1,1,1,1,0,1,171,ng,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_508,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
512,UNKNOWN12~20,QS,G,0,48.654,0,100,0,0,1.02,0,512,UNKNOWN12~20,G,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,G_REG_BUS_512,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
526,UNKNOWN129~9,1,E,17.644,1.882,-9.9,12.6,1,18,1.02,0,526,UNKNOWN129~9,E,0,1,1,1,1,0,1,172,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_526,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
535,SHOEMAKER,1,G,41.634,-23,-23,29.3,5,41.9,1.02,0,535,SHOEMAKER,G,0,1,1,1,1,0,1,173,dfo,native_generator,1,0,0,0,0,0,1,0,0,G_REG_BUS_535,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
535,SHOEMAKER,C1,G,770,-83.711,-539,577.5,386,770,1.02,0,535,SHOEMAKER,G,0,1,1,1,1,0,1,174,ng,native_generator,1,0,0,0,0,0,1,0,0,G_REG_BUS_535,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
539,UNKNOWN12~21,QS,G,0,21.245,0,30,0,0,1.03,0,539,UNKNOWN12~21,G,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,G_REG_BUS_539,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
546,UNKNOWN12~28,1,G,46.205,32.6,-25.6,32.6,5,46.5,1.02,0,546,UNKNOWN12~28,G,0,1,1,1,1,0,1,175,dfo,native_generator,1,0,0,0,0,0,1,0,0,G_REG_BUS_546,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,1,I,0,0,-0.1,0.1,0.1,0.2,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,176,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,10,I,0,0,-1.1,1.4,0.3,2,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,185,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,11,I,0,0,-1.1,1.4,0.3,2,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,186,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,12,I,0,0,-1.4,1.8,0.3,2.5,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,187,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,2,I,0,0,-0.2,0.3,0.3,0.4,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,177,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,3,I,0,0,-0.4,0.6,0.2,0.8,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,178,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,4,I,0,0,-0.6,0.7,0.1,1,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,179,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,5,I,0,0,-0.6,0.7,0.3,1,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,180,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,6,I,0,0,-0.6,0.7,0.2,1,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,181,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,7,I,0,0,-0.8,1.1,0.1,1.5,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,182,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,8,I,0,0,-0.8,1.1,0.1,1.5,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,183,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
547,UNKNOWN12~29,9,I,0,0,-0.8,1.1,0.3,1.5,1.02,0,547,UNKNOWN12~29,I,0,1,0,0,0,0,1,184,dfo,offline,0,0,0,0,0,1,0,0,0,I_REG_BUS_547,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
552,UNKNOWN12~34,1,K,15.899,-8.8,-8.8,11.2,10.6,16,1.01,0,552,UNKNOWN12~34,K,0,1,1,1,1,0,1,188,dfo,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_552,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
552,UNKNOWN12~34,2,K,0,0,-29.2,37.1,37,53,1.01,0,552,UNKNOWN12~34,K,0,1,0,0,0,0,1,189,ng,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_552,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
552,UNKNOWN12~34,3,K,0,0,-29.2,37.1,37,53,1.01,0,552,UNKNOWN12~34,K,0,1,0,0,0,0,1,190,ng,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_552,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
552,UNKNOWN12~34,4,K,186.809,-103.4,-103.4,131.6,15,188,1.01,0,552,UNKNOWN12~34,K,0,1,1,1,1,0,1,191,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_552,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
552,UNKNOWN12~34,5,K,186.809,-103.4,-103.4,131.6,15,188,1.01,0,552,UNKNOWN12~34,K,0,1,1,1,1,0,1,192,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_552,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
554,UNKNOWN12~36,C1,K,230,-244.23,-244.23,261.675,230,348.9,1.01,0,554,UNKNOWN12~36,K,0,1,1,1,1,0,1,193,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_554,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
556,WEST ASTORIA,C1,J,528,376.982,-369.6,396,203,528,1.02,0,556,WEST ASTORIA,J,0,1,1,1,1,0,1,194,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_556,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,1,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,195,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,10,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,204,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,11,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,205,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,12,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,206,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,2,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,196,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,3,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,197,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,4,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,198,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,5,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,199,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,6,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,200,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,7,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,201,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,8,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,202,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
557,EAST ASTORIA,9,J,41.634,6.249,-23,29.3,18.6,41.9,1.02,0,557,EAST ASTORIA,J,0,1,1,1,1,0,1,203,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_557,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
562,UNKNOWN12~41,1,D,213.638,-28.042,-118.3,150.5,1.5,215,1.02,0,562,UNKNOWN12~41,D,0,1,1,1,1,0,1,207,wind,native_generator,1,0,0,0,0,0,1,0,0,D_REG_BUS_562,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
563,UNKNOWN12~42,C1,F,71.544,27.83,-50.4,54,50,72,1.02,0,563,UNKNOWN12~42,F,0,1,1,1,1,0,1,208,ng,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_563,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
564,UNKNOWN12~43,1,K,18.482,-5.389,-10.2,13,12,18.6,1.01,0,564,UNKNOWN12~43,K,0,1,1,1,1,0,1,209,dfo,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_564,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
564,UNKNOWN12~43,2,K,52.565,-5.389,-29.1,37,39.4,52.9,1.01,0,564,UNKNOWN12~43,K,0,1,1,1,1,0,1,210,dfo,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_564,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
565,UNKNOWN12~44,1,H,59.322,41.8,-32.8,41.8,7,59.7,1.02,0,565,UNKNOWN12~44,H,0,1,1,1,1,0,1,211,other,native_generator,1,0,0,0,0,0,1,0,0,H_REG_BUS_565,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
569,UNKNOWN12~48,1,K,0,0,-0.2,0.3,0.4,0.4,1.01,0,569,UNKNOWN12~48,K,0,1,0,0,0,0,1,212,dfo,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_569,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
569,UNKNOWN12~48,6,K,0,0,-33,42,35,60,1.01,0,569,UNKNOWN12~48,K,0,1,0,0,0,0,1,213,ng,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_569,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
569,UNKNOWN12~48,C1,K,83.07,-25.744,-58.52,62.7,35,83.6,1.01,0,569,UNKNOWN12~48,K,0,1,1,1,1,0,1,214,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_569,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
569,UNKNOWN12~48,C2,K,96,-25.744,-67.2,72,40,96,1.01,0,569,UNKNOWN12~48,K,0,1,1,1,1,0,1,215,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_569,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
570,UNKNOWN12~49,C1,J,120.432,18.761,-84.84,90.9,66,121.2,1.01,0,570,UNKNOWN12~49,J,0,1,1,1,1,0,1,216,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_570,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
570,UNKNOWN12~49,QS,J,0,18.761,0,300,0,0,1.01,0,570,UNKNOWN12~49,J,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,J_REG_BUS_570,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
571,UNKNOWN12~50,1,J,1,12.6,-9.9,12.6,1,18,1.02,0,571,UNKNOWN12~50,J,0,1,1,1,1,0,1,217,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_571,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
571,UNKNOWN12~50,2,J,170.95,39.452,-188.1,239.4,90,342,1.02,0,571,UNKNOWN12~50,J,0,1,1,1,1,0,1,218,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_571,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
571,UNKNOWN12~50,3,J,535.5,39.452,-294.5,374.9,150,535.5,1.02,0,571,UNKNOWN12~50,J,0,1,1,1,1,0,1,219,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_571,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
571,UNKNOWN12~50,x,J,130,39.452,-9900,9900,130,130,1.02,0,571,UNKNOWN12~50,J,0,1,1,1,1,0,1,220,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,J_REG_BUS_571,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
573,UNKNOWN130~1,1,E,3.529,-1.529,-2,2.5,0.5,3.6,1.02,0,573,UNKNOWN130~1,E,0,1,1,1,1,0,1,221,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_573,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
573,UNKNOWN130~1,2,E,14.213,-1.529,-8,10.2,2.2,14.5,1.02,0,573,UNKNOWN130~1,E,0,1,1,1,1,0,1,222,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_573,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
573,UNKNOWN130~1,3,E,14.213,-1.529,-8,10.2,2.2,14.5,1.02,0,573,UNKNOWN130~1,E,0,1,1,1,1,0,1,223,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_573,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
575,FAY STREET,1,C,4.901,3.5,-2.8,3.5,2.8,5,1.02,0,575,FAY STREET,C,0,1,1,1,1,0,1,224,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_575,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
575,FAY STREET,2,C,4.901,3.5,-2.8,3.5,2.8,5,1.02,0,575,FAY STREET,C,0,1,1,1,1,0,1,225,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_575,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
577,UNKNOWN130~4,1,K,16.892,-9.4,-9.4,11.9,1,17,1.01,0,577,UNKNOWN130~4,K,0,1,1,1,1,0,1,226,other,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_577,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
577,UNKNOWN130~4,C1,K,81.48,-21.525,-57.4,61.5,45,82,1.01,0,577,UNKNOWN130~4,K,0,1,1,1,1,0,1,227,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_577,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
579,UNKNOWN130~6,1,E,0,0,-14.8,18.8,5,26.9,1.02,0,579,UNKNOWN130~6,E,0,1,0,0,0,0,1,228,dfo,offline,0,0,0,0,0,1,0,0,0,E_REG_BUS_579,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
580,NEWBRIDGE ~1,QS,K,0,31.186,0,500,0,0,1.02,0,580,NEWBRIDGE ~1,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_580,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
580,NEWBRIDGE ~1,x,K,150,31.186,-9900,9900,150,150,1.02,0,580,NEWBRIDGE ~1,K,0,1,1,1,1,0,1,229,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,K_REG_BUS_580,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
587,WHITESIDE,QS,K,0,38.648,0,50,0,0,1.01,0,587,WHITESIDE,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_587,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
589,EAST GARDE~1,3,K,78.102,55,-43.2,55,24,78.6,1.02,0,589,EAST GARDE~1,K,0,1,1,1,1,0,1,230,other,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_589,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
589,EAST GARDE~1,C1,K,54.651,41.25,-38.5,41.25,37.8,55,1.02,0,589,EAST GARDE~1,K,0,1,1,1,1,0,1,231,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_589,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
589,EAST GARDE~1,QS,K,0,61.56,0,500,0,0,1.02,0,589,EAST GARDE~1,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_589,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
595,BRUCKNER,1,J,1,32.9,-25.9,32.9,1,47,1.02,0,595,BRUCKNER,J,0,1,1,1,1,0,1,232,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_595,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
595,BRUCKNER,2,J,1,32.9,-25.9,32.9,1,47,1.02,0,595,BRUCKNER,J,0,1,1,1,1,0,1,233,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_595,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
595,BRUCKNER,3,J,1,32.9,-25.9,32.9,1,47,1.02,0,595,BRUCKNER,J,0,1,1,1,1,0,1,234,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_595,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
595,BRUCKNER,4,J,1,32.9,-25.9,32.9,1,47,1.02,0,595,BRUCKNER,J,0,1,1,1,1,0,1,235,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_595,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
596,TREMONT,1,J,0,0,-0.9,1.2,0.3,1.7,1.02,0,596,TREMONT,J,0,1,0,0,0,0,1,236,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_596,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
596,TREMONT,2,J,0,0,-7.1,9,10.3,12.9,1.02,0,596,TREMONT,J,0,1,0,0,0,0,1,237,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_596,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
596,TREMONT,3,J,0,0,-7.1,9,10.3,12.9,1.02,0,596,TREMONT,J,0,1,0,0,0,0,1,238,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_596,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
596,TREMONT,4,J,0,0,-8.8,11.2,3,16,1.02,0,596,TREMONT,J,0,1,0,0,0,0,1,239,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_596,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,1,J,0,0,-0.1,0.1,0,0.1,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,240,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,10,J,0,0,-0.8,1,0.1,1.4,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,249,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,11,J,0,0,-0.8,1,0.1,1.4,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,250,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,12,J,0,0,-0.8,1.1,0.2,1.5,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,251,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,13,J,0,0,-0.8,1.1,0.2,1.5,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,252,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,14,J,0,0,-0.9,1.1,1.2,1.6,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,253,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,15,J,0,0,-0.9,1.1,1.2,1.6,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,254,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,16,J,0,0,-0.9,1.1,1.2,1.6,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,255,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,17,J,0,0,-1.1,1.4,0.2,2,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,256,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,18,J,0,0,-1.1,1.4,0.2,2,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,257,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,19,J,0,0,-1.1,1.4,0.1,2,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,258,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,2,J,0,0,-0.1,0.1,0.1,0.2,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,241,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,20,J,0,0,-1.1,1.4,0.1,2,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,259,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,21,J,0,0,-1.1,1.4,0.2,2,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,260,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,22,J,0,0,-2.9,3.7,3.5,5.3,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,261,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,3,J,0,0,-0.1,0.1,0.1,0.2,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,242,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,4,J,0,0,-0.2,0.2,0.1,0.3,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,243,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,5,J,0,0,-0.3,0.4,0.1,0.5,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,244,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,6,J,0,0,-0.3,0.4,0.1,0.5,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,245,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,7,J,0,0,-0.3,0.4,0.1,0.6,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,246,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,8,J,0,0,-0.3,0.4,0.1,0.6,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,247,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
600,EAST 179TH~1,9,J,0,0,-0.6,0.7,0.1,1,1.02,0,600,EAST 179TH~1,J,0,1,0,0,0,0,1,248,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_600,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
601,CORONA,1,J,0,0,-1.1,1.4,0.6,2,1.02,0,601,CORONA,J,0,1,0,0,0,0,1,262,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_601,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
601,CORONA,2,J,0,0,-1.1,1.4,0.6,2,1.02,0,601,CORONA,J,0,1,0,0,0,0,1,263,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_601,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
601,CORONA,3,J,0,0,-1.1,1.4,0.6,2,1.02,0,601,CORONA,J,0,1,0,0,0,0,1,264,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_601,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
601,CORONA,4,J,0,0,-1.1,1.4,0.6,2,1.02,0,601,CORONA,J,0,1,0,0,0,0,1,265,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_601,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
601,CORONA,5,J,0,0,-1.1,1.4,0.6,2,1.02,0,601,CORONA,J,0,1,0,0,0,0,1,266,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_601,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
601,CORONA,6,J,0,0,-1.1,1.4,0.6,2,1.02,0,601,CORONA,J,0,1,0,0,0,0,1,267,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_601,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
608,HOLBROOK,QS,K,0,6.83,0,200,0,0,1.015,0,608,HOLBROOK,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_608,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,10,K,56.341,-8.859,-31.2,39.7,40.4,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,1,1,1,0,1,276,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_609,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,11,K,56.341,-8.859,-31.2,39.7,40.1,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,1,1,1,0,1,277,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_609,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,2,K,0,0,-31.2,39.7,37.6,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,0,0,0,0,1,268,dfo,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_609,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,3,K,56.401,-8.859,-31.2,39.7,35.1,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,1,1,1,0,1,269,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_609,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,4,K,0,0,-31.2,39.7,35.8,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,0,0,0,0,1,270,dfo,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_609,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,5,K,0,0,-31.2,39.7,35.9,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,0,0,0,0,1,271,dfo,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_609,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,6,K,56.341,-8.859,-31.2,39.7,40.3,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,1,1,1,0,1,272,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_609,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,7,K,0,0,-31.2,39.7,38.5,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,0,0,0,0,1,273,dfo,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_609,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,8,K,56.341,-8.859,-31.2,39.7,36.8,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,1,1,1,0,1,274,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_609,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,9,K,56.341,-8.859,-31.2,39.7,41.8,56.7,1.015,0,609,HOLTSVILLE~1,K,0,1,1,1,1,0,1,275,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_609,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,C1,K,67.082,-8.859,-114.8,123,2,164,1.015,0,609,HOLTSVILLE~1,K,0,1,1,1,1,0,1,278,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_609,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
609,HOLTSVILLE~1,QS,K,0,-8.859,-200,200,0,0,1.015,0,609,HOLTSVILLE~1,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_609,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
614,BRENTWOOD,1,K,46.702,-7.844,-25.9,32.9,1,47,1.01,0,614,BRENTWOOD,K,0,1,1,1,1,0,1,279,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_614,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
614,BRENTWOOD,2,K,49.683,-7.844,-27.5,35,39.9,50,1.01,0,614,BRENTWOOD,K,0,1,1,1,1,0,1,280,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_614,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
614,BRENTWOOD,3,K,49.683,-7.844,-27.5,35,39.9,50,1.01,0,614,BRENTWOOD,K,0,1,1,1,1,0,1,281,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_614,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
619,RONKONKOMA,1,K,12.421,-6.9,-6.9,8.8,1,12.5,1.01,0,619,RONKONKOMA,K,0,1,1,1,1,0,1,282,other,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_619,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
621,TAP135492,QS,K,0,39.967,0,150,0,0,1.015,0,621,TAP135492,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_621,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
623,FAR ROCKAWAY,1,J,60.117,22.292,-33.3,42.4,26,60.5,1.015,0,623,FAR ROCKAWAY,J,0,1,1,1,1,0,1,283,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_623,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
623,FAR ROCKAWAY,2,J,60.117,22.292,-33.3,42.4,26,60.5,1.015,0,623,FAR ROCKAWAY,J,0,1,1,1,1,0,1,284,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_623,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
623,FAR ROCKAWAY,QS,J,0,22.292,0,250,0,0,1.015,0,623,FAR ROCKAWAY,J,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,J_REG_BUS_623,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
632,GROOMS ROAD,1,F,2.745,-0.353,-1.5,2,1,2.8,1.02,0,632,GROOMS ROAD,F,0,1,1,1,1,0,1,285,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_632,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
632,GROOMS ROAD,2,F,2.745,-0.353,-1.5,2,1,2.8,1.02,0,632,GROOMS ROAD,F,0,1,1,1,1,0,1,286,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_632,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
632,GROOMS ROAD,3,F,2.941,-0.353,-1.7,2.1,1,3,1.02,0,632,GROOMS ROAD,F,0,1,1,1,1,0,1,287,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_632,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
632,GROOMS ROAD,4,F,2.941,-0.353,-1.7,2.1,1,3,1.02,0,632,GROOMS ROAD,F,0,1,1,1,1,0,1,288,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_632,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
638,STURGEON P~1,1,G,4.705,3.4,-2.6,3.4,4,4.8,1.02,0,638,STURGEON P~1,G,0,1,1,1,1,0,1,289,hydro,native_generator,1,0,0,0,0,0,1,0,0,G_REG_BUS_638,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
638,STURGEON P~1,2,G,4.705,3.4,-2.6,3.4,4,4.8,1.02,0,638,STURGEON P~1,G,0,1,1,1,1,0,1,290,hydro,native_generator,1,0,0,0,0,0,1,0,0,G_REG_BUS_638,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
638,STURGEON P~1,3,G,4.705,3.4,-2.6,3.4,4,4.8,1.02,0,638,STURGEON P~1,G,0,1,1,1,1,0,1,291,hydro,native_generator,1,0,0,0,0,0,1,0,0,G_REG_BUS_638,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
651,PLEASANT V~1,x,G,-800.379,69.543,-9900,9900,-800.379,-800.379,1.01,0,651,PLEASANT V~1,G,0,1,1,1,1,0,1,292,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,0,1,0,G_REG_BUS_651,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
682,TAP135771,1,F,2.451,-1.163,-1.4,1.8,0.2,2.5,1.02,0,682,TAP135771,F,0,1,1,1,1,0,1,293,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_682,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
682,TAP135771,2,F,35.288,-1.163,-19.8,25.2,15,36,1.02,0,682,TAP135771,F,0,1,1,1,1,0,1,294,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_682,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
683,MOHICAN,1,F,21.565,3.916,-12.1,15.4,0.1,22,1.02,0,683,MOHICAN,F,0,1,1,1,1,0,1,295,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_683,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
683,MOHICAN,2,F,21.565,3.916,-12.1,15.4,0.1,22,1.02,0,683,MOHICAN,F,0,1,1,1,1,0,1,296,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_683,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
685,UNKNOWN13~10,1,F,1.96,-0.527,-1.1,1.4,1,2,1.02,0,685,UNKNOWN13~10,F,0,1,1,1,1,0,1,297,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_685,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
685,UNKNOWN13~10,2,F,2.156,-0.527,-1.2,1.5,1,2.2,1.02,0,685,UNKNOWN13~10,F,0,1,1,1,1,0,1,298,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_685,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
685,UNKNOWN13~10,3,F,2.353,-0.527,-1.3,1.7,1,2.4,1.02,0,685,UNKNOWN13~10,F,0,1,1,1,1,0,1,299,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_685,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
