source_bus,source_bus_name,generator_id,source_zone,pg_mw,qg_mvar,qmin_mvar,qmax_mvar,pmin_mw,pmax_mw,voltage_target_pu,raw_ireg,regulated_bus,regulated_bus_name,regulated_zone,remote_regulation,regulated_bus_found,status,converted_status,snapshot_effective_status,raw_converted_status_mismatch,mapped_to_nyiso_zone,converted_gen_index,converted_genfuel,device_class,native_generator,reactive_only_QS,fixed_import_or_boundary_equivalent,synchronous_condenser,storage_or_pumping,offline,positive_active_capability,fixed_negative_active,originated_from_shunt_as_generator_conversion,control_group_id,classification_rule,classification_confidence,source_format,source_file
1130,RAINEY,9,J,0,0,-0.6,0.7,0.3,1,1.02,0,1130,RAINEY,J,0,1,0,0,0,0,1,442,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1130,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1131,HUDSON AVE~1,1,J,0,0,-9,11.4,11,16.3,1.02,0,1131,HUDSON AVE~1,J,0,1,0,0,0,0,1,451,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1131,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1131,HUDSON AVE~1,2,J,0,0,-9,11.4,11,16.3,1.02,0,1131,HUDSON AVE~1,J,0,1,0,0,0,0,1,452,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1131,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1131,HUDSON AVE~1,C2,J,0,0,-112.7,120.75,125,161,1.02,0,1131,HUDSON AVE~1,J,0,1,0,0,0,0,1,453,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1131,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1131,HUDSON AVE~1,C3,J,160.158,120.75,-112.7,120.75,125,161,1.02,0,1131,HUDSON AVE~1,J,0,1,1,1,1,0,1,454,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1131,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1132,FARRAGUT,x,J,199.621,264.797,-9900,9900,199.621,199.621,1.02,0,1132,FARRAGUT,J,0,1,1,1,1,0,1,455,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,J_REG_BUS_1132,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,1,J,0,0,-0.8,1,0.1,1.4,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,456,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,10,J,0,0,-4.2,5.4,0.7,7.7,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,465,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,11,J,0,0,-8.8,11.2,7,16,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,466,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,12,J,0,0,-11.6,14.8,7,21.1,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,467,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,13,J,0,0,-11.6,14.8,7,21.1,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,468,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,14,J,21.861,-6.355,-12.1,15.4,7,22,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,469,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,15,J,24.842,-6.355,-13.8,17.5,10,25,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,470,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,16,J,24.842,-6.355,-13.8,17.5,10,25,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,471,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,17,J,0,0,-13.8,17.5,10,25,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,472,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,18,J,0,0,-23.6,30,10,42.9,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,473,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,19,J,42.628,-6.355,-23.6,30,10,42.9,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,474,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,2,J,0,0,-0.8,1,0.1,1.4,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,457,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,20,J,0,0,-23.6,30,10,42.9,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,475,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,21,J,0,0,-23.6,30,10,42.9,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,476,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,22,J,0,0,-23.6,30,10,42.9,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,477,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,23,J,0,0,-23.6,30,10,42.9,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,478,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,24,J,0,0,-23.6,30,10,42.9,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,479,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,25,J,46.702,-6.355,-25.9,32.9,1,47,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,480,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,26,J,46.702,-6.355,-25.9,32.9,1,47,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,481,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,29,J,400,-6.355,-220,280,75,400,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,482,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,3,J,0,0,-0.8,1,0.1,1.4,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,458,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,30,J,400,-6.355,-220,280,75,400,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,483,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,31,J,1027,-6.355,-564.9,718.9,150,1027,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,484,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,4,J,0,0,-0.8,1.1,0.1,1.5,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,459,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,5,J,0,0,-0.8,1.1,0.1,1.5,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,460,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,6,J,0,0,-0.8,1.1,0.1,1.5,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,461,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,7,J,0,0,-0.8,1.1,0.1,1.5,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,462,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,8,J,0,0,-1.4,1.8,0.3,2.5,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,463,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,9,J,0,0,-1.4,1.8,0.3,2.5,1.02,0,1133,VERNON,J,0,1,0,0,0,0,1,464,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1133,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1133,VERNON,C1,J,266.799,-6.355,-187.95,201.375,115,268.5,1.02,0,1133,VERNON,J,0,1,1,1,1,0,1,485,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1133,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1135,WEST 65TH ~1,1,J,16.992,12,-9.4,12,3,17.1,1.02,0,1135,WEST 65TH ~1,J,0,1,1,1,1,0,1,486,dfo,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1135,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1136,WEST 49TH ~1,x,J,100,377.88,-9900,9900,100,100,1.02,0,1136,WEST 49TH ~1,J,0,1,1,1,1,0,1,487,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,J_REG_BUS_1136,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1138,TAP141007,QS,K,0,14.757,0,60,0,0,1.01,0,1138,TAP141007,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_1138,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1146,DEPOSIT,1,K,27.823,-7.242,-15.4,19.6,8,28,1.01,0,1146,DEPOSIT,K,0,1,1,1,1,0,1,488,other,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_1146,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1147,WADING RIV~1,1,K,78.996,-43.7,-43.7,55.7,68.1,79.5,1.01,0,1147,WADING RIV~1,K,0,1,1,1,1,0,1,489,ng,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_1147,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1147,WADING RIV~1,2,K,78.996,-43.7,-43.7,55.7,66.4,79.5,1.01,0,1147,WADING RIV~1,K,0,1,1,1,1,0,1,490,dfo,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_1147,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1147,WADING RIV~1,3,K,78.996,-43.7,-43.7,55.7,65.9,79.5,1.01,0,1147,WADING RIV~1,K,0,1,1,1,1,0,1,491,dfo,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_1147,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1148,SHOREHAM P~1,1,K,0,22.948,-27.5,35,39.9,50,1.02,0,1148,SHOREHAM P~1,K,0,1,0,0,0,0,1,492,dfo,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_1148,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1148,SHOREHAM P~1,2,K,0,22.948,-27.5,35,39.9,50,1.02,0,1148,SHOREHAM P~1,K,0,1,0,0,0,0,1,493,dfo,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_1148,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1148,SHOREHAM P~1,x,K,235,180.389,-9900,9900,235,235,1.02,0,1148,SHOREHAM P~1,K,0,1,1,1,1,0,1,494,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,K_REG_BUS_1148,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1160,ELWOOD,QS,K,0,162.971,-400,400,0,0,1.02,0,1160,ELWOOD,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_1160,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1161,FLOWERFIELD,QS,K,0,18.445,0,30,0,0,1.01,0,1161,FLOWERFIELD,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_1161,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1162,STONY BROOK,1,K,0,0,-25.9,32.9,23,47,1.01,0,1162,STONY BROOK,K,0,1,0,0,0,0,1,495,ng,offline,0,0,0,0,0,1,0,0,0,K_REG_BUS_1162,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1164,BROOKHAVEN,1,K,31.3,22.1,-17.3,22.1,0,31.5,1.02,0,1164,BROOKHAVEN,K,0,1,1,1,1,0,1,496,solar,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_1164,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1164,BROOKHAVEN,QS,K,0,236.634,0,500,0,0,1.02,0,1164,BROOKHAVEN,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_1164,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1169,UNKNOWN141~3,1,K,24.742,-7.054,-13.7,17.4,0,24.9,1.01,0,1169,UNKNOWN141~3,K,0,1,1,1,1,0,1,497,solar,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_1169,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1170,UNKNOWN141~4,1,K,19.873,-11,-11,14,0,20,1.01,0,1170,UNKNOWN141~4,K,0,1,1,1,1,0,1,498,solar,native_generator,1,0,0,0,0,0,1,0,0,K_REG_BUS_1170,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1172,TAP141050,1,C,15.899,0.236,-8.8,11.2,0,16,1.02,0,1172,TAP141050,C,0,1,1,1,1,0,1,499,solar,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1172,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1173,TAP141051,1,C,17.886,4.09,-9.9,12.6,0,18,1.02,0,1173,TAP141051,C,0,1,1,1,1,0,1,500,solar,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1173,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1181,TAP141059,1,C,2.745,2,-1.5,2,0.7,2.8,1.02,0,1181,TAP141059,C,0,1,1,1,1,0,1,501,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1181,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1181,TAP141059,2,C,2.745,2,-1.5,2,0.7,2.8,1.02,0,1181,TAP141059,C,0,1,1,1,1,0,1,502,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1181,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1181,TAP141059,3,C,2.745,2,-1.5,2,0.7,2.8,1.02,0,1181,TAP141059,C,0,1,1,1,1,0,1,503,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1181,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1181,TAP141059,4,C,3.431,2.5,-1.9,2.5,0.7,3.5,1.02,0,1181,TAP141059,C,0,1,1,1,1,0,1,504,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1181,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1194,TAP141230,1,E,6.371,4.6,-3.6,4.6,0.8,6.5,1.02,0,1194,TAP141230,E,0,1,1,1,1,0,1,505,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1194,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1194,TAP141230,2,E,6.371,4.6,-3.6,4.6,0.8,6.5,1.02,0,1194,TAP141230,E,0,1,1,1,1,0,1,506,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1194,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1204,TAP141244,QS,F,0,10.616,0,50,0,0,1.01,0,1204,TAP141244,F,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,F_REG_BUS_1204,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1213,TAP141258,1,F,9.802,7,-5.5,7,4,10,1.02,0,1213,TAP141258,F,0,1,1,1,1,0,1,507,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_1213,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1213,TAP141258,2,F,9.802,7,-5.5,7,4,10,1.02,0,1213,TAP141258,F,0,1,1,1,1,0,1,508,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_1213,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1223,WOODBOURNE,1,E,24.506,2.31,-13.8,17.5,1,25,1.02,0,1223,WOODBOURNE,E,0,1,1,1,1,0,1,509,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1223,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1227,GILBOA,1,F,245.055,-17.148,-137.5,175,1,250,1.02,0,1227,GILBOA,F,0,1,1,1,1,0,1,510,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_1227,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1227,GILBOA,2,F,245.055,-17.148,-137.5,175,1,250,1.02,0,1227,GILBOA,F,0,1,1,1,1,0,1,511,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_1227,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1227,GILBOA,3,F,245.055,-17.148,-137.5,175,1,250,1.02,0,1227,GILBOA,F,0,1,1,1,1,0,1,512,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_1227,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1227,GILBOA,4,F,245.055,-17.148,-137.5,175,1,250,1.02,0,1227,GILBOA,F,0,1,1,1,1,0,1,513,hydro,native_generator,1,0,0,0,0,0,1,0,0,F_REG_BUS_1227,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,1,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,514,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,10,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,523,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,11,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,524,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,12,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,525,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,13,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,526,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,14,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,527,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,15,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,528,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,16,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,529,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,2,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,515,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,3,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,516,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,4,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,517,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,5,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,518,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,6,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,519,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,7,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,520,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,8,E,34.341,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,521,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1230,MOSES,9,E,55.873,-11.206,-31.4,39.9,1,57,1.02,0,1230,MOSES,E,0,1,1,1,1,0,1,522,hydro,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1230,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1231,MASSENA,x,E,750,57.636,-9900,9900,700,1200,1.03,0,1231,MASSENA,E,0,1,1,1,1,0,1,530,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,E_REG_BUS_1231,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1236,OSWEGO,1,C,0,0,-496,631.3,150,901.8,1.02,0,1236,OSWEGO,C,0,1,0,0,0,0,1,531,dfo,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1236,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1236,OSWEGO,2,C,0,0,-496,631.3,150,901.8,1.02,0,1236,OSWEGO,C,0,1,0,0,0,0,1,532,dfo,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1236,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1240,NINE MILE,1,C,637.733,-52.963,-353,449.3,481,641.8,1.02,0,1240,NINE MILE,C,0,1,1,1,1,0,1,533,nuclear,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1240,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1240,NINE MILE,2,C,1251.32,-52.963,-692.6,881.5,944,1259.3,1.02,0,1240,NINE MILE,C,0,1,1,1,1,0,1,534,nuclear,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1240,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1249,SOMERSET,1,A,0,0,-360.3,458.6,150,655.1,1.02,0,1249,SOMERSET,A,0,1,0,0,0,0,1,535,coal,offline,0,0,0,0,0,1,0,0,0,A_REG_BUS_1249,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1250,CANANDAIGUA,1,C,86.946,-33.534,-48.1,61.3,0,87.5,1.02,0,1250,CANANDAIGUA,C,0,1,1,1,1,0,1,536,wind,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1250,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1263,MARCY,RF,E,-0.336,-721.356,-9900,9900,-1,1,1,0,1263,MARCY,E,0,1,1,1,1,0,1,537,reference,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,E_REG_BUS_1263,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,1,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,538,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,10,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,547,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,11,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,548,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,12,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,549,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,13,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,550,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,14,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,551,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,15,C,0,0,-0.9,1.1,0.8,1.6,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,552,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,16,C,0,0,-0.9,1.1,0.8,1.6,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,553,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,17,C,0,0,-0.9,1.1,0.8,1.6,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,554,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,18,C,0,0,-0.9,1.1,0.8,1.6,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,555,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,2,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,539,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,3,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,540,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,4,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,541,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,5,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,542,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,6,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,543,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,7,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,544,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,8,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,545,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1273,TAP145043,9,C,0,0,-0.4,0.6,0.6,0.8,1.02,0,1273,TAP145043,C,0,1,0,0,0,0,1,546,other,offline,0,0,0,0,0,1,0,0,0,C_REG_BUS_1273,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1287,TAP145219,1,E,79.394,-12.988,-43.9,55.9,0,79.9,1.02,0,1287,TAP145219,E,0,1,1,1,1,0,1,556,wind,native_generator,1,0,0,0,0,0,1,0,0,E_REG_BUS_1287,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1296,HIGH SHELDON,2,A,111.29,-24.615,-61.6,78.4,0,112,1.02,0,1296,HIGH SHELDON,A,0,1,1,1,1,0,1,558,wind,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1296,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1313,NIAGARA,x,A,200,-37.262,-9900,9900,200,200,1.02,0,1313,NIAGARA,A,0,1,1,1,1,0,1,559,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,A_REG_BUS_1313,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1320,S. RIPLEY,X,A,8,-1.985,-20,20,8,10,1.0269,0,1320,S. RIPLEY,A,0,1,1,0,0,1,1,560,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,A_REG_BUS_1320,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1321,DUNKIRK,1,A,0,0,-52.8,67.2,35,96,1.02,0,1321,DUNKIRK,A,0,1,0,0,0,0,1,561,coal,offline,0,0,0,0,0,1,0,0,0,A_REG_BUS_1321,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1321,DUNKIRK,2,A,0,0,-52.8,67.2,35,96,1.02,0,1321,DUNKIRK,A,0,1,0,0,0,0,1,562,coal,offline,0,0,0,0,0,1,0,0,0,A_REG_BUS_1321,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1321,DUNKIRK,3,A,0,0,-119.7,152.3,85,217.6,1.02,0,1321,DUNKIRK,A,0,1,0,0,0,0,1,563,coal,offline,0,0,0,0,0,1,0,0,0,A_REG_BUS_1321,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1321,DUNKIRK,4,A,0,0,-119.7,152.3,85,217.6,1.02,0,1321,DUNKIRK,A,0,1,0,0,0,0,1,564,coal,offline,0,0,0,0,0,1,0,0,0,A_REG_BUS_1321,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1324,UNKNOWN146~1,1,A,79.294,-10.967,-43.9,55.9,7.1,79.8,1.02,0,1324,UNKNOWN146~1,A,0,1,1,1,1,0,1,565,wind,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1324,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1330,TAP155786,C1,A,90.026,-18.265,-63.42,67.95,63,90.6,1.02,0,1330,TAP155786,A,0,1,1,1,1,0,1,566,ng,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1330,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1413,FIVE MILE,X,A,8.169,-2.26,-20,20,8,9,1.0315,0,1413,FIVE MILE,A,0,1,1,0,0,1,1,567,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,A_REG_BUS_1413,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,1,A,21.054,-9.758,-82.7,105.2,1,150.3,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,568,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,10,A,116.577,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,577,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,11,A,116.577,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,578,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,12,A,18.679,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,579,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,13,A,116.577,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,580,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,2,A,90.551,-9.758,-82.7,105.2,1,150.3,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,569,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,3,A,116.577,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,570,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,4,A,116.577,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,571,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,5,A,116.577,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,572,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,6,A,116.577,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,573,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,7,A,116.577,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,574,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,8,A,116.577,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,575,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1427,DEADEND166~3,9,A,189.673,-9.758,-106.4,135.5,1,193.5,1.02,0,1427,DEADEND166~3,A,0,1,1,1,1,0,1,576,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1427,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,1,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,581,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,10,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,590,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,11,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,591,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,12,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,592,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,2,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,582,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,3,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,583,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,4,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,584,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,5,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,585,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,6,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,586,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,7,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,587,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,8,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,588,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1428,DEADEND166~4,9,A,12.049,-2.043,-11,14,1,20,1.02,0,1428,DEADEND166~4,A,0,1,1,1,1,0,1,589,hydro,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1428,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1445,UNKNOWN167~1,1,A,14.905,8.048,-8.3,10.5,0,15,1.02,0,1445,UNKNOWN167~1,A,0,1,1,1,1,0,1,593,wind,native_generator,1,0,0,0,0,0,1,0,0,A_REG_BUS_1445,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1456,UNKNOWN172~3,1,J,0,0,-0.4,0.6,0.1,0.8,1.02,0,1456,UNKNOWN172~3,J,0,1,0,0,0,0,1,594,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1456,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1456,UNKNOWN172~3,2,J,0,0,-0.4,0.6,0.1,0.8,1.02,0,1456,UNKNOWN172~3,J,0,1,0,0,0,0,1,595,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1456,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1456,UNKNOWN172~3,3,J,0,0,-0.4,0.6,0.1,0.8,1.02,0,1456,UNKNOWN172~3,J,0,1,0,0,0,0,1,596,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1456,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1456,UNKNOWN172~3,4,J,0,0,-0.4,0.6,0.1,0.8,1.02,0,1456,UNKNOWN172~3,J,0,1,0,0,0,0,1,597,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1456,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1456,UNKNOWN172~3,5,J,0,0,-0.4,0.6,0.1,0.8,1.02,0,1456,UNKNOWN172~3,J,0,1,0,0,0,0,1,598,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1456,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1456,UNKNOWN172~3,6,J,0,0,-0.4,0.6,0.1,0.8,1.02,0,1456,UNKNOWN172~3,J,0,1,0,0,0,0,1,599,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1456,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1456,UNKNOWN172~3,7,J,0,0,-0.4,0.6,0.1,0.8,1.02,0,1456,UNKNOWN172~3,J,0,1,0,0,0,0,1,600,dfo,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1456,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1456,UNKNOWN172~3,C1,J,0,0,-9.38,10.05,6.3,13.4,1.02,0,1456,UNKNOWN172~3,J,0,1,0,0,0,0,1,601,ng,offline,0,0,0,0,0,1,0,0,0,J_REG_BUS_1456,RAW STAT is offline,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1457,UNKNOWN172~4,1,J,14.905,10.5,-8.3,10.5,12,15,1.02,0,1457,UNKNOWN172~4,J,0,1,1,1,1,0,1,602,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1457,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1457,UNKNOWN172~4,2,J,178.859,116.51,-99,126,60,180,1.02,0,1457,UNKNOWN172~4,J,0,1,1,1,1,0,1,603,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1457,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1457,UNKNOWN172~4,3,J,373.617,116.51,-206.8,263.2,75,376,1.02,0,1457,UNKNOWN172~4,J,0,1,1,1,1,0,1,604,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1457,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1457,UNKNOWN172~4,4,J,387,116.51,-212.9,270.9,75,387,1.02,0,1457,UNKNOWN172~4,J,0,1,1,1,1,0,1,605,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1457,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1457,UNKNOWN172~4,5,J,387,116.51,-212.9,270.9,75,387,1.02,0,1457,UNKNOWN172~4,J,0,1,1,1,1,0,1,606,ng,native_generator,1,0,0,0,0,0,1,0,0,J_REG_BUS_1457,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1460,TAP173533,1,C,1.96,1.4,-1.1,1.4,1.2,2,1.02,0,1460,TAP173533,C,0,1,1,1,1,0,1,607,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1460,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1460,TAP173533,2,C,1.96,1.4,-1.1,1.4,1.2,2,1.02,0,1460,TAP173533,C,0,1,1,1,1,0,1,608,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1460,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1460,TAP173533,3,C,1.96,1.4,-1.1,1.4,1.2,2,1.02,0,1460,TAP173533,C,0,1,1,1,1,0,1,609,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1460,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1460,TAP173533,4,C,1.96,1.4,-1.1,1.4,1.2,2,1.02,0,1460,TAP173533,C,0,1,1,1,1,0,1,610,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1460,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1460,TAP173533,5,C,1.96,1.4,-1.1,1.4,1.2,2,1.02,0,1460,TAP173533,C,0,1,1,1,1,0,1,611,hydro,native_generator,1,0,0,0,0,0,1,0,0,C_REG_BUS_1460,positive PMAX and converted fuel is not import/reference,medium,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1484,UNKNOWN129~1,QS,G,0,23.146,0,50,0,0,1.01,0,1484,UNKNOWN129~1,G,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,G_REG_BUS_1484,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1489,UNKNOWN12~32,QS,K,0,0,0,200,0,0,1.015,0,1489,UNKNOWN12~32,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_1489,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1496,NEWBRIDGE ~1,QS,K,0,2.418,0,500,0,0,1.02,0,1496,NEWBRIDGE ~1,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_1496,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1528,GOWANUS,x,J,149.772,-54.773,-9900,9900,149.772,149.772,1,0,1528,GOWANUS,J,0,1,1,1,1,0,1,612,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,J_REG_BUS_1528,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1539,BROOKHAVEN,QS,K,0,65.922,0,500,0,0,1.02,0,1539,BROOKHAVEN,K,0,1,1,NaN,1,0,1,NaN,,reactive_only_QS,0,1,0,0,0,0,0,0,1,K_REG_BUS_1539,ID QS with zero P capability and nonzero Q range,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1546,MOSES,x,E,200,-27.853,-9900,9900,200,200,1.02,0,1546,MOSES,E,0,1,1,1,1,0,1,613,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,E_REG_BUS_1546,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1558,WATERCURE,X,C,8.169,-4.14,-20,20,8,10,1.03,0,1558,WATERCURE,C,0,1,1,0,0,1,1,614,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,C_REG_BUS_1558,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
1570,NIAGARA,x,A,525,-34.728,-9900,9900,525,525,1.02,0,1570,NIAGARA,A,0,1,1,1,1,0,1,615,import,fixed_import_or_boundary_equivalent,0,0,1,0,0,0,1,0,0,A_REG_BUS_1570,converted import/reference fuel or fixed negative P,high,PERFORM PSS/E RAW rev33,PERFORM/On Peak 2019 v23_Perform_NY/On Peak 2019 v23/NYISO_onpeak2019_v23_shuntsRgens.RAW
