function outputs = run_s11_2019_same_snapshot_benchmark(options)
%RUN_S11_2019_SAME_SNAPSHOT_BENCHMARK Validate S11 against 2019 PERFORM.
%   OUTPUTS = RUN_S11_2019_SAME_SNAPSHOT_BENCHMARK(OPTIONS) builds the
%   49-bus NY-only S11 structure, restores the five individual PERFORM
%   circuits, applies exact 2019 PERFORM A-K P/Q loads, and replaces the
%   internal controls with solved-source PERFORM control-group priors.
%
%   This is a diagnostic same-snapshot benchmark. Map-derived boundary
%   groups are fixed at solved-source P/Q only in this runner, and no public
%   external schedule is added. The function does not fit or alter branch
%   admittances.
%
%   The default CSV is s11_2019_same_snapshot_benchmark.csv. Set
%   OPTIONS.write_output=false for an in-memory run.

if nargin < 1, options = struct(); end
helper_dir = fileparts(mfilename('fullpath'));
case_dir = fileparts(helper_dir);
workspace_dir = fileparts(case_dir);
options = defaults(options, helper_dir, workspace_dir);

addpath(case_dir);
addpath(helper_dir);
addpath(char(options.perform_case_dir));
define_constants;

structural = loadcase(char(options.structural_case));
[core, reduction_report] = build_ny_only_equivalent_case(structural);
[core, physical_map] = split_perform_parallel_corridors(core);
structure_validation = validate_s11_structure(core, physical_map);

source_case = load_source_case(options);
pf_options = mpoption('verbose', 0, 'out.all', 0, ...
    'pf.enforce_q_lims', 1);
[source_pf, source_success] = runpf(source_case, pf_options);
if ~source_success
    error('run_s11_2019_same_snapshot_benchmark:SourcePFFailed', ...
        'The unmodified 2019 PERFORM source case did not converge.');
end

[source_zone_pd, source_zone_qd, source_bus_zones] = ...
    perform_zonal_loads(source_case, options.perform_zone_file);
[prepared, load_report] = apply_nyiso_zonal_loads(core, source_zone_pd, 1.0, ...
    struct('preserve_total_ny_load', false, 'default_power_factor', 1.0));
[prepared, exact_load_report] = apply_exact_zonal_q( ...
    prepared, source_zone_pd, source_zone_qd, options.load_tolerance_mva);

control_options = struct( ...
    'control_map_file', char(options.control_map_file), ...
    'source_operating_case', source_pf, ...
    'boundary_p_policy', "fixed_source_when_no_public_external", ...
    'internal_pg_policy', "source_group_priors");
[reduced_input, control_report] = ...
    apply_perform_controls_to_operating_case(prepared, control_options);
control_validation = validate_benchmark_controls( ...
    reduced_input, control_report, options);
correction_application = struct('status', 'not_applied', ...
    'dlr_frozen_exact', true, 'changed_branch_count', 0, ...
    'changed_bus_shunt_count', 0);
if ~isempty(options.non_dlr_correction)
    [reduced_input, correction_application] = ...
        apply_s11_non_dlr_equivalent_correction( ...
        reduced_input, physical_map, options.non_dlr_correction);
end

reduced_pf_error = "";
reduced_preprojection_input = reduced_input;
reduced_projection = struct('attempted', false, 'success', false, ...
    'reason', "direct Q-limit PF accepted", 'result', struct(), ...
    'input_case', reduced_input, 'total_absolute_pg_movement_mw', 0, ...
    'maximum_pg_movement_mw', 0);
try
    [reduced_pf, reduced_success] = runpf(reduced_input, pf_options);
catch err
    % MATPOWER can throw when every regulating bus is converted to PQ during
    % Q-limit enforcement. Treat that as a failed mandatory benchmark gate,
    % not as an unreported validation crash.
    reduced_pf = reduced_input;
    reduced_success = false;
    reduced_pf_error = string(err.message);
end
if ~reduced_success && options.enable_hard_feasibility_projection
    physical = physical_map.branch_classification == "physical_circuit";
    trusted = false(size(reduced_input.branch, 1), 1);
    trusted(double(physical_map.branch_index(physical))) = true;
    reduced_projection = project_s11_hard_ac_feasibility( ...
        reduced_input, struct('opf_solver', options.opf_solver, ...
        'max_iterations', options.opf_max_iterations), trusted);
    if reduced_projection.success
        reduced_input = reduced_projection.input_case;
        try
            [reduced_pf, reduced_success] = runpf(reduced_input, pf_options);
            reduced_pf_error = "";
        catch err
            reduced_pf = reduced_input;
            reduced_success = false;
            reduced_pf_error = string(err.message);
        end
    end
end

source_current_report = compute_branch_currents_kA(source_pf);
if reduced_success
    reduced_current_report = compute_branch_currents_kA( ...
        reduced_pf, physical_map);
else
    reduced_current_report = table();
end
[circuit_comparison, circuit_summary] = compare_physical_currents( ...
    physical_map, source_current_report, reduced_current_report, ...
    logical(reduced_success), options);

source_metrics = network_metrics(source_pf);
if reduced_success
    reduced_metrics = network_metrics(reduced_pf);
else
    reduced_metrics = empty_network_metrics();
end
source_q_status = q_limit_status(source_case, source_pf, ...
    options.q_saturation_tolerance_mvar);
reduced_q_status = q_limit_status(reduced_input, reduced_pf, ...
    options.q_saturation_tolerance_mvar);

zonal_load_comparison = build_zonal_load_comparison( ...
    source_zone_pd, source_zone_qd, exact_load_report);
summary = build_summary(circuit_comparison, source_metrics, ...
    reduced_metrics, source_q_status, reduced_q_status, ...
    source_success, reduced_success, control_validation, options);

if options.write_output
    output_dir = fileparts(char(options.output_file));
    if ~isempty(output_dir) && ~isfolder(output_dir)
        error('run_s11_2019_same_snapshot_benchmark:MissingOutputDirectory', ...
            'Output directory does not exist: %s', output_dir);
    end
    writetable(summary, char(options.output_file));
end

outputs = struct();
outputs.summary = summary;
outputs.circuit_comparison = circuit_comparison;
outputs.circuit_summary = circuit_summary;
outputs.zonal_load_comparison = zonal_load_comparison;
outputs.source_case = source_case;
outputs.source_pf = source_pf;
outputs.reduced_input = reduced_input;
outputs.reduced_preprojection_input = reduced_preprojection_input;
outputs.reduced_projection = reduced_projection;
outputs.reduced_pf = reduced_pf;
outputs.physical_map = physical_map;
outputs.source_current_report = source_current_report;
outputs.reduced_current_report = reduced_current_report;
outputs.source_bus_zones = source_bus_zones;
outputs.source_metrics = source_metrics;
outputs.reduced_metrics = reduced_metrics;
outputs.source_q_status = source_q_status;
outputs.reduced_q_status = reduced_q_status;
outputs.reduction_report = reduction_report;
outputs.structure_validation = structure_validation;
outputs.load_report = load_report;
outputs.exact_load_report = exact_load_report;
outputs.control_report = control_report;
outputs.control_validation = control_validation;
outputs.correction_application = correction_application;
outputs.source_pf_success = logical(source_success);
outputs.reduced_pf_success = logical(reduced_success);
outputs.reduced_pf_error = reduced_pf_error;
outputs.all_mandatory_gates_pass = ...
    all(summary.assessment(summary.gate_percent == options.gate_percent) == "pass") && ...
    logical(source_success) && logical(reduced_success);
outputs.output_file = options.output_file;
outputs.output_written = options.write_output;
end

function validation = validate_s11_structure(mpc, branch_map)
validation = struct( ...
    'bus_count', size(mpc.bus, 1), ...
    'branch_count', size(mpc.branch, 1), ...
    'physical_circuit_count', nnz( ...
        branch_map.branch_classification == "physical_circuit"), ...
    'aggregate_equivalent_count', nnz( ...
        branch_map.branch_classification == "aggregate_equivalent"), ...
    'transformer_or_boundary_equivalent_count', nnz( ...
        branch_map.branch_classification == ...
        "transformer_or_boundary_equivalent"));
validation.all_pass = validation.bus_count == 49 && ...
    validation.branch_count == 83 && validation.physical_circuit_count == 5;
if ~validation.all_pass
    error('run_s11_2019_same_snapshot_benchmark:S11Structure', ...
        'Expected a 49-bus, 83-branch S11 case with five physical circuits.');
end
end

function options = defaults(options, helper_dir, workspace_dir)
items = { ...
    'structural_case', "npcc_ny_lite_s7_seven_interface_perform_direct_candidate"; ...
    'perform_case_dir', string(fullfile(workspace_dir, 'PERFORM', ...
        'On Peak 2019 v23_Perform_NY', 'On Peak 2019 v23')); ...
    'perform_case_function', "nyiso_On_Peak_v23_shunts_as_z_load"; ...
    'perform_zone_file', string(fullfile(workspace_dir, 'PERFORM', ...
        'Auxilliary_Perform_NY', 'internal_NYISO_MOD2MAP.xlsx')); ...
    'control_map_file', string(fullfile(helper_dir, ...
        'perform_source_to_reduced_control_mapping.csv')); ...
    'output_file', string(fullfile(helper_dir, ...
        's11_2019_same_snapshot_benchmark.csv')); ...
    'write_output', true; ...
    'gate_percent', 15; ...
    'expected_boundary_group_count', 7; ...
    'load_tolerance_mva', 1e-7; ...
    'q_saturation_tolerance_mvar', 1e-3; ...
    'control_tolerance_mva', 1e-5; ...
    'zero_reference_tolerance', 1e-9; ...
    'enable_hard_feasibility_projection', true; ...
    'opf_solver', "IPOPT"; ...
    'opf_max_iterations', 1000; ...
    'non_dlr_correction', []};
for k = 1:size(items, 1)
    if ~isfield(options, items{k, 1})
        options.(items{k, 1}) = items{k, 2};
    end
end

string_fields = {'structural_case','perform_case_dir', ...
    'perform_case_function','perform_zone_file','control_map_file','output_file', ...
    'opf_solver'};
for k = 1:numel(string_fields)
    options.(string_fields{k}) = string(options.(string_fields{k}));
    if ~isscalar(options.(string_fields{k}))
        error('run_s11_2019_same_snapshot_benchmark:BadTextOption', ...
            '%s must be scalar text.', string_fields{k});
    end
end
validateattributes(options.write_output, {'logical','numeric'}, {'scalar'});
validateattributes(options.gate_percent, {'numeric'}, ...
    {'scalar','positive','finite'});
validateattributes(options.expected_boundary_group_count, {'numeric'}, ...
    {'scalar','integer','nonnegative','finite'});
validateattributes(options.load_tolerance_mva, {'numeric'}, ...
    {'scalar','positive','finite'});
validateattributes(options.q_saturation_tolerance_mvar, {'numeric'}, ...
    {'scalar','positive','finite'});
validateattributes(options.control_tolerance_mva, {'numeric'}, ...
    {'scalar','positive','finite'});
validateattributes(options.zero_reference_tolerance, {'numeric'}, ...
    {'scalar','nonnegative','finite'});
validateattributes(options.enable_hard_feasibility_projection, ...
    {'logical','numeric'}, {'scalar'});
validateattributes(options.opf_max_iterations, {'numeric'}, ...
    {'scalar','integer','positive','finite'});
options.write_output = logical(options.write_output);
options.enable_hard_feasibility_projection = ...
    logical(options.enable_hard_feasibility_projection);

required_files = [options.perform_zone_file; options.control_map_file];
for k = 1:numel(required_files)
    if exist(char(required_files(k)), 'file') ~= 2
        error('run_s11_2019_same_snapshot_benchmark:MissingInput', ...
            'Required benchmark input is missing: %s', required_files(k));
    end
end
if ~isfolder(options.perform_case_dir)
    error('run_s11_2019_same_snapshot_benchmark:MissingSourceDirectory', ...
        'PERFORM source-case directory is missing: %s', ...
        options.perform_case_dir);
end
end

function source = load_source_case(options)
if isfield(options, 'source_case') && ~isempty(options.source_case)
    source = options.source_case;
    if ischar(source) || isstring(source)
        source = loadcase(char(source));
    end
else
    function_name = char(options.perform_case_function);
    if exist(function_name, 'file') ~= 2
        error('run_s11_2019_same_snapshot_benchmark:MissingSourceCase', ...
            'Cannot resolve PERFORM source-case function %s.', function_name);
    end
    source = feval(function_name);
end
if ~isstruct(source) || ~isfield(source, 'bus') || ...
        ~isfield(source, 'branch') || ~isfield(source, 'gen')
    error('run_s11_2019_same_snapshot_benchmark:BadSourceCase', ...
        'The PERFORM source case is not a valid MATPOWER case struct.');
end
end

function [zone_pd, zone_qd, bus_zones] = perform_zonal_loads(source, ~)
define_constants;
bus_zones = perform_nyiso_zone_letters(source, source.bus(:, BUS_I));

letters = string(('A':'K')');
zone_pd = zeros(numel(letters), 1);
zone_qd = zeros(numel(letters), 1);
for k = 1:numel(letters)
    in_zone = bus_zones == letters(k);
    zone_pd(k) = sum(source.bus(in_zone, PD));
    zone_qd(k) = sum(source.bus(in_zone, QD));
end
if any(~isfinite(zone_pd)) || any(zone_pd < 0) || any(~isfinite(zone_qd))
    error('run_s11_2019_same_snapshot_benchmark:BadSourceLoads', ...
        'Mapped 2019 A-K source loads are invalid.');
end
end

function [mpc, report] = apply_exact_zonal_q(mpc, target_pd, target_qd, tol)
define_constants;
letters = string(('A':'K')');
if ~isfield(mpc, 'userdata') || ...
        ~isfield(mpc.userdata, 'nyiso_physical_zone')
    error('run_s11_2019_same_snapshot_benchmark:MissingReducedZones', ...
        'Reduced-case NYISO physical-zone metadata is missing.');
end
zones = upper(strtrim(string(mpc.userdata.nyiso_physical_zone(:))));
before_pd = zeros(numel(letters), 1);
before_qd = zeros(numel(letters), 1);
applied_pd = zeros(numel(letters), 1);
applied_qd = zeros(numel(letters), 1);

for k = 1:numel(letters)
    zone_idx = find(zones == letters(k));
    if isempty(zone_idx)
        error('run_s11_2019_same_snapshot_benchmark:MissingReducedZone', ...
            'No reduced bus is assigned to NYISO zone %s.', letters(k));
    end
    before_pd(k) = sum(mpc.bus(zone_idx, PD));
    before_qd(k) = sum(mpc.bus(zone_idx, QD));
    if abs(before_pd(k) - target_pd(k)) > tol
        error('run_s11_2019_same_snapshot_benchmark:ZonalPAllocation', ...
            ['apply_nyiso_zonal_loads did not reproduce exact source P in ' ...
            'zone %s (target %.12g, applied %.12g MW).'], ...
            letters(k), target_pd(k), before_pd(k));
    end

    weights = max(mpc.bus(zone_idx, PD), 0);
    if sum(weights) <= tol
        weights = abs(mpc.bus(zone_idx, QD));
    end
    if sum(weights) <= tol
        weights = ones(numel(zone_idx), 1);
    end
    weights = weights / sum(weights);
    q_allocation = target_qd(k) * weights;
    [~, correction_idx] = max(weights);
    q_allocation(correction_idx) = q_allocation(correction_idx) + ...
        target_qd(k) - sum(q_allocation);
    mpc.bus(zone_idx, QD) = q_allocation;
    applied_pd(k) = sum(mpc.bus(zone_idx, PD));
    applied_qd(k) = sum(mpc.bus(zone_idx, QD));
end

if max(abs(applied_pd-target_pd)) > tol || ...
        max(abs(applied_qd-target_qd)) > tol
    error('run_s11_2019_same_snapshot_benchmark:ZonalPQMismatch', ...
        'The reduced case does not contain the exact 2019 A-K P/Q loads.');
end
report = table(letters, target_pd(:), target_qd(:), before_pd, before_qd, ...
    applied_pd, applied_qd, applied_pd-target_pd(:), ...
    applied_qd-target_qd(:), ...
    'VariableNames', {'zone','source_pd_mw','source_qd_mvar', ...
    'pre_exact_q_pd_mw','pre_exact_q_qd_mvar','applied_pd_mw', ...
    'applied_qd_mvar','pd_error_mw','qd_error_mvar'});
end

function validation = validate_benchmark_controls(mpc, report, options)
define_constants;
rows = report.generator_report;
finite_row = isfinite(rows.reduced_gen_index);
boundary = finite_row & rows.is_external_boundary_equivalent;
boundary_idx = rows.reduced_gen_index(boundary);
tol = options.control_tolerance_mva;

validation = struct();
validation.boundary_group_count = nnz(boundary);
validation.public_external_gen_count = numel(report.external_gen_idx);
validation.max_boundary_fixed_p_error_mw = max_or_zero(abs([ ...
    mpc.gen(boundary_idx, PMIN)-mpc.gen(boundary_idx, PG); ...
    mpc.gen(boundary_idx, PMAX)-mpc.gen(boundary_idx, PG)]));
validation.max_boundary_fixed_q_error_mvar = max_or_zero(abs([ ...
    mpc.gen(boundary_idx, QMIN)-mpc.gen(boundary_idx, QG); ...
    mpc.gen(boundary_idx, QMAX)-mpc.gen(boundary_idx, QG)]));
validation.boundary_placeholder_capability_count = nnz( ...
    mpc.gen(boundary_idx, QMIN) <= -9899 & ...
    mpc.gen(boundary_idx, QMAX) >= 9899);

pg_prior_rows = finite_row & rows.is_native_active_control & ...
    ismember(rows.injection_role, ["combined_pq_control","remote_p_injection"]);
q_prior_rows = finite_row & ismember(rows.injection_role, ...
    ["combined_pq_control","remote_q_control", ...
    "reactive_only_q_control","benchmark_boundary_fixed_pq", ...
    "benchmark_reference_boundary_fixed_pq"]);
validation.max_native_pg_prior_error_mw = max_or_zero(abs( ...
    rows.initial_pg_mw(pg_prior_rows)-rows.source_pg_mw(pg_prior_rows)));
validation.max_q_prior_error_mvar = max_or_zero(abs( ...
    rows.initial_qg_mvar(q_prior_rows)-rows.source_qg_mvar(q_prior_rows)));
validation.source_group_prior_zone_count = nnz( ...
    report.zone_dispatch.target_policy == "source_group_priors");
validation.expected_zone_count = 11;
validation.no_control_scaling = ...
    validation.max_native_pg_prior_error_mw <= tol && ...
    validation.max_q_prior_error_mvar <= tol;
validation.fixed_boundary_pass = ...
    validation.boundary_group_count == options.expected_boundary_group_count && ...
    validation.public_external_gen_count == 0 && ...
    validation.max_boundary_fixed_p_error_mw <= tol && ...
    validation.max_boundary_fixed_q_error_mvar <= tol && ...
    validation.boundary_placeholder_capability_count == 0;
validation.source_prior_policy_pass = ...
    validation.source_group_prior_zone_count == validation.expected_zone_count;
validation.all_pass = validation.no_control_scaling && ...
    validation.fixed_boundary_pass && validation.source_prior_policy_pass && ...
    report.invariance.all_pass && report.alignment.all_pass;

if ~validation.all_pass
    error('run_s11_2019_same_snapshot_benchmark:ControlValidation', ...
        ['Benchmark control validation failed: boundary=%d, public=%d, ' ...
        'PG prior error=%.6g MW, Q prior error=%.6g MVAr, placeholders=%d.'], ...
        validation.boundary_group_count, validation.public_external_gen_count, ...
        validation.max_native_pg_prior_error_mw, ...
        validation.max_q_prior_error_mvar, ...
        validation.boundary_placeholder_capability_count);
end
end

function [rows, aggregate] = compare_physical_currents(physical_map, ...
        source_currents, reduced_currents, reduced_success, options)
physical = physical_map.branch_classification == "physical_circuit";
map = sortrows(physical_map(physical, :), ...
    {'corridor_name','source_circuit_id'});
if height(map) ~= 5 || numel(unique(map.source_branch_index)) ~= 5
    error('run_s11_2019_same_snapshot_benchmark:PhysicalMap', ...
        'Exactly five unique mapped physical circuits are required.');
end

n = height(map);
source_value = nan(n, 1);
reduced_value = nan(n, 1);
absolute_error = nan(n, 1);
absolute_percent_error = inf(n, 1);
assessment = repmat("fail", n, 1);
for k = 1:n
    source_branch = map.source_branch_index(k);
    reduced_branch = map.branch_index(k);
    if source_branch < 1 || source_branch > height(source_currents)
        error('run_s11_2019_same_snapshot_benchmark:SourceBranchIndex', ...
            'Mapped source branch index %d is invalid.', source_branch);
    end
    source_value(k) = source_currents.series_current_kA(source_branch);
    if reduced_success
        reduced_value(k) = reduced_currents.series_current_kA(reduced_branch);
        [absolute_error(k), absolute_percent_error(k)] = comparison_error( ...
            source_value(k), reduced_value(k), ...
            options.zero_reference_tolerance);
        assessment(k) = pass_fail( ...
            absolute_percent_error(k) <= options.gate_percent);
    end
end

rows = table(map.physical_circuit_id, map.corridor_name, ...
    map.source_circuit_id, map.source_branch_index, map.branch_index, ...
    source_value, reduced_value, absolute_error, absolute_percent_error, ...
    repmat(options.gate_percent, n, 1), assessment, ...
    'VariableNames', {'physical_circuit_id','corridor_name', ...
    'source_circuit_id','source_branch_index','reduced_branch_index', ...
    'source_series_current_kA','reduced_series_current_kA', ...
    'absolute_error_kA','absolute_percent_error','gate_percent','assessment'});
aggregate = struct( ...
    'physical_circuit_count', n, ...
    'maximum_absolute_percent_error', max(absolute_percent_error), ...
    'passing_circuit_count', nnz(assessment == "pass"), ...
    'all_circuit_gates_pass', all(assessment == "pass"));
end

function metrics = network_metrics(result)
define_constants;
[loss, fchg, tchg] = get_losses(result);
online = result.gen(:, GEN_STATUS) > 0;
metrics = struct();
metrics.series_active_loss_mw = sum(real(loss));
metrics.bus_shunt_active_loss_mw = sum( ...
    result.bus(:, GS) .* result.bus(:, VM).^2);
metrics.active_network_loss_mw = metrics.series_active_loss_mw + ...
    metrics.bus_shunt_active_loss_mw;
metrics.active_balance_loss_mw = sum(result.gen(online, PG)) - ...
    sum(result.bus(:, PD));
metrics.active_identity_residual_mw = metrics.active_balance_loss_mw - ...
    metrics.active_network_loss_mw;
metrics.series_reactive_loss_mvar = sum(imag(loss));
metrics.line_charging_injection_mvar = sum(real(fchg + tchg));
metrics.bus_shunt_injection_mvar = sum( ...
    result.bus(:, BS) .* result.bus(:, VM).^2);
metrics.net_network_q_mvar = metrics.series_reactive_loss_mvar - ...
    metrics.line_charging_injection_mvar - ...
    metrics.bus_shunt_injection_mvar;
metrics.qg_minus_qd_mvar = sum(result.gen(online, QG)) - ...
    sum(result.bus(:, QD));
metrics.reactive_identity_residual_mvar = metrics.qg_minus_qd_mvar - ...
    metrics.net_network_q_mvar;
end

function metrics = empty_network_metrics()
names = {'series_active_loss_mw','bus_shunt_active_loss_mw', ...
    'active_network_loss_mw','active_balance_loss_mw', ...
    'active_identity_residual_mw','series_reactive_loss_mvar', ...
    'line_charging_injection_mvar','bus_shunt_injection_mvar', ...
    'net_network_q_mvar','qg_minus_qd_mvar', ...
    'reactive_identity_residual_mvar'};
metrics = struct();
for k = 1:numel(names), metrics.(names{k}) = NaN; end
end

function status = q_limit_status(input_case, result, tolerance)
define_constants;
online = result.gen(:, GEN_STATUS) > 0;
variable_q = online & result.gen(:, QMAX)-result.gen(:, QMIN) > tolerance;
at_min = abs(result.gen(:, QG)-result.gen(:, QMIN)) <= tolerance;
at_max = abs(result.gen(:, QG)-result.gen(:, QMAX)) <= tolerance;
status = struct();
status.variable_q_generator_count = nnz(variable_q);
status.q_saturation_count = nnz(variable_q & (at_min | at_max));
if status.variable_q_generator_count > 0
    status.q_saturation_fraction = status.q_saturation_count / ...
        status.variable_q_generator_count;
else
    status.q_saturation_fraction = 0;
end
initial_regulating_ids = input_case.bus( ...
    ismember(input_case.bus(:, BUS_TYPE), [PV REF]), BUS_I);
[found, result_idx] = ismember(initial_regulating_ids, result.bus(:, BUS_I));
status.initial_regulating_bus_count = numel(initial_regulating_ids);
became_pq = false(size(found));
became_pq(found) = result.bus(result_idx(found), BUS_TYPE) == PQ;
status.pv_to_pq_conversion_count = nnz(became_pq);
status.q_limit_violation_count = nnz(online & ( ...
    result.gen(:, QG) < result.gen(:, QMIN)-tolerance | ...
    result.gen(:, QG) > result.gen(:, QMAX)+tolerance));
end

function rows = build_zonal_load_comparison(source_pd, source_qd, exact_report)
rows = table(exact_report.zone, source_pd(:), exact_report.applied_pd_mw, ...
    exact_report.applied_pd_mw-source_pd(:), source_qd(:), ...
    exact_report.applied_qd_mvar, ...
    exact_report.applied_qd_mvar-source_qd(:), ...
    'VariableNames', {'zone','source_pd_mw','reduced_pd_mw','pd_error_mw', ...
    'source_qd_mvar','reduced_qd_mvar','qd_error_mvar'});
end

function summary = build_summary(circuits, source_metrics, reduced_metrics, ...
        source_q, reduced_q, source_success, reduced_success, ...
        control_validation, options)
summary = table();
for k = 1:height(circuits)
    note = "Exact source branch series-current magnitude; any persisted " + ...
        "non-DLR correction is reported and Ward-gated separately.";
    row = gated_metric_row("physical_circuit_current", ...
        circuits.physical_circuit_id(k), circuits.physical_circuit_id(k), ...
        circuits.source_branch_index(k), circuits.reduced_branch_index(k), ...
        circuits.source_series_current_kA(k), ...
        circuits.reduced_series_current_kA(k), "kA", options, note);
    summary = append_table(summary, row);
end

summary = append_table(summary, gated_metric_row("system_balance", ...
    "active_network_loss", "", NaN, NaN, ...
    source_metrics.active_network_loss_mw, ...
    reduced_metrics.active_network_loss_mw, "MW", options, ...
    "Series active loss plus GS*VM^2; checked against PG-PD."));
summary = append_table(summary, gated_metric_row("system_balance", ...
    "corrected_net_network_q", "", NaN, NaN, ...
    source_metrics.net_network_q_mvar, reduced_metrics.net_network_q_mvar, ...
    "MVAr", options, ...
    "series Q - real charging - BS*VM^2; checked against QG-QD."));

summary = append_table(summary, diagnostic_metric_row("power_flow", ...
    "q_limit_pf_success", double(source_success), double(reduced_success), ...
    "flag", "Both cases use pf.enforce_q_lims=1."));
summary = append_table(summary, diagnostic_metric_row("q_limit_diagnostic", ...
    "q_saturation_count", source_q.q_saturation_count, ...
    reduced_q.q_saturation_count, "count", ...
    "Counts online variable-Q rows at QMIN or QMAX; fixed-P/Q boundaries excluded."));
summary = append_table(summary, diagnostic_metric_row("q_limit_diagnostic", ...
    "variable_q_generator_count", source_q.variable_q_generator_count, ...
    reduced_q.variable_q_generator_count, "count", ...
    "Denominator for Q-saturation reporting."));
summary = append_table(summary, diagnostic_metric_row("q_limit_diagnostic", ...
    "q_saturation_fraction", source_q.q_saturation_fraction, ...
    reduced_q.q_saturation_fraction, "ratio", ...
    "Q-saturation count divided by variable-Q generator count."));
summary = append_table(summary, diagnostic_metric_row("q_limit_diagnostic", ...
    "pv_to_pq_conversion_count", source_q.pv_to_pq_conversion_count, ...
    reduced_q.pv_to_pq_conversion_count, "count", ...
    "Input PV/REF buses returned as PQ after Q-limit enforcement."));
summary = append_table(summary, diagnostic_metric_row("identity_check", ...
    "active_balance_identity_residual", ...
    source_metrics.active_identity_residual_mw, ...
    reduced_metrics.active_identity_residual_mw, "MW", ...
    "(PG-PD) - (series active loss + GS*VM^2)."));
summary = append_table(summary, diagnostic_metric_row("identity_check", ...
    "reactive_balance_identity_residual", ...
    source_metrics.reactive_identity_residual_mvar, ...
    reduced_metrics.reactive_identity_residual_mvar, "MVAr", ...
    "(QG-QD) - (series Q - real charging - BS*VM^2)."));
summary = append_table(summary, diagnostic_metric_row("control_validation", ...
    "fixed_map_boundary_group_count", NaN, ...
    control_validation.boundary_group_count, "count", ...
    "Same-snapshot-only map-derived fixed-P/fixed-Q boundary groups."));
summary = append_table(summary, diagnostic_metric_row("control_validation", ...
    "maximum_native_pg_prior_error", 0, ...
    control_validation.max_native_pg_prior_error_mw, "MW", ...
    "Mapped solved-source native PG priors are applied without scaling."));
summary = append_table(summary, diagnostic_metric_row("control_validation", ...
    "maximum_q_prior_error", 0, ...
    control_validation.max_q_prior_error_mvar, "MVAr", ...
    "Mapped solved-source Q priors are applied without scaling."));

gated = isfinite(summary.gate_percent);
overall_pass = reduced_success && all(summary.assessment(gated) == "pass");
summary = append_table(summary, diagnostic_metric_row("overall", ...
    "all_mandatory_gates_pass", 1, double(overall_pass), "flag", ...
    "Requires converged reduced PF and every current/loss/net-Q error <= 15%."));
end

function row = gated_metric_row(type, name, circuit_id, source_branch, ...
        reduced_branch, source_value, reduced_value, unit, options, note)
[absolute_error, percent_error] = comparison_error( ...
    source_value, reduced_value, options.zero_reference_tolerance);
assessment = pass_fail(percent_error <= options.gate_percent);
row = table(string(type), string(name), string(circuit_id), ...
    double(source_branch), double(reduced_branch), double(source_value), ...
    double(reduced_value), string(unit), double(absolute_error), ...
    double(percent_error), options.gate_percent, assessment, string(note), ...
    'VariableNames', metric_variable_names());
end

function row = diagnostic_metric_row(type, name, source_value, ...
        reduced_value, unit, note)
row = table(string(type), string(name), "", NaN, NaN, ...
    double(source_value), double(reduced_value), string(unit), NaN, NaN, ...
    NaN, "diagnostic", string(note), ...
    'VariableNames', metric_variable_names());
end

function names = metric_variable_names()
names = {'metric_type','metric_name','physical_circuit_id', ...
    'source_branch_index','reduced_branch_index','source_value', ...
    'reduced_value','unit','absolute_error','absolute_percent_error', ...
    'gate_percent','assessment','note'};
end

function [absolute_error, percent_error] = comparison_error( ...
        source_value, reduced_value, zero_tolerance)
if ~isfinite(source_value) || ~isfinite(reduced_value)
    absolute_error = NaN;
    percent_error = Inf;
    return;
end
absolute_error = abs(reduced_value-source_value);
if abs(source_value) > zero_tolerance
    percent_error = 100 * absolute_error / abs(source_value);
elseif absolute_error <= zero_tolerance
    percent_error = 0;
else
    percent_error = Inf;
end
end

function value = max_or_zero(values)
if isempty(values), value = 0; else, value = max(values); end
end

function value = pass_fail(condition)
if condition, value = "pass"; else, value = "fail"; end
end

function out = append_table(out, row)
if isempty(out), out = row; else, out = [out; row]; end
end
