function mpc = npcc_ny_lite_s12_perform_retention_core
%NPCC_NY_LITE_S12_PERFORM_RETENTION_CORE
%   S12 reference oracle only. This dense PERFORM Ward/Kron reduction is not
%   the promoted NYISO DLR model and must not supply equivalent branches to
%   either the S13-FULL construction parent or the future S14 operating case.

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	1	1	74.05	0	0	0	68	0.991712817	94.5876356	115	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	2	2	9.54386425	0.00957172863	4.76241832e-05	0.392924396	70	1.02	82.6613658	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	3	2	9.49414771	0.0213875297	-0.000733663561	2.75916014	69	1.02	99.8799719	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	4	2	60.1654518	5.49102636	0.0313185524	0.109516464	75	1.01	48.2578444	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	5	2	175.465801	0.625031582	-0.0120057153	0.770899053	75	1.01	58.6228027	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	6	2	203.040132	-4.20524758	-0.0306303265	1.07941411	75	1.02	58.9743714	115	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	7	2	156.37523	3.85710626	-0.149643765	16.0030703	69	1.01827875	101.819098	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	8	2	132.388171	-1.9448651	-0.0948907374	10.4740466	67	1.02	98.6022267	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	9	2	18.6590655	8.45680668	0.0159232891	0.0955609964	74	1.02	62.6898837	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	10	2	390.206839	-10.7340386	-0.378208133	10.5929727	67	1.02	92.883167	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	11	2	27.841585	-2.13915036	-0.235557748	2.45989465	69	1.01996627	98.4736844	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	12	2	71.2572309	0.911693893	-0.167199103	8.27741897	67	1.02	93.2917015	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	13	2	83.3658076	0.779687388	-0.152880791	7.42810275	67	1.02	94.0333998	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	14	2	10.7000626	0.0256397022	3.81242995e-05	0.369405967	70	1.02	83.3220272	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	15	2	4.59878381	0.0482851093	0.00102011955	0.270155744	70	1.02	83.3386385	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	16	2	7.47730376	-0.254045414	-0.0190518499	0.576601612	65	1.02	99.5507256	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	17	2	96.9185354	-4.63787296	-0.0609291333	2.08052081	67	1.02	102.731749	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	18	2	141.540863	-1.9430737	-0.175901336	8.6066956	68	0.999041196	92.9101275	115	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	19	2	247.339694	3.93629707	-0.353845855	17.9497283	65	1.02	96.8842093	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	20	2	73.3697022	1.3072256	-0.0744290162	4.63829627	65	1.02	98.0974299	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	21	2	1.7571604	0.258511338	0.0190570178	0.153433174	65	1.02	101.669947	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	22	2	232.13051	-6.04023332	-0.391275012	9.95911499	65	1.02	95.9222801	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	23	2	28.3816628	-0.136365664	-0.0402904738	2.15893014	67	1.02	94.5196577	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	24	2	18.0166743	-0.412295818	-0.0677230112	3.09070218	67	1.02	96.4306783	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	25	1	0	0	0	0	67	1.02661636	95.2732973	230	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	26	2	29.2239683	-0.560348877	-0.133347548	1.92189871	69	1.02	77.1331955	69	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	27	1	0	0	0	0	70	1.0200137	84.4563987	345	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	28	2	0	0	0	0	70	1.02	84.4721646	345	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	29	2	112.783112	-0.00142775496	-0.0459881653	11.1336891	65	1.02	93.0927802	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	30	2	0	0	0	0	74	1.02	62.4732683	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	31	2	38.116297	0.74889075	0.0899905835	3.40063204	69	1.02	98.5179839	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	32	2	150.287964	2.01901318	-0.385207478	14.9253412	67	1.02185933	87.438888	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	33	2	2.08	0	0	0	69	1.02	85.9147726	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	34	2	18.4673627	0.069505856	-0.0166934186	3.09996531	69	1.02	97.5555055	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	35	2	16.4862468	0.210005283	0.00794763497	0.603801228	70	1.02	83.2192693	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	36	2	62.3828725	0.390847205	0.000152159647	1.49821965	66	1.02	98.0510676	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	37	2	40.1139408	0.752483407	-0.0667314203	3.71143861	67	1.02	87.8906164	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	38	2	13.3997116	0.165408548	0.00950060794	1.09273987	69	1.01713716	106.822749	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	39	2	373.497962	9.69522865	-0.561218444	17.489375	70	1.02	84.1171703	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	40	2	168.644564	1.89438924	-0.000483282096	6.24956439	66	1.02	98.4504796	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	41	1	17.7588997	2.2361922	0.0834148127	1.10063459	67	1.02118325	96.9961495	230	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	42	2	0	0	0	0	65	1.02	101.482835	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	43	1	32.5267078	1.48972879	-0.00192119728	3.27807306	65	1.01806474	97.8089094	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	44	1	34.7368653	0.559646968	-0.0644960428	2.54250179	65	1.01810845	97.8250998	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	45	2	67.4890336	-2.8381742	-0.254416603	8.27492828	67	1.01998674	89.1396764	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	46	2	88.2217307	-3.76930254	-0.241785563	4.03223109	65	1.02	94.1634704	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	47	2	448.455326	-13.2182978	-0.56703714	19.6706099	67	1.00723175	92.4623109	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	48	1	45.8647984	-0.0374773878	-0.00426710201	0.689818376	68	0.995947118	94.5706754	115	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	49	2	74.0505579	0.00229906592	1.79056769e-10	0.0170000007	68	0.991456725	94.526205	115	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	50	2	136.496344	-1.89619377	-0.10190839	5.64971701	70	1.01846568	80.3603805	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	51	2	391.669867	-2.54627056	-0.140869941	18.3322383	66	1.00271664	90.6141099	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	52	2	43.4067506	0.304285871	-0.000960981155	2.38572374	66	1.01314233	92.1288166	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	53	1	43.609694	-0.0218846085	-0.0289321542	3.1473387	66	1.00884619	93.4610347	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	54	1	14.4	0	0	0	66	1.01003839	94.2605223	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	55	1	200.169212	4.37619717	-0.0774983833	8.68620318	66	1.01079087	94.5759201	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	56	2	172.842695	-3.27969558	-0.0178309094	12.1114715	65	0.993383662	89.4745948	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	57	1	178.88252	-5.3129134	-0.0137636372	50.1081826	66	1.01006651	86.4635553	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	58	2	266.311496	-2.45446301	-0.00478939004	24.6414867	66	1.00656174	89.367895	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	59	1	47.9361622	10.6111901	0.504030944	4.33668828	67	1.02441719	95.1396499	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	60	2	300.281231	-5.43532866	-0.328964677	9.53634015	65	1.02	96.2625703	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	61	1	51.5180855	11.3735144	0.412683771	2.96092887	65	1.01951735	99.6678543	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	62	1	43.1075783	7.7006653	0.213232921	2.33908473	65	1.01888885	99.9357516	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	63	1	30.9290456	5.29561423	0.151204271	1.78521383	65	1.01876679	100.549815	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	64	1	0	0	0	0	65	1.01817099	101.704537	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	65	2	134.727683	-3.1430566	-0.275291611	6.2344301	65	1.02	96.482706	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	66	1	0	0	0	0	67	1.01866918	101.268874	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	67	1	0	0	0	0	67	1.0186475	101.295149	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	68	1	41.2582842	14.9030819	0.637545312	3.37352377	67	1.01676681	102.232191	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	69	1	54.6921651	19.4819861	0.294511187	1.65130971	67	1.01812065	102.05932	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	70	2	117.282951	-2.47402448	-0.121212539	4.67666307	67	1.02	92.0198378	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	71	2	26.4174389	3.92130212	0.0306707833	0.471876737	67	1.02	109.392356	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	72	2	0	0	0	0	67	1.02	109.671723	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	73	2	80.9305941	-1.83430573	-0.0772038364	5.5518181	69	1.02	87.51621	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	74	2	39.8947148	1.28780812	0.11602571	3.93179195	69	1.02	98.2861518	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	75	2	72.53718	-0.368830367	0.0102209908	7.74691314	69	1.02	88.0062703	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	76	2	0	0	0	0	69	1.02	104.38074	230	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	77	2	44.0989057	-1.07518785	-0.00769463153	3.21965581	69	1.02	81.7354181	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	78	1	9.26186435	0.00152616623	-9.451404e-05	0.246496732	69	1.01996057	103.029355	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	79	2	2.79003441	0.00244814639	8.06140577e-05	0.0583738816	69	1.02	103.055709	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	80	2	5.23865084	-0.0033935189	3.22166024e-05	0.257928428	69	1.02	102.825227	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	81	2	9.63032536	0.00603614805	0.00057674226	0.321041921	69	1.02	102.929927	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	82	2	8.81310883	0.00173607298	-2.4713021e-05	0.217451501	69	1.02	102.855723	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	83	2	11.3935869	0.128929406	-0.0044499937	0.765507779	69	1.02	102.667178	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	84	1	6.66482317	0.188109047	0.000384078826	1.08152312	69	1.0107691	103.212274	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	85	1	35.9889942	-0.060589288	-0.00487649767	1.50316284	69	1.01716702	106.800216	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	86	1	4.15	0	0	0	69	1.01596741	105.545295	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	87	1	90.005965	2.47143041	0.000521363521	2.2589421	68	0.991313491	94.382857	115	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	88	1	48.5698796	-0.814857176	-0.235500908	4.66754014	69	1.01248624	78.7243589	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	89	2	37.138379	0.208985315	-0.00137787	1.44179518	70	1.02	82.5683653	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	90	2	35.3476159	0.0976645876	-0.000548653652	1.87911331	70	1.02	81.6935528	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	91	2	179.994366	2.52110537	-0.102096843	10.0572619	70	1.02	82.2837313	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	92	1	39.9629151	0.755402914	-0.0354467511	45.2764293	68	1.00983223	90.4643056	115	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	93	1	62.8387157	-0.358821483	-0.00605282485	19.3059144	70	1.0098391	82.6143208	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	94	2	24.4325119	-0.457753392	-0.00560179648	1.68597825	70	1.00822354	82.9329576	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	95	2	154.170008	8.67342879	-0.245721204	7.85842314	70	1.02	84.6547917	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	96	1	111.070362	4.36992858	-0.23000281	36.5795201	71	1.00995011	73.6693558	115	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	97	2	39.7353925	-4.12412562	-0.267494061	1.48514661	69	1.02	72.3059024	69	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	98	1	187.839674	15.4596164	0.716950375	10.9836186	71	1.00998449	69.9360329	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	99	1	78.8201678	8.92137959	0.69071668	7.21558842	71	1.01032671	68.2916094	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	100	2	179.02725	3.43745254	-0.356722621	41.5638296	71	1.02	79.7362652	138	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	101	1	42.9529044	-1.95622295	-0.0405502301	2.08242378	71	1.01999412	78.2972686	69	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	102	2	88.1381985	-1.56299069	-0.184392836	22.1505946	71	1.01897741	77.678756	138	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	103	2	0	0	0	0	72	1.01357877	64.0301243	345	72	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	104	2	129.440199	7.12458975	0.0503588412	8.25458869	75	1.01	52.5022865	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	105	2	102.363712	0.308682301	-0.0054735334	4.27926173	75	1.01	51.8209253	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	106	2	729.704833	2.83629254	0.0129335387	4.04813975	74	1.02	47.6101663	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	107	2	7.41335181	3.49443977	0.00797287073	0.04445087	74	1.02	62.65074	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	108	1	3.91888961	1.72140284	0.000684192403	0.00180575851	75	1.01296581	61.7780662	345	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	109	2	0	0	0	0	68	1.02	109.269722	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	110	2	110.700665	10.7473003	-0.124598451	6.74299175	70	1.02	81.5994011	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	111	2	17.1115062	-0.2913376	0.00846662529	0.109106231	75	1.01	55.3652685	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	112	2	158.009267	-0.055001094	-0.0308074009	7.14505783	73	1.00993197	59.8805294	115	73	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	113	2	183.493358	-6.63842475	-0.065600029	0.930369155	75	1.01	54.8743178	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	114	2	135.532153	-5.28045444	-0.00343424317	0.262748286	74	1.02	42.2943793	69	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	115	2	0	0	0	0	74	1.02	79.6832436	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	116	2	34.333804	0.492610854	0.0531178252	5.5277265	69	1.02	98.4323198	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	117	2	91.3134553	0.731615605	-0.0403965125	2.9101512	67	1.01185551	97.776233	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	118	2	27.0929701	0.0326005773	8.32462845e-06	0.0492887098	75	1.01	52.6515872	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	119	2	56.9316975	1.40044771	0.00362106316	5.52120917	69	1.00738481	100.369743	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	120	2	27.2932217	10.1605753	0.0357435353	0.144327743	75	1.03	59.5772331	345	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	121	1	43.799101	-3.63104539	-0.00706665681	31.4341407	75	1.01000021	48.2392121	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	122	2	41.6238	12.6856769	0.028820448	500.169199	75	1.03106351	59.8709299	345	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	123	1	15.6856186	4.94875377	0.0210359769	0.0868612997	75	1.02982908	59.5199348	345	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	124	1	0	0	0	0	72	1.013719	62.4966797	345	72	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	125	1	0	0	0	0	72	1.01402422	62.5283876	345	72	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	126	2	634.297226	-0.234129965	0.00022358283	1.50012862	74	1.01901997	47.5002961	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	127	2	887.764969	8.55328419	0.0166453599	1.04192071	74	1.00969755	46.9375342	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	128	2	560.419414	0.141206773	0.000379282932	0.788388175	74	1.01441575	47.2237379	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	129	2	1063.87487	-5.53334046	-0.0130221532	10.1286717	74	1.01616354	47.3834071	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	130	1	382.356872	10.3846845	-0.0849292168	56.970042	75	1.01299087	52.2084747	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	131	2	175.280181	5.32491223	-0.0072371689	-98.8604056	75	1.01	54.6475978	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	132	2	114.267062	-3.73895611	-0.0475339986	1.35511535	75	1.01	52.7720675	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	133	2	40.6361228	4.63870547	0.0424487305	0.21783756	75	1.01251214	52.1729085	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	134	1	36.1801188	0.000270897116	-7.10542736e-13	0.00099999999	75	1.00963835	42.2756322	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	135	2	227.860164	-3.23423361	-0.00779132217	0.304142759	74	1.01559211	41.6598583	69	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	136	1	78.8680036	-0.262116081	-0.000158143867	0.101019588	75	1.0035326	45.4467158	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	137	1	460.38	0	0	0	74	1.01417477	47.4422846	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	138	1	56.0565385	16.7866055	0.473709136	2.81905723	70	1.01267579	87.3569063	230	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	139	2	7.05906067	0.0079595527	-3.83794276e-06	0.368103628	70	1.02	82.7086329	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	140	1	22.8765037	5.11143951	0.167511584	1.06386215	70	1.01274807	85.3770139	230	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	141	2	109.725676	-9.48856993	-0.443032802	3.93557253	71	1.00910557	69.4460676	69	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	142	1	143.743721	28.3866512	0.229489911	6.71926468	71	1.01939475	77.0188684	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	143	2	0	0	0	0	71	1.01	69.9393741	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	144	2	31.7670543	0.478396173	0.0191592147	1.28188091	70	1.02	83.170023	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	145	2	98.7712121	-0.112461782	-0.0130686787	5.52399737	70	1.02	81.7652616	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	146	2	45.3546307	-0.0891196752	-0.020131139	2.43935306	70	1.02	82.061553	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	147	2	14.5714181	0.00843735	0.000171390737	2.26587418	70	1.02	81.4278703	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	148	2	17.620569	-0.00276493725	-3.73043354e-05	0.377998773	70	1.02	82.5425668	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	149	2	134.478804	-1.7019554	-0.141833501	3.74532256	70	1.01893836	82.4203897	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	150	1	51.4974199	10.5003007	0.296372653	1.8368242	70	1.01969522	83.2451393	345	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	151	1	40.3504323	0.0751176977	0.000169715128	13.6790954	75	0.999998524	24.1099455	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	152	2	6.96	0	0	0	75	1.00048302	24.1225284	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	153	1	108.484174	0.00128924226	-0.000165531674	14.268664	75	0.999998539	24.1125188	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	154	2	52.201429	-0.301500669	0.00359200998	0.518939102	75	1.01	28.1201616	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	155	2	15.3	0	0	0	75	1.00582192	33.0203452	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	156	1	41.203338	0.525234624	-0.00357130766	10.2643611	75	1.00000124	33.9599019	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	157	1	45.2083062	-0.694173564	1.97571134e-05	0.310195989	75	1.00120581	38.5092295	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	158	2	131.933046	-0.191665559	-0.378407914	7.86753329	71	1.0181392	75.4991665	115	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	159	2	0	0	0	0	68	1.02	109.589881	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	160	1	0	0	0	0	68	1.01999792	109.585524	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	161	2	0	0	0	0	68	1.01910059	105.980102	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	162	1	0	0	0	0	68	1.0190843	105.974053	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	163	1	0	0	0	0	68	1.02000419	109.265752	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	164	1	0	0	0	0	68	1.02000101	109.259358	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	165	1	0	0	0	0	68	1.01999924	109.587559	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	166	1	0	0	0	0	68	1.01908998	105.976685	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	167	2	41.6225997	10.0872667	0.424724025	6.37421081	69	1.02	109.369468	230	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	168	1	100.202181	21.1729342	0.360879691	5.73098085	71	1.01845167	75.4504811	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	169	2	0.757095885	0.0533201233	0.00583486325	0.0382885851	71	1.02	72.8078102	500	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	170	2	0	0	0	0	71	1.01822201	70.506061	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	171	2	0	0	0	0	70	1.02	81.4974292	345	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	172	1	20.1937228	4.83350008	0.178542416	1.01556637	70	1.01814283	84.3113797	345	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	173	1	0	0	0	0	70	1.01999718	81.5000579	345	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	174	1	0	0	0	0	70	1.01999647	81.500715	345	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	175	2	9.88119626	0.346539749	-0.0117523033	1.36986259	70	1.02	84.1032807	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	176	2	0	0	0	0	71	1.02	79.6282933	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	177	1	0	0	0	0	71	1.01948152	79.7532465	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	178	2	55.8306705	-7.40062557	-0.231121923	1.75156354	71	1.01937192	67.3967787	69	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	179	1	20.6982392	-0.0457874313	6.09256018e-05	0.455942227	71	1.01273936	66.7217356	69	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	180	2	43.9462252	-5.21458173	-0.154049836	1.34187408	71	1.02	68.7943414	69	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	181	2	133.417518	-4.94266975	-0.0296726428	0.834593239	75	0.994742825	50.8559498	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	182	1	91.2346833	-4.15624766	-0.013246944	13.4817096	75	1.00999837	53.7816861	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	183	1	266.711648	10.1401101	0.508819656	14.0819266	75	1.01941322	53.3521048	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	184	1	52.1009844	-0.119931711	-0.000464579107	0.211611732	75	1.00581847	52.1616511	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	185	2	0	0	0	0	71	1.02	76.464195	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	186	2	85.2726869	20.2411458	1.95501051	-24.9056132	71	1.01977684	76.4295179	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	187	1	0	0	0	0	71	1.01049729	68.385244	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	188	1	126.657065	-16.2373051	-0.69463919	33.3098603	71	1.00000769	60.9833921	115	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	189	2	58.2042213	-1.4031662	-0.0473672919	2.32646703	70	1.01964628	80.7786551	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	190	2	43.8306228	-2.18754476	-0.0876032131	1.88371351	70	1.02	81.274021	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	191	1	0	0	0	0	73	1.01323835	65.5965476	345	73	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	192	1	0	0	0	0	73	1.01262771	64.612189	345	73	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	193	2	0	0	0	0	71	1.02	70.9638228	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	194	2	0	0	0	0	73	1.01387936	66.9024196	345	73	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	195	1	25.0235673	7.46746709	0.156342259	0.980319077	71	1.01137769	66.4953094	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	196	1	228.153418	-4.49375393	-0.102322189	2.28810334	73	0.988428241	56.2691532	115	73	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	197	1	140.55	0	0	0	73	0.982340437	54.978968	115	73	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	198	1	129.18838	-2.01631762	-0.0183505296	1.44151024	73	0.982336325	55.0517938	115	73	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	199	1	0	0	0	0	65	1.01969624	104.762275	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	200	1	0	0	0	0	65	1.01877192	100.554446	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	201	1	0	0	0	0	65	1.01877548	100.555443	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	202	1	0	0	0	0	68	1.00888287	103.643155	230	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	203	2	64.0838196	-2.51317412	-0.00373575105	0.228672617	75	1.01	46.9857387	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	204	2	126.407987	-12.5279239	-0.0293132951	0.586556515	75	1.00871109	44.6141781	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	205	1	150.171257	-10.3484465	-0.0234195302	40.3520733	75	1.005898	46.6118407	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	206	1	22.510919	0.561718443	-0.00396761719	1.66393783	69	1.01595457	105.543988	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	207	1	15.5382519	0.322770016	-0.00410232963	1.55098315	69	1.01603585	105.561264	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	208	2	47.8581822	2.49145419	0.0188491816	5.85924354	69	1.01665425	95.7433589	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	209	2	48.1471385	0.685040466	-0.0828823282	8.13739788	69	1.02	85.9057286	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	210	2	110.383631	-1.26403784	-0.0349442224	12.1080683	69	1.02	84.7390273	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	211	2	59.6474769	1.0778979	-0.00887058472	5.26817269	69	1.01461345	89.6168403	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	212	1	0	0	0	0	65	1.02000015	101.479648	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	213	2	0	0	0	0	74	1.02	62.940807	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	214	2	3.11408253	1.42051353	0.00358011678	0.0191359154	74	1.01899985	61.9988103	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	215	2	770.477918	-0.460343813	-9.78532421e-05	0.309445207	74	1.0176141	48.3332935	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	216	2	1.35826375	0.606527703	9.78580309e-05	0.000554817473	74	1.02	62.421921	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	217	2	1705.44366	-0.34316421	-0.0109149828	7.97489444	74	1.02	48.1366286	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	218	1	0	0	0	0	74	1.01982719	62.4556934	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	219	2	1002.92069	-1.54471686	0.000379598687	4.47924084	74	1.01835821	48.3099777	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	220	2	7.0697641	3.11034384	0.00222186314	0.0126904409	74	1.02	62.2267955	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	221	1	42.1097142	0.0867738155	1.47358008e-06	19.3850343	75	1.00999582	51.6841659	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	222	2	57.5160695	-1.76302068	-0.012549316	0.327363808	75	1.01	49.4366468	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	223	2	80.3996109	0.147496821	-0.00763390683	6.34602489	75	1.01892129	51.7041117	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	224	2	288.797911	3.90594604	-0.0279101789	30.3629046	75	1.02	51.603667	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	225	1	705.395449	11.2480895	-0.253369032	248.624511	75	1.02000008	53.2388398	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	226	1	38.681602	-2.19296649	-0.0188035714	19.9887676	75	1.0100028	47.3102929	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	227	2	69.3389605	-10.8537715	-0.0975950235	0.557092007	75	1.00799859	47.5015873	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	228	2	148.376708	0.158850538	-0.0493008183	19.8760385	75	1.01233524	51.4149501	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	229	2	22.4690121	0.425272438	0.0274794917	0.422463235	75	1.01	51.8509867	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	230	2	68.6591759	1.50962345	-0.0390250276	9.94695442	75	1.01281697	50.6608852	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	231	2	74.7822992	-2.79871629	-0.207284573	6.42178757	67	1.02	87.7306193	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	232	2	55.7019346	-1.63951356	-0.132502655	5.15397442	67	1.02	89.1403742	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	233	2	142.407365	-3.37165031	-0.097912817	3.78803895	67	1.01780729	102.01394	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	234	2	70.2157223	-0.332751309	-0.0534048083	5.60220234	69	1.01815169	80.8341227	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	235	1	110.810992	-0.411759789	0.0743144156	16.1658613	70	1.00998137	76.9678893	69	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	236	2	70.082913	-0.315580042	-0.0703861123	4.39606334	70	1.01662311	79.3982852	115	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	237	1	0	0	0	0	67	1.03330999	92.8320459	230	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	238	1	2.10340994	0.688994271	0.0860867806	0.411566556	69	1.02204905	103.078278	230	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	239	1	0	0	0	0	69	1.02151904	102.862259	230	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	240	1	15.3715067	2.30487644	0.49516163	4.09222644	69	1.01922946	81.846565	345	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	241	2	51.6140281	2.88248174	-0.345144408	8.67799709	69	1.02	78.8356125	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	242	2	0	0	0	0	70	1.02	87.6139215	345	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	243	1	91.8266282	28.7184758	0.604453802	9.64756928	69	1.02032703	88.3779638	345	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	244	2	0	0	0	0	69	1.02	110.246589	230	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	245	2	0	0	0	0	69	1.03	108.757433	765	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	246	1	0	0	0	0	69	1.02018432	99.8246574	230	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	247	1	0	0	0	0	69	1.01192537	100.10638	345	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	248	1	0	0	0	0	66	1.02967288	103.771354	345	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	249	1	39.4500528	17.3920727	0.322804747	1.73043724	66	1.02980539	104.250494	345	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	250	2	3.27210003	0.90863433	0.0128285562	0.0635506728	67	1.01925692	106.317984	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	251	1	63.95065	25.2529002	0.445526307	2.51626482	67	1.02060025	104.869669	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	252	1	0	0	0	0	67	1.01980424	107.569555	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	253	1	28.1646634	4.6604374	0.043189621	0.516277044	67	1.01996313	109.341758	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	254	2	27.3504963	4.52330934	0.044836066	0.520032388	67	1.02	109.430719	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	255	1	10.4826814	1.95336017	0.0296732955	0.278078491	67	1.02000554	109.610601	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	256	1	26.8540039	4.16518632	0.0388678286	0.504638198	67	1.0199645	109.318983	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	257	1	0	0	0	0	67	1.018737	101.203932	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	258	1	0	0	0	0	67	1.0336574	92.8328538	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	259	1	5.62486873	2.0221944	0.147675294	0.774686957	67	1.02890547	92.7549871	345	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	260	1	33.2340252	7.02336914	0.251709682	2.07227016	65	1.01954257	99.6680541	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	261	1	22.0816367	6.81480376	0.294874035	1.62230905	65	1.01785666	101.727089	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	262	1	45.2990501	5.94971064	0.377556389	3.96884623	65	1.02951974	98.1379055	345	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	263	2	0	0	0	0	65	1.0315238	106.539718	345	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	264	2	0	0	0	0	67	1.02	97.5045676	230	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	265	1	12.0548303	2.22043981	0.164484768	1.24623023	65	1.02012007	98.1167522	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	266	1	35.0538999	9.9547024	0.297115534	1.75555689	65	1.01811084	101.63468	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	267	3	0	0	0	0	69	1	102.580825	765	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	268	2	33.0396516	0.0646073112	0.000421070584	2.00324904	67	1.00859715	91.7482356	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	269	2	32.6975108	-0.135700499	-0.0961295141	3.61532577	69	1.02	98.517639	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	270	2	0	0	0	0	65	1.02	101.328119	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	271	1	0	0	0	0	65	1.03081324	106.542315	345	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	272	1	49.1167753	9.33801208	0.552591924	4.26440851	67	1.03022759	92.9449592	230	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	273	1	0	0	0	0	65	1.02002363	101.307231	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	274	2	11.860251	5.09166058	0.150509493	0.730553838	65	1.02	109.179811	345	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	275	1	22.0040308	7.76046662	0.151395287	0.832849969	65	1.01949874	104.667062	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	276	1	0	0	0	0	65	1.01865465	100.443403	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	277	1	0	0	0	0	65	1.01817944	101.711604	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	278	1	0	0	0	0	65	1.01817949	101.711749	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	279	2	11.0090675	1.20413085	0.111011112	1.63521897	65	1.02712859	96.1454203	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	280	2	9.49636208	2.40426903	0.0945216171	0.524380578	65	1.02501368	97.0587992	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	281	2	191.945434	-2.12370179	-0.179018168	11.7762074	65	1.02	93.4431034	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	282	2	168.656762	-1.85228512	-0.293335059	13.7819401	65	1.02	94.4582971	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	283	1	6.54035456	0.515731263	0.191200946	1.22175837	71	1.0180033	74.007474	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	284	1	0.054533629	0.0136750027	1.9731025e-05	9.1466188e-05	65	1.01966048	99.7523779	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	285	1	45.9368324	-1.59719904	-0.102598071	3.17964021	67	1.01026353	92.5745015	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	286	2	20.2245696	4.02255028	0.292405654	1.78173274	65	1.03187706	97.1088588	345	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	287	2	0	0	0	0	65	1.02	110.867017	345	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	288	2	174.522109	3.2310351	-0.210203808	9.53086233	65	1.02	99.9747599	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	289	2	120.182318	-4.80980506	-0.315319553	5.57111711	65	1.02	94.1603186	115	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	290	2	797.808906	0.734923007	0.00625029201	4.79481756	74	1.01995199	47.6588546	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	291	2	1191.28219	-4.19278034	-0.0255048848	3.88348646	74	1.02	47.6569424	138	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	292	2	78.9954521	4.25500193	-0.035481942	3.39649711	67	1.01710263	101.666309	115	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	293	1	104.564218	4.48301636	0.245193153	27.6849898	71	1.00998545	69.2035653	69	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	294	1	84.1211902	0.193245223	0.126158471	1.07375173	75	1.0171263	42.5817344	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	295	1	105.68	0	0	0	75	1.02291089	55.1530186	138	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	296	1	0	0	0	0	75	1.02983032	59.5205757	345	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	297	1	147.877434	0.306652366	-0.00380851657	0.295953264	72	1.01466726	59.4786175	69	72	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	298	1	552.02	0	0	0	72	1.01313443	47.6969182	138	72	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	299	1	617.23	0	0	0	72	1.00880471	47.767111	138	72	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	300	1	248.506789	1.02706072	0.00923729572	0.240083273	74	1.00464733	41.8298774	69	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	301	1	0	0	0	0	71	1.01756422	71.400167	345	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	302	1	0	0	0	0	70	1.01420425	85.8039628	230	70	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	303	1	131.952639	-10.232073	-0.884491316	7.11230564	71	1.00821546	66.6749109	115	71	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	304	1	76.85	0	0	0	73	1.0101334	59.9740914	115	73	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	305	1	104.86459	0.102905972	1.59209485e-05	0.758065798	68	0.995644014	95.5769443	115	68	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	306	2	0	0	0	0	74	1	75.9577166	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	307	1	0	0	0	0	74	1.01308195	77.9895637	345	74	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	308	1	184.373252	-4.15754756	-0.0188465499	84.7266105	75	1.01999925	47.4204208	69	75	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	309	2	49.249051	0.110774447	7.87543371e-05	2.30117273	69	1.02	108.213822	115	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	310	1	0	0	0	0	69	1.02346215	109.613432	230	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	311	1	0	0	0	0	69	1.02010772	99.8279113	230	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	312	1	196.555622	8.00150378	-0.0316227942	9.4194526	66	1.01318749	94.8664727	115	66	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	313	2	0	0	0	0	67	1.03077797	92.9286606	230	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	314	1	0	0	0	0	67	1.03158785	92.7964122	230	67	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	315	1	0	0	0	0	65	1.02147082	100.114921	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	316	1	0	0	0	0	69	1.01062446	100.199873	345	69	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
	317	2	0	0	0	0	65	1.02	105.059096	230	65	1.1	0.9	5000.0000	0.0000	0.0000	0.0000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	2	2.744616	-0.209143	1.8	-1.5	1.02	100	1	2.8	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	2	2.744616	-0.209143	1.8	-1.5	1.02	100	1	2.8	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	2	2.94066	-0.209143	2	-1.7	1.02	100	1	3	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	2	2.94066	-0.209143	2	-1.7	1.02	100	1	3	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	3	7.841761	-1.256166	5.2	-4.4	1.02	100	1	8	7	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	3	7.841761	-1.256166	5.2	-4.4	1.02	100	1	8	7	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	4	0	0	11.7	-9.9	1.01	100	0	18.000001	10.5	0	0	0	0	0	0	0	101	303	0	0	0.0000	0.0000	0.0000	0.0000;
	4	11.4	-9.9	11.7	-9.9	1.01	100	1	18.000001	11.4	0	0	0	0	0	0	0	102.5	307.5	0	0	0.0000	0.0000	0.0000	0.0000;
	4	11	-9.9	11.7	-9.9	1.01	100	1	18.000001	11	0	0	0	0	0	0	0	100.5	301.5	0	0	0.0000	0.0000	0.0000	0.0000;
	4	11.2	-9.9	11.7	-9.9	1.01	100	1	18.000001	11.2	0	0	0	0	0	0	0	99.5	298.5	0	0	0.0000	0.0000	0.0000	0.0000;
	4	11.4	-9.9	11.7	-9.9	1.01	100	1	18.000001	11.4	0	0	0	0	0	0	0	76	228	0	0	0.0000	0.0000	0.0000	0.0000;
	4	10.7	-9.9	11.7	-9.9	1.01	100	1	18.000001	10.7	0	0	0	0	0	0	0	102.5	307.5	0	0	0.0000	0.0000	0.0000	0.0000;
	4	9	-9.9	11.7	-9.9	1.01	100	1	18.000001	9	0	0	0	0	0	0	0	102	306	0	0	0.0000	0.0000	0.0000	0.0000;
	4	29.800001	-23	27.200001	-23	1.01	100	1	41.800001	29.800001	0	0	0	0	0	0	0	246	738	0	0	0.0000	0.0000	0.0000	0.0000;
	4	0	0	27.200001	-23	1.01	100	0	41.800001	30.000001	0	0	0	0	0	0	0	250	750	0	0	0.0000	0.0000	0.0000	0.0000;
	4	0	0	27.200001	-23	1.01	100	0	41.800001	30.000001	0	0	0	0	0	0	0	252.5	757.5	0	0	0.0000	0.0000	0.0000	0.0000;
	4	30.000001	-23	27.200001	-23	1.01	100	1	41.800001	30.000001	0	0	0	0	0	0	0	243.5	730.5	0	0	0.0000	0.0000	0.0000	0.0000;
	4	183.000004	-30.697578	122.2	-103.400004	1.01	100	1	188	15.000001	0	0	0	0	0	0	0	79.8	239.4	0	0	0.0000	0.0000	0.0000	0.0000;
	4	183.000004	-30.697578	122.2	-103.400004	1.01	100	1	188	15.000001	0	0	0	0	0	0	0	76.2	228.6	0	0	0.0000	0.0000	0.0000	0.0000;
	5	15.898612	-8.8	10.4	-8.8	1.01	100	1	16	10	0	0	0	0	0	0	0	88	264	0	0	0.0000	0.0000	0.0000	0.0000;
	5	52.664155	-18.347043	34.5	-29.2	1.01	100	1	52.999997	37	0	0	0	0	0	0	0	235	705	0	0	0.0000	0.0000	0.0000	0.0000;
	5	52.664155	-18.347043	34.5	-29.2	1.01	100	1	52.999997	37	0	0	0	0	0	0	0	235	705	0	0	0.0000	0.0000	0.0000	0.0000;
	5	54.651493	-18.347043	35.800001	-30.3	1.01	100	1	55.000001	40.000001	0	0	0	0	0	0	0	275.5	826.5	0	0	0.0000	0.0000	0.0000	0.0000;
	5	0	0	35.800001	-30.3	1.01	100	0	55.000001	44.100001	0	0	0	0	0	0	0	343	1029	0	0	0.0000	0.0000	0.0000	0.0000;
	6	15.898612	-8.8	10.4	-8.8	1.02	100	1	16	10.6	0	0	0	0	0	0	0	79	237	0	0	0.0000	0.0000	0.0000	0.0000;
	6	0	0	251.600003	-212.899995	1.02	100	0	386.999989	40.000001	0	0	0	0	0	0	0	159.6	478.8	0	0	0.0000	0.0000	0.0000	0.0000;
	6	384.54771	-12.677054	251.600003	-212.899995	1.02	100	1	386.999989	30.000001	0	0	0	0	0	0	0	157.68	473.04	0	0	0.0000	0.0000	0.0000	0.0000;
	6	386.999989	-12.677054	251.600003	-212.899995	1.02	100	1	386.999989	40.000001	0	0	0	0	0	0	0	158.6	475.8	0	0	0.0000	0.0000	0.0000	0.0000;
	6	386.999989	-12.677054	251.600003	-212.899995	1.02	100	1	386.999989	40.000001	0	0	0	0	0	0	0	158.48	475.44	0	0	0.0000	0.0000	0.0000	0.0000;
	6	129.999995	-12.677054	9900	-9900	1.02	100	1	129.999995	129.999995	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	7	10.782421	7.2	7.2	-6.1	1.02	100	1	11	0.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	7	11.762641	7.8	7.8	-6.6	1.02	100	1	12	0.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	7	12.742861	8.5	8.5	-7.2	1.02	100	1	13	0.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	8	8.821981	4.911201	5.9	-5	1.02	100	1	9	3	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	8	8.821981	4.911201	5.9	-5	1.02	100	1	9	3	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	8	8.821981	4.911201	5.9	-5	1.02	100	1	9	3	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	8	8.821981	4.911201	5.9	-5	1.02	100	1	9	3	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	9	594.999981	37.359586	446.25001	-416.499996	1.02	100	1	594.999981	320.000005	0	0	0	0	0	0	0	900	2700	0	0	0.0000	0.0000	0.0000	0.0000;
	9	650	37.359586	487.5	-455.000019	1.02	100	1	650	320.000005	0	0	0	0	0	0	0	900	2700	0	0	0.0000	0.0000	0.0000	0.0000;
	10	121.823132	44.847983	91.949999	-85.820001	1.02	100	1	122.599995	41.999999	0	0	0	0	0	0	0	890	2670	0	0	0.0000	0.0000	0.0000	0.0000;
	11	0	0	47.174999	-44.029999	1.02	100	0	62.900001	34.999999	0	0	0	0	0	0	0	560	1680	0	0	0.0000	0.0000	0.0000	0.0000;
	12	111.2903	-7.886115	72.799999	-61.6	1.02	100	1	112	31.999999	0	0	0	0	0	0	0	42.52	127.56	0	0	0.0000	0.0000	0.0000	0.0000;
	13	4.07402	-1.636664	2.7	-2.3	1.02	100	1	4.1	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	13	55.048954	-1.636664	36.000001	-30.500001	1.02	100	1	55.400002	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	14	0.98022	-0.6	0.7	-0.6	1.02	100	1	1	0.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	14	0.98022	-0.6	0.7	-0.6	1.02	100	1	1	0.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	14	2.548572	-1.4	1.7	-1.4	1.02	100	1	2.6	0.9	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	14	2.548572	-1.4	1.7	-1.4	1.02	100	1	2.6	0.9	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	14	2.548572	-1.4	1.7	-1.4	1.02	100	1	2.6	2.3	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	14	24.113415	-3.042392	16	-13.500001	1.02	100	1	24.600001	6	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	14	24.113415	-3.042392	16	-13.500001	1.02	100	1	24.600001	6	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	15	147.000003	-32.940623	110.249996	-102.900004	1.02	100	1	147.000003	113	0	0	0	0	0	0	0	650	1950	0	0	0.0000	0.0000	0.0000	0.0000;
	16	56.241345	-9.887437	42.449999	-39.62	1.02	100	1	56.599998	44	0	0	0	0	0	0	0	540	1620	0	0	0.0000	0.0000	0.0000	0.0000;
	17	57.036275	14.665274	43.05	-40.180001	1.02	100	1	57.4	44.499999	0	0	0	0	0	0	0	500	1500	0	0	0.0000	0.0000	0.0000	0.0000;
	18	3.136704	2.1	2.1	-1.8	1.02	100	1	3.2	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	18	3.136704	2.1	2.1	-1.8	1.02	100	1	3.2	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	18	3.92088	2.6	2.6	-2.2	1.02	100	1	4	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	18	3.92088	2.6	2.6	-2.2	1.02	100	1	4	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	18	5.88132	3.9	3.9	-3.3	1.02	100	1	6	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	18	6.861541	4.6	4.6	-3.9	1.02	100	1	7	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	19	190.435088	23.531631	165.974998	-154.910004	1.02	100	1	221.300006	103.999996	0	0	0	0	0	0	0	1590	4770	0	0	0.0000	0.0000	0.0000	0.0000;
	20	99.863166	-12.516913	70.4	-55.299997	1.02	100	1	100.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	21	125.201583	-11.060338	88.200003	-69.300002	1.02	100	1	125.999999	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	22	65.28368	13.30934	49.274999	-45.989999	1.02	100	1	65.700001	40.599999	0	0	0	0	0	0	0	580	1740	0	0	0.0000	0.0000	0.0000	0.0000;
	23	16.097346	-0.083381	11.3	-8.9	1.02	100	1	16.2	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	24	37.262374	-8.453422	26.300001	-20.6	1.02	100	1	37.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	26	0.784176	0.6	0.6	-0.4	1.02	100	1	0.8	0.4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	26	9.802201	3.362943	7	-5.5	1.02	100	1	10	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	28	0	0	66.149998	-61.739999	1.02	100	0	88.199997	60.000002	0	0	0	0	0	0	0	750	2250	0	0	0.0000	0.0000	0.0000	0.0000;
	28	653.643417	11.450057	490.275002	-457.590008	1.02	100	1	653.700018	315.00001	0	0	0	0	0	0	0	900	2700	0	0	0.0000	0.0000	0.0000	0.0000;
	29	0	0	17.200001	-13.500001	1.02	100	0	24.5	5	0	0	0	0	0	0	0	10	30	0	0	0.0000	0.0000	0.0000	0.0000;
	29	24.344754	-1.972762	17.200001	-13.500001	1.02	100	1	24.5	5	0	0	0	0	0	0	0	10	30	0	0	0.0000	0.0000	0.0000	0.0000;
	29	47.000274	-1.972762	33.1	-25.999999	1.02	100	1	47.299999	9	0	0	0	0	0	0	0	235	705	0	0	0.0000	0.0000	0.0000	0.0000;
	29	8	-1.972762	20	-20	1.02	100	0	10	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	0.7	-0.6	1.02	100	0	1	0.3	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	0.9	-0.7	1.02	100	0	1.3	0.4	0	0	0	0	0	0	0	2.6	7.8	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	1	-0.8	1.02	100	0	1.4	0.4	0	0	0	0	0	0	0	2.8	8.4	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	1	-0.8	1.02	100	0	1.4	0.4	0	0	0	0	0	0	0	2.8	8.4	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	1.8	-1.4	1.02	100	0	2.5	0.1	0	0	0	0	0	0	0	0.6	1.8	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	1.9	-1.5	1.02	100	0	2.7	0.8	0	0	0	0	0	0	0	5.4	16.2	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	1.9	-1.5	1.02	100	0	2.7	0.8	0	0	0	0	0	0	0	5.4	16.2	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	2.1	-1.7	1.02	100	0	3	0.1	0	0	0	0	0	0	0	0.8	2.4	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	2.1	-1.7	1.02	100	0	3	0.1	0	0	0	0	0	0	0	0.8	2.4	0	0	0.0000	0.0000	0.0000	0.0000;
	30	7.452475	-4.1	5.3	-4.1	1.02	100	1	7.5	4	0	0	0	0	0	0	0	37.5	112.5	0	0	0.0000	0.0000	0.0000	0.0000;
	30	46.702179	-8.824223	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	233	699	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	109.300005	-85.900003	1.02	100	0	156.200004	44.999999	0	0	0	0	0	0	0	59.48	178.44	0	0	0.0000	0.0000	0.0000	0.0000;
	30	178.859413	-8.824223	125.999999	-99.000001	1.02	100	1	179.999995	110.000002	0	0	0	0	0	0	0	398.2	1194.6	0	0	0.0000	0.0000	0.0000	0.0000;
	30	178.859413	-8.824223	125.999999	-99.000001	1.02	100	1	179.999995	110.000002	0	0	0	0	0	0	0	390	1170	0	0	0.0000	0.0000	0.0000	0.0000;
	30	0	0	139.999998	-110.000002	1.02	100	0	200	64.999998	0	0	0	0	0	0	0	72.12	216.36	0	0	0.0000	0.0000	0.0000	0.0000;
	31	55.148321	-6.652479	38.9	-30.500001	1.02	100	1	55.500001	15.000001	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	32	5	1.054758	20	-20	1.0221	100	0	10	5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	33	34.281385	-8.052556	24.2	-19	1.02	100	1	34.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	34	7.841761	-1.994335	5.6	-4.4	1.02	100	1	8	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	34	7.841761	-1.994335	5.6	-4.4	1.02	100	1	8	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	35	10.782421	-0.991179	7.7	-6.1	1.02	100	1	11	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	35	10.782421	-0.991179	7.7	-6.1	1.02	100	1	11	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	36	66.575444	-0.00175	50.25	-46.900001	1.02	100	1	67.000002	37	0	0	0	0	0	0	0	510	1530	0	0	0.0000	0.0000	0.0000	0.0000;
	37	47.397739	-18.961684	33.399999	-26.199999	1.02	100	1	47.7	41.999999	0	0	0	0	0	0	0	235	705	0	0	0.0000	0.0000	0.0000	0.0000;
	38	0	0	1.4	-1.1	1.02	100	0	2	0.1	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	38	0	0	76.574999	-71.469998	1.02	100	0	102.100003	75.999999	0	0	0	0	0	0	0	780	2340	0	0	0.0000	0.0000	0.0000	0.0000;
	39	708.878994	-63.215643	669.824982	-625.169992	1.02	100	1	893.099976	666.400003	0	0	0	0	0	0	0	1200	3600	0	0	0.0000	0.0000	0.0000	0.0000;
	40	610.109282	-34.765571	429.799986	-337.700009	1.02	100	1	613.999987	461.000013	0	0	0	0	0	0	0	15.106	45.318	0	0	0.0000	0.0000	0.0000	0.0000;
	45	0	0	0.7	-0.6	1.02	100	0	1	0.3	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	45	0	0	0.7	-0.6	1.02	100	0	1	0.3	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	45	0	0	12.6	-11.76	1.02	100	0	16.8	8.2	0	0	0	0	0	0	0	140	420	0	0	0.0000	0.0000	0.0000	0.0000;
	45	0	0	15.525	-14.489999	1.02	100	0	20.7	8.4	0	0	0	0	0	0	0	170	510	0	0	0.0000	0.0000	0.0000	0.0000;
	46	19.873267	3.915991	14	-11	1.02	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	47	0	0	77.025002	-71.890002	1.02	100	0	102.699995	44.999999	0	0	0	0	0	0	0	540	1620	0	0	0.0000	0.0000	0.0000	0.0000;
	49	0	0	214.199996	-199.919999	1.02	100	0	285.599995	89.999998	0	0	0	0	0	0	0	900	2700	0	0	0.0000	0.0000	0.0000	0.0000;
	50	19.873267	14	14	-11	1.02	100	1	20	0	0	0	0	0	0	0	0	200	600	0	0	0.0000	0.0000	0.0000	0.0000;
	51	0	0	5	-4	1.02	100	0	7.2	1	0	0	0	0	0	0	0	2.88	8.64	0	0	0.0000	0.0000	0.0000	0.0000;
	51	0	0	12.7	-10	1.02	100	0	18.2	2	0	0	0	0	0	0	0	10	30	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	1.1	-0.9	1.02	100	0	1.6	0.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	1.1	-0.9	1.02	100	0	1.6	0.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	52	0	0	1.1	-0.9	1.02	100	0	1.6	0.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	56	0	0	0.8	-0.6	1.02	100	0	1.1	0.5	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	56	0	0	49.649999	-46.340001	1.02	100	0	66.2	48.800001	0	0	0	0	0	0	0	510	1530	0	0	0.0000	0.0000	0.0000	0.0000;
	58	0.392088	0.3	0.3	-0.2	1.02	100	1	0.4	0.1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	58	0	0	2.1	-1.7	1.02	100	0	3	0.4	0	0	0	0	0	0	0	0.0572	0.1716	0	0	0.0000	0.0000	0.0000	0.0000;
	58	0	0	8.8	-6.9	1.02	100	0	12.5	4	0	0	0	0	0	0	0	0.325	0.975	0	0	0.0000	0.0000	0.0000	0.0000;
	58	12.546818	9	9	-7	1.02	100	1	12.800001	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	58	12.546818	9	9	-7	1.02	100	1	12.800001	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	58	0	0	10.5	-8.3	1.02	100	0	15.000001	4	0	0	0	0	0	0	0	0.39	1.17	0	0	0.0000	0.0000	0.0000	0.0000;
	58	17.643961	12.6	12.6	-9.9	1.02	100	1	18.000001	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	58	0	0	17.900001	-14.1	1.02	100	0	25.600001	5	0	0	0	0	0	0	0	0.6656	1.9968	0	0	0.0000	0.0000	0.0000	0.0000;
	58	0	0	17.900001	-14.1	1.02	100	0	25.600001	5	0	0	0	0	0	0	0	0.6656	1.9968	0	0	0.0000	0.0000	0.0000	0.0000;
	58	0	0	17.900001	-14.1	1.02	100	0	25.600001	5	0	0	0	0	0	0	0	0.6656	1.9968	0	0	0.0000	0.0000	0.0000	0.0000;
	58	0	0	17.900001	-14.1	1.02	100	0	25.600001	5	0	0	0	0	0	0	0	0.6656	1.9968	0	0	0.0000	0.0000	0.0000	0.0000;
	60	24.841583	12.00477	17.5	-13.8	1.02	100	1	25	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	60	24.841583	12.00477	17.5	-13.8	1.02	100	1	25	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	65	59.520429	-0.357184	44.925001	-41.929999	1.02	100	1	59.899998	40.000001	0	0	0	0	0	0	0	490	1470	0	0	0.0000	0.0000	0.0000	0.0000;
	70	39.249703	21.100989	27.700001	-21.699999	1.02	100	1	39.500001	3.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	71	877.702904	-37.738255	618.300009	-485.79998	1.02	100	1	883.300018	661.999989	0	0	0	0	0	0	0	22.2014	66.6042	0	0	0.0000	0.0000	0.0000	0.0000;
	72	542.534351	-29.686269	407.175016	-380.029988	1.02	100	1	542.89999	225	0	0	0	0	0	0	0	900	2700	0	0	0.0000	0.0000	0.0000	0.0000;
	72	543.200016	-29.686269	407.399988	-380.240011	1.02	100	1	543.200016	225	0	0	0	0	0	0	0	900	2700	0	0	0.0000	0.0000	0.0000	0.0000;
	73	29.809901	6.418672	20.999999	-16.500001	1.02	100	1	30.000001	0.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	74	3.92088	1.87641	2.8	-2.2	1.02	100	1	4	2.8	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	74	3.92088	1.87641	2.8	-2.2	1.02	100	1	4	2.8	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	74	3.92088	1.87641	2.8	-2.2	1.02	100	1	4	2.8	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	75	0	0	0.8	-0.6	1.02	100	0	1.1	0.2	0	0	0	0	0	0	0	2.2	6.6	0	0	0.0000	0.0000	0.0000	0.0000;
	75	63.793194	1.546659	48.15	-44.940001	1.02	100	1	64.200002	47	0	0	0	0	0	0	0	540	1620	0	0	0.0000	0.0000	0.0000	0.0000;
	76	32.790887	-17.395757	23.100001	-18.2	1.02	100	1	33.000001	0.3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	76	60.613459	-17.395757	42.699999	-33.6	1.02	100	1	61.000001	0.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	76	90.423363	-17.395757	63.700002	-50.099999	1.02	100	1	91.000003	0.7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	76	136.131895	-17.395757	95.899999	-75.400001	1.02	100	1	137	1.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	77	73.531085	4.262559	51.800001	-40.700001	1.02	100	1	74.000001	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	79	25.485721	-3.762511	18.2	-14.300001	1.02	100	1	25.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	80	14.703302	-1.371508	10.5	-8.3	1.02	100	1	15.000001	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	81	24.5055	-3.852525	17.5	-13.8	1.02	100	1	25	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	82	23.525281	-3.517215	16.8	-13.2	1.02	100	1	23.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	83	20.584621	1.914681	14.7	-11.6	1.02	100	1	20.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	89	1.274286	-0.163852	0.9	-0.7	1.02	100	1	1.3	0.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	89	6.861541	-0.163852	4.9	-3.9	1.02	100	1	7	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	89	6.861541	-0.163852	4.9	-3.9	1.02	100	1	7	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	89	6.861541	-0.163852	4.9	-3.9	1.02	100	1	7	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	89	6.861541	-0.163852	4.9	-3.9	1.02	100	1	7	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	89	6.861541	-0.163852	4.9	-3.9	1.02	100	1	7	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	90	14.308752	5.475864	10.1	-7.9	1.02	100	1	14.399999	2	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	91	8.821981	6.3	6.3	-5	1.02	100	1	9	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	91	46.070346	19.382879	32.9	-25.9	1.02	100	1	47	8	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	94	0	0	29.499999	-23.199999	1.02	100	0	42.1	2	0	0	0	0	0	0	0	15.6	46.8	0	0	0.0000	0.0000	0.0000	0.0000;
	95	0	0	80.400002	-75.040001	1.02	100	0	107.200003	56	0	0	0	0	0	0	0	300	900	0	0	0.0000	0.0000	0.0000	0.0000;
	95	338.333488	-22.136131	254.099989	-237.159991	1.02	100	1	338.800001	100.999999	0	0	0	0	0	0	0	300	900	0	0	0.0000	0.0000	0.0000	0.0000;
	97	17.643961	2.042538	12.6	-9.9	1.02	100	1	18.000001	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	100	41.634494	-23	29.300001	-23	1.02	100	1	41.9	5	0	0	0	0	0	0	0	200	600	0	0	0.0000	0.0000	0.0000	0.0000;
	100	769.999981	-65.95515	577.50001	-538.999987	1.02	100	1	769.999981	385.99999	0	0	0	0	0	0	0	900	2700	0	0	0.0000	0.0000	0.0000	0.0000;
	102	46.205348	32.600001	32.600001	-25.600001	1.02	100	1	46.5	5	0	0	0	0	0	0	0	219	657	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	0.1	-0.1	1.02	100	0	0.2	0.1	0	0	0	0	0	0	0	0.5	1.5	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	0.3	-0.2	1.02	100	0	0.4	0.3	0	0	0	0	0	0	0	1	3	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	0.6	-0.4	1.02	100	0	0.8	0.2	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	0.7	-0.6	1.02	100	0	1	0.1	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	0.7	-0.6	1.02	100	0	1	0.3	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	0.7	-0.6	1.02	100	0	1	0.2	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	1.1	-0.8	1.02	100	0	1.5	0.1	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	1.1	-0.8	1.02	100	0	1.5	0.1	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	1.1	-0.8	1.02	100	0	1.5	0.3	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	1.4	-1.1	1.02	100	0	2	0.3	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	1.4	-1.1	1.02	100	0	2	0.3	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	103	0	0	1.8	-1.4	1.02	100	0	2.5	0.3	0	0	0	0	0	0	0	5	15	0	0	0.0000	0.0000	0.0000	0.0000;
	104	15.898612	-8.8	11.2	-8.8	1.01	100	1	16	10.6	0	0	0	0	0	0	0	83	249	0	0	0.0000	0.0000	0.0000	0.0000;
	104	0	0	37.099999	-29.2	1.01	100	0	52.999997	37	0	0	0	0	0	0	0	233.5	700.5	0	0	0.0000	0.0000	0.0000	0.0000;
	104	0	0	37.099999	-29.2	1.01	100	0	52.999997	37	0	0	0	0	0	0	0	235.5	706.5	0	0	0.0000	0.0000	0.0000	0.0000;
	104	186.808717	-99.000371	131.599998	-103.400004	1.01	100	1	188	15.000001	0	0	0	0	0	0	0	75.68	227.04	0	0	0.0000	0.0000	0.0000	0.0000;
	104	186.808717	-99.000371	131.599998	-103.400004	1.01	100	1	188	15.000001	0	0	0	0	0	0	0	77.88	233.64	0	0	0.0000	0.0000	0.0000	0.0000;
	105	229.999995	-199.677372	261.675	-244.230008	1.01	100	1	348.899984	229.999995	0	0	0	0	0	0	0	600	1800	0	0	0.0000	0.0000	0.0000	0.0000;
	106	528.000021	364.368725	396.000004	-369.60001	1.02	100	1	528.000021	202.999997	0	0	0	0	0	0	0	900	2700	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	227.5	682.5	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	224	672	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	233	699	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	226	678	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	229	687	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	235	705	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	220	660	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	233	699	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	222.5	667.5	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	223	669	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	214	642	0	0	0.0000	0.0000	0.0000	0.0000;
	107	41.634494	6.226598	29.300001	-23	1.02	100	1	41.9	18.6	0	0	0	0	0	0	0	230	690	0	0	0.0000	0.0000	0.0000	0.0000;
	109	213.63759	-24.751927	150.5	-118.299997	1.02	100	1	215.00001	1.5	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	110	71.543759	28.956228	54.000002	-50.400001	1.02	100	1	72.000003	50	0	0	0	0	0	0	0	300	900	0	0	0.0000	0.0000	0.0000	0.0000;
	111	18.48214	-5.075241	13	-10.2	1.01	100	1	18.6	12	0	0	0	0	0	0	0	98.5	295.5	0	0	0.0000	0.0000	0.0000	0.0000;
	111	52.564788	-5.075241	37	-29.100001	1.01	100	1	52.899998	39.399999	0	0	0	0	0	0	0	325	975	0	0	0.0000	0.0000	0.0000	0.0000;
	112	59.321702	41.800001	41.800001	-32.800001	1.02	100	1	59.7	7	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	113	0	0	0.3	-0.2	1.01	100	0	0.4	0.4	0	0	0	0	0	0	0	0.8	2.4	0	0	0.0000	0.0000	0.0000	0.0000;
	113	0	0	41.999999	-33.000001	1.01	100	0	60.000002	34.999999	0	0	0	0	0	0	0	248	744	0	0	0.0000	0.0000	0.0000	0.0000;
	113	83.070254	-28.121322	62.699997	-58.520001	1.01	100	1	83.600003	34.999999	0	0	0	0	0	0	0	500	1500	0	0	0.0000	0.0000	0.0000	0.0000;
	113	95.999998	-28.121322	72.000003	-67.199999	1.01	100	1	95.999998	40.000001	0	0	0	0	0	0	0	720	2160	0	0	0.0000	0.0000	0.0000	0.0000;
	114	120.432007	73.462266	90.899998	-84.84	1.02	100	1	121.200001	66.000003	0	0	0	0	0	0	0	1070	3210	0	0	0.0000	0.0000	0.0000	0.0000;
	115	1	12.6	12.6	-9.9	1.02	100	1	18.000001	1	0	0	0	0	0	0	0	75	225	0	0	0.0000	0.0000	0.0000	0.0000;
	115	170.950401	39.452526	239.400005	-188.100004	1.02	100	1	342.000008	89.999998	0	0	0	0	0	0	0	136.64	409.92	0	0	0.0000	0.0000	0.0000	0.0000;
	115	535.500002	39.452526	374.900007	-294.499993	1.02	100	1	535.500002	150	0	0	0	0	0	0	0	208.92	626.76	0	0	0.0000	0.0000	0.0000	0.0000;
	115	129.999995	39.452526	9900	-9900	1.02	100	1	129.999995	129.999995	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	116	3.528792	-1.528576	2.5	-2	1.02	100	1	3.6	0.5	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	116	14.213191	-1.528576	10.2	-8	1.02	100	1	14.5	2.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	116	14.213191	-1.528576	10.2	-8	1.02	100	1	14.5	2.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	117	4.9011	3.5	3.5	-2.8	1.02	100	1	5	2.8	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	117	4.9011	3.5	3.5	-2.8	1.02	100	1	5	2.8	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	118	16.892277	1.477275	11.9	-9.4	1.01	100	1	17	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	118	81.480396	1.477275	61.500001	-57.4	1.01	100	1	81.999999	44.999999	0	0	0	0	0	0	0	660	1980	0	0	0.0000	0.0000	0.0000	0.0000;
	119	0	0	18.799999	-14.8	1.02	100	0	26.899999	5	0	0	0	0	0	0	0	10	30	0	0	0.0000	0.0000	0.0000	0.0000;
	120	150	13.597302	9900	-9900	1.03	100	1	150	150	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	122	78.101945	-43.200001	55.000001	-43.200001	1.01	100	1	78.600001	23.999999	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	122	54.651493	-38.499999	41.249999	-38.499999	1.01	100	1	55.000001	37.799999	0	0	0	0	0	0	0	480	1440	0	0	0.0000	0.0000	0.0000	0.0000;
	126	1	32.9	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	199.5	598.5	0	0	0.0000	0.0000	0.0000	0.0000;
	126	1	32.9	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	200	600	0	0	0.0000	0.0000	0.0000	0.0000;
	126	1	32.9	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	199.5	598.5	0	0	0.0000	0.0000	0.0000	0.0000;
	126	1	32.9	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	200	600	0	0	0.0000	0.0000	0.0000	0.0000;
	127	0	0	1.2	-0.9	1.02	100	0	1.7	0.3	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	127	0	0	9	-7.1	1.02	100	0	12.899999	10.3	0	0	0	0	0	0	0	63	189	0	0	0.0000	0.0000	0.0000	0.0000;
	127	0	0	9	-7.1	1.02	100	0	12.899999	10.3	0	0	0	0	0	0	0	63	189	0	0	0.0000	0.0000	0.0000	0.0000;
	127	0	0	11.2	-8.8	1.02	100	0	16	3	0	0	0	0	0	0	0	10	30	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	0.1	-0.1	1.02	100	0	0.1	0	0	0	0	0	0	0	0	0.2	0.6	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	0.1	-0.1	1.02	100	0	0.2	0.1	0	0	0	0	0	0	0	0.4	1.2	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	0.1	-0.1	1.02	100	0	0.2	0.1	0	0	0	0	0	0	0	0.4	1.2	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	0.2	-0.2	1.02	100	0	0.3	0.1	0	0	0	0	0	0	0	0.6	1.8	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	0.4	-0.3	1.02	100	0	0.5	0.1	0	0	0	0	0	0	0	1	3	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	0.4	-0.3	1.02	100	0	0.5	0.1	0	0	0	0	0	0	0	1	3	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	0.4	-0.3	1.02	100	0	0.6	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	0.4	-0.3	1.02	100	0	0.6	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	0.7	-0.6	1.02	100	0	1	0.1	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1	-0.8	1.02	100	0	1.4	0.1	0	0	0	0	0	0	0	2.8	8.4	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1	-0.8	1.02	100	0	1.4	0.1	0	0	0	0	0	0	0	2.8	8.4	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.1	-0.8	1.02	100	0	1.5	0.2	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.1	-0.8	1.02	100	0	1.5	0.2	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.1	-0.9	1.02	100	0	1.6	1.2	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.1	-0.9	1.02	100	0	1.6	1.2	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.1	-0.9	1.02	100	0	1.6	1.2	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.4	-1.1	1.02	100	0	2	0.2	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.4	-1.1	1.02	100	0	2	0.2	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.4	-1.1	1.02	100	0	2	0.1	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.4	-1.1	1.02	100	0	2	0.1	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	1.4	-1.1	1.02	100	0	2	0.2	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	128	0	0	3.7	-2.9	1.02	100	0	5.3	3.5	0	0	0	0	0	0	0	24	72	0	0	0.0000	0.0000	0.0000	0.0000;
	129	0	0	1.4	-1.1	1.02	100	0	2	0.6	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	129	0	0	1.4	-1.1	1.02	100	0	2	0.6	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	129	0	0	1.4	-1.1	1.02	100	0	2	0.6	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	129	0	0	1.4	-1.1	1.02	100	0	2	0.6	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	129	0	0	1.4	-1.1	1.02	100	0	2	0.6	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	129	0	0	1.4	-1.1	1.02	100	0	2	0.6	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	131	0	0	39.700001	-31.200001	1.01	100	0	56.699997	37.599999	0	0	0	0	0	0	0	310.5	931.5	0	0	0.0000	0.0000	0.0000	0.0000;
	131	56.401104	2.448452	39.700001	-31.200001	1.01	100	1	56.699997	35.100001	0	0	0	0	0	0	0	306.5	919.5	0	0	0.0000	0.0000	0.0000	0.0000;
	131	0	0	39.700001	-31.200001	1.01	100	0	56.699997	35.800001	0	0	0	0	0	0	0	324	972	0	0	0.0000	0.0000	0.0000	0.0000;
	131	0	0	39.700001	-31.200001	1.01	100	0	56.699997	35.9	0	0	0	0	0	0	0	321.5	964.5	0	0	0.0000	0.0000	0.0000	0.0000;
	131	56.340706	2.448452	39.700001	-31.200001	1.01	100	1	56.699997	40.3	0	0	0	0	0	0	0	325	975	0	0	0.0000	0.0000	0.0000	0.0000;
	131	0	0	39.700001	-31.200001	1.01	100	0	56.699997	38.499999	0	0	0	0	0	0	0	327	981	0	0	0.0000	0.0000	0.0000	0.0000;
	131	56.340706	2.448452	39.700001	-31.200001	1.01	100	1	56.699997	36.8	0	0	0	0	0	0	0	324	972	0	0	0.0000	0.0000	0.0000	0.0000;
	131	56.340706	2.448452	39.700001	-31.200001	1.01	100	1	56.699997	41.800001	0	0	0	0	0	0	0	334	1002	0	0	0.0000	0.0000	0.0000	0.0000;
	131	56.340706	2.448452	39.700001	-31.200001	1.01	100	1	56.699997	40.400001	0	0	0	0	0	0	0	345.5	1036.5	0	0	0.0000	0.0000	0.0000	0.0000;
	131	56.340706	2.448452	39.700001	-31.200001	1.01	100	1	56.699997	40.099999	0	0	0	0	0	0	0	328	984	0	0	0.0000	0.0000	0.0000	0.0000;
	131	67.081606	2.448452	123.000002	-114.8	1.01	100	1	163.999999	2	0	0	0	0	0	0	0	800	2400	0	0	0.0000	0.0000	0.0000	0.0000;
	132	46.702179	-5.117668	32.9	-25.9	1.01	100	1	47	1	0	0	0	0	0	0	0	231.5	694.5	0	0	0.0000	0.0000	0.0000	0.0000;
	132	49.683166	-5.117668	34.999999	-27.500001	1.01	100	1	50	39.899999	0	0	0	0	0	0	0	235	705	0	0	0.0000	0.0000	0.0000	0.0000;
	132	49.683166	-5.117668	34.999999	-27.500001	1.01	100	1	50	39.899999	0	0	0	0	0	0	0	235	705	0	0	0.0000	0.0000	0.0000	0.0000;
	133	12.420791	-6.9	8.8	-6.9	1.01	100	1	12.5	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	135	60.116637	42.399999	42.399999	-33.3	1.02	100	1	60.500002	25.999999	0	0	0	0	0	0	0	290	870	0	0	0.0000	0.0000	0.0000	0.0000;
	135	60.116637	42.399999	42.399999	-33.3	1.02	100	1	60.500002	25.999999	0	0	0	0	0	0	0	265.5	796.5	0	0	0.0000	0.0000	0.0000	0.0000;
	139	2.744616	-0.353194	2	-1.5	1.02	100	1	2.8	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	139	2.744616	-0.353194	2	-1.5	1.02	100	1	2.8	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	139	2.94066	-0.353194	2.1	-1.7	1.02	100	1	3	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	139	2.94066	-0.353194	2.1	-1.7	1.02	100	1	3	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	141	4.705056	3.4	3.4	-2.6	1.02	100	1	4.8	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	141	4.705056	3.4	3.4	-2.6	1.02	100	1	4.8	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	141	4.705056	3.4	3.4	-2.6	1.02	100	1	4.8	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	143	-800.37899	42.484131	9900	-9900	1.01	100	1	-800.37899	-800.37899	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	144	2.45055	-1.156477	1.8	-1.4	1.02	100	1	2.5	0.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	144	35.287923	-1.156477	25.2	-19.8	1.02	100	1	36.000001	15.000001	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	145	21.564841	5.085802	15.4	-12.1	1.02	100	1	22	0.1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	145	21.564841	5.085802	15.4	-12.1	1.02	100	1	22	0.1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	146	1.96044	-0.445174	1.4	-1.1	1.02	100	1	2	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	146	2.156484	-0.445174	1.5	-1.2	1.02	100	1	2.2	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	146	2.352528	-0.445174	1.7	-1.3	1.02	100	1	2.4	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	146	2.352528	-0.445174	1.7	-1.3	1.02	100	1	2.4	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	146	2.744616	-0.445174	2	-1.5	1.02	100	1	2.8	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	146	6.763518	-0.445174	4.8	-3.8	1.02	100	1	6.9	0.1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	146	6.763518	-0.445174	4.8	-3.8	1.02	100	1	6.9	0.1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	146	28.816235	-0.445174	20.299999	-16	1.02	100	1	28.999999	3	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	147	10.29231	-1.905322	7.4	-5.8	1.02	100	1	10.5	1.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	148	6.861541	1.476676	4.9	-3.9	1.02	100	1	7	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	148	6.861541	1.476676	4.9	-3.9	1.02	100	1	7	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	148	6.861541	1.476676	4.9	-3.9	1.02	100	1	7	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	148	7.841761	1.476676	5.6	-4.4	1.02	100	1	8	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	148	12.742861	1.476676	9.1	-7.2	1.02	100	1	13	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	149	5.587255	4	4	-3.1	1.02	100	1	5.7	0.1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	149	5.587255	4	4	-3.1	1.02	100	1	5.7	0.1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	152	0	0	1.4	-1.1	1.01	100	0	2	2	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	152	0	0	1.4	-1.1	1.01	100	0	2	2	0	0	0	0	0	0	0	4.2	12.6	0	0	0.0000	0.0000	0.0000	0.0000;
	152	0	0	1.4	-1.1	1.01	100	0	2	1.9	0	0	0	0	0	0	0	4.2	12.6	0	0	0.0000	0.0000	0.0000	0.0000;
	152	21.165028	14.9	14.9	-11.7	1.01	100	1	21.3	15.4	0	0	0	0	0	0	0	120	360	0	0	0.0000	0.0000	0.0000	0.0000;
	154	0	0	0.8	-0.7	1.01	100	0	1.2	0.3	0	0	0	0	0	0	0	2.4	7.2	0	0	0.0000	0.0000	0.0000	0.0000;
	154	0	0	1.1	-0.9	1.01	100	0	1.6	0	0	0	0	0	0	0	0	3.2	9.6	0	0	0.0000	0.0000	0.0000	0.0000;
	154	0	0	1.2	-0.9	1.01	100	0	1.7	0	0	0	0	0	0	0	0	3.2	9.6	0	0	0.0000	0.0000	0.0000	0.0000;
	154	0	0	1.3	-1	1.01	100	0	1.8	0.3	0	0	0	0	0	0	0	3.2	9.6	0	0	0.0000	0.0000	0.0000	0.0000;
	154	0	0	2.7	-2.1	1.01	100	0	3.8	0.4	0	0	0	0	0	0	0	5.2	15.6	0	0	0.0000	0.0000	0.0000	0.0000;
	154	13.911287	9.8	9.8	-7.7	1.01	100	1	14	7.3	0	0	0	0	0	0	0	45	135	0	0	0.0000	0.0000	0.0000	0.0000;
	154	53.657824	27.866352	37.799999	-29.699999	1.01	100	1	54.000002	20	0	0	0	0	0	0	0	286	858	0	0	0.0000	0.0000	0.0000	0.0000;
	155	11.427129	8.1	8.1	-6.3	1.01	100	1	11.5	6.6	0	0	0	0	0	0	0	52	156	0	0	0.0000	0.0000	0.0000	0.0000;
	158	8.169051	-1.3788	20	-20	1.018	100	0	10	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	159	80.486733	-2.349141	56.699997	-44.600001	1.02	100	1	81	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	159	99.863166	-2.349141	70.4	-55.299997	1.02	100	1	100.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	159	105.82515	-2.349141	74.599999	-58.600003	1.02	100	1	106.500006	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	161	96.882182	68.300003	68.300003	-53.600001	1.02	100	1	97.500002	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	167	77.207643	-14.181517	54.400003	-42.699999	1.02	100	1	77.700001	1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	169	159.621	49.418005	9900	-9900	1.02	100	1	159.621	159.621	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	170	0	0	17.550001	-16.38	1.02	100	0	23.4	9.3	0	0	0	0	0	0	0	180	540	0	0	0.0000	0.0000	0.0000	0.0000;
	171	-835.999966	57.661134	9900	-9900	1.02	100	1	-835.999966	-835.999966	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	175	19.873267	-2.740718	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	200	600	0	0	0.0000	0.0000	0.0000	0.0000;
	176	407.200003	109.535193	305.39999	-285.039997	1.02	100	1	407.200003	283.999991	0	0	0	0	0	0	0	600	1800	0	0	0.0000	0.0000	0.0000	0.0000;
	176	407.200003	109.535193	305.39999	-285.039997	1.02	100	1	407.200003	283.999991	0	0	0	0	0	0	0	600	1800	0	0	0.0000	0.0000	0.0000	0.0000;
	176	407.200003	109.535193	305.39999	-285.039997	1.02	100	1	407.200003	283.999991	0	0	0	0	0	0	0	600	1800	0	0	0.0000	0.0000	0.0000	0.0000;
	178	21.463129	15.099999	15.099999	-11.9	1.02	100	1	21.600001	2	0	0	0	0	0	0	0	117	351	0	0	0.0000	0.0000	0.0000	0.0000;
	180	21.463129	4.879714	15.099999	-11.9	1.02	100	1	21.600001	2	0	0	0	0	0	0	0	118.5	355.5	0	0	0.0000	0.0000	0.0000	0.0000;
	181	0	0	36.700001	-28.799999	1.01	100	0	52.399999	41.499999	0	0	0	0	0	0	0	332.5	997.5	0	0	0.0000	0.0000	0.0000	0.0000;
	185	170.000005	21.172823	403.700018	-341.599989	1.02	100	1	621.000004	139.999998	0	0	0	0	0	0	0	238	714	0	0	0.0000	0.0000	0.0000	0.0000;
	185	169.732213	21.172823	403.700018	-341.599989	1.02	100	1	621.000004	139.999998	0	0	0	0	0	0	0	243	729	0	0	0.0000	0.0000	0.0000	0.0000;
	186	0	0	1.9	-1.5	1.02	100	0	2.7	0.5	0	0	0	0	0	0	0	5	15	0	0	0.0000	0.0000	0.0000	0.0000;
	186	0	0	1.9	-1.5	1.02	100	0	2.7	0.5	0	0	0	0	0	0	0	5	15	0	0	0.0000	0.0000	0.0000	0.0000;
	186	0	0	50.400001	-39.6	1.02	100	0	72.000003	20	0	0	0	0	0	0	0	27.28	81.84	0	0	0.0000	0.0000	0.0000	0.0000;
	186	0	0	51.499999	-40.400001	1.02	100	0	73.500001	20	0	0	0	0	0	0	0	26.2	78.6	0	0	0.0000	0.0000	0.0000	0.0000;
	186	0	0	102.999997	-80.900002	1.02	100	0	147.100008	40.000001	0	0	0	0	0	0	0	54.84	164.52	0	0	0.0000	0.0000	0.0000	0.0000;
	186	0	0	167.6	-131.700003	1.02	100	0	239.400005	60.000002	0	0	0	0	0	0	0	90	270	0	0	0.0000	0.0000	0.0000	0.0000;
	189	8.037805	5.7	5.7	-4.5	1.02	100	1	8.2	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	189	8.037805	5.7	5.7	-4.5	1.02	100	1	8.2	0	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	190	3.92088	1.062478	2.8	-2.2	1.02	100	1	4	1.5	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	190	3.92088	1.062478	2.8	-2.2	1.02	100	1	4	1.5	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	190	3.92088	1.062478	2.8	-2.2	1.02	100	1	4	1.5	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	190	3.92088	1.062478	2.8	-2.2	1.02	100	1	4	1.5	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	193	0	0	434.700012	-341.599989	1.02	100	0	621.000004	80.000001	0	0	0	0	0	0	0	231.2	693.6	0	0	0.0000	0.0000	0.0000	0.0000;
	193	621.000004	88.249999	434.700012	-341.599989	1.02	100	1	621.000004	100	0	0	0	0	0	0	0	226.8	680.4	0	0	0.0000	0.0000	0.0000	0.0000;
	194	0	0	708.400011	-556.599998	1.02	100	0	1011.99999	759.000015	0	0	0	0	0	0	0	27.0374	81.1122	0	0	0.0000	0.0000	0.0000	0.0000;
	194	0	0	909.300041	-714.499998	1.02	100	0	1298.99998	973.999977	0	0	0	0	0	0	0	26.6734	80.0202	0	0	0.0000	0.0000	0.0000	0.0000;
	203	0	0	2	-1.6	1.01	100	0	2.9	2.2	0	0	0	0	0	0	0	4.4	13.2	0	0	0.0000	0.0000	0.0000	0.0000;
	203	0	0	2.2	-1.7	1.01	100	0	3.1	2	0	0	0	0	0	0	0	4	12	0	0	0.0000	0.0000	0.0000	0.0000;
	203	0	0	3.6	-2.8	1.01	100	0	5.1	4.5	0	0	0	0	0	0	0	9	27	0	0	0.0000	0.0000	0.0000	0.0000;
	203	0	0	12.7	-10	1.01	100	0	18.099999	5	0	0	0	0	0	0	0	90	270	0	0	0.0000	0.0000	0.0000	0.0000;
	203	59.619802	-12.303741	41.999999	-33.000001	1.01	100	1	60.000002	28	0	0	0	0	0	0	0	248.5	745.5	0	0	0.0000	0.0000	0.0000	0.0000;
	203	59.619802	-12.303741	41.999999	-33.000001	1.01	100	1	60.000002	28	0	0	0	0	0	0	0	231	693	0	0	0.0000	0.0000	0.0000	0.0000;
	203	60.116637	-12.303741	42.399999	-33.3	1.01	100	1	60.500002	25	0	0	0	0	0	0	0	245	735	0	0	0.0000	0.0000	0.0000	0.0000;
	204	0	0	2.5	-1.9	1.01	100	0	3.5	1.6	0	0	0	0	0	0	0	8	24	0	0	0.0000	0.0000	0.0000	0.0000;
	204	0	0	2.5	-1.9	1.01	100	0	3.5	1.6	0	0	0	0	0	0	0	8	24	0	0	0.0000	0.0000	0.0000	0.0000;
	204	0	0	3.6	-2.9	1.01	100	0	5.2	2.6	0	0	0	0	0	0	0	13	39	0	0	0.0000	0.0000	0.0000	0.0000;
	204	0	0	3.9	-3	1.01	100	0	5.5	2.7	0	0	0	0	0	0	0	13.75	41.25	0	0	0.0000	0.0000	0.0000	0.0000;
	204	0	0	3.9	-3	1.01	100	0	5.5	2.7	0	0	0	0	0	0	0	13.75	41.25	0	0	0.0000	0.0000	0.0000	0.0000;
	204	0	0	4.3	-3.4	1.01	100	0	6.2	3.1	0	0	0	0	0	0	0	15.5	46.5	0	0	0.0000	0.0000	0.0000	0.0000;
	208	0	0	80.849999	-75.459999	1.02	100	0	107.799995	44.999999	0	0	0	0	0	0	0	770	2310	0	0	0.0000	0.0000	0.0000	0.0000;
	209	11.427129	3.586033	8.1	-6.3	1.02	100	1	11.5	0.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	210	6.273409	4.5	4.5	-3.5	1.02	100	1	6.4	2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	210	6.665497	4.8	4.8	-3.7	1.02	100	1	6.8	2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	210	8.527914	5.748637	6.1	-4.8	1.02	100	1	8.7	2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	210	18.624181	5.748637	13.3	-10.5	1.02	100	1	19	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	211	12.350773	8.8	8.8	-6.9	1.02	100	1	12.6	2.5	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	2.2	-1.8	1.02	100	0	3.2	0.1	0	0	0	0	0	0	0	8	24	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	2.2	-1.8	1.02	100	0	3.2	0.1	0	0	0	0	0	0	0	8	24	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	2.2	-1.8	1.02	100	0	3.2	0.1	0	0	0	0	0	0	0	8	24	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	2.2	-1.8	1.02	100	0	3.2	0.1	0	0	0	0	0	0	0	8	24	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	122	366	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	124.5	373.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	114.5	343.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	15.6	0	0	0	0	0	0	0	106.5	319.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	15.899999	0	0	0	0	0	0	0	111.5	334.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	15.6	0	0	0	0	0	0	0	107	321	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	112	336	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	14.6	0	0	0	0	0	0	0	104.5	313.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	112.5	337.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	120.5	361.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	16	0	0	0	0	0	0	0	124.5	373.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	115.5	346.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	117	351	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	16	0	0	0	0	0	0	0	124.5	373.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	123.5	370.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	114.5	343.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	109.5	328.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	16	0	0	0	0	0	0	0	113	339	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	119	357	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	16	0	0	0	0	0	0	0	107	321	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	16	0	0	0	0	0	0	0	114	342	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	15.2	0	0	0	0	0	0	0	105	315	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	119.5	358.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	16	0	0	0	0	0	0	0	119.5	358.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	122	366	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	16	0	0	0	0	0	0	0	112.5	337.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	102	306	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	111.5	334.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	15.700001	0	0	0	0	0	0	0	110.5	331.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	16	0	0	0	0	0	0	0	115	345	0	0	0.0000	0.0000	0.0000	0.0000;
	213	19.873267	1.301627	14	-11	1.02	100	1	20	16	0	0	0	0	0	0	0	108.5	325.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	0	0	14	-11	1.02	100	0	20	16	0	0	0	0	0	0	0	109.5	328.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	124.5	373.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	119	357	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	124.5	373.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	124.5	373.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	124.5	373.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	15.700001	0	0	0	0	0	0	0	111	333	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	15.6	0	0	0	0	0	0	0	124.5	373.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	116	348	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	124	372	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	114.5	343.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	119	357	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	121	363	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	122	366	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	15.4	0	0	0	0	0	0	0	109.5	328.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	16	0	0	0	0	0	0	0	124.5	373.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	21.860594	1.301627	15.4	-12.1	1.02	100	1	22	15.800001	0	0	0	0	0	0	0	109.5	328.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	46.702179	1.301627	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	200	600	0	0	0.0000	0.0000	0.0000	0.0000;
	213	46.702179	1.301627	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	199.5	598.5	0	0	0.0000	0.0000	0.0000	0.0000;
	213	46.702179	1.301627	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	230	690	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	0.3	-0.2	1.02	100	0	0.4	0.1	0	0	0	0	0	0	0	0.8	2.4	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	0.4	-0.3	1.02	100	0	0.6	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	0.6	-0.5	1.02	100	0	0.9	0.3	0	0	0	0	0	0	0	1.8	5.4	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	0.6	-0.5	1.02	100	0	0.9	0.3	0	0	0	0	0	0	0	1.8	5.4	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	0.6	-0.5	1.02	100	0	0.9	0.3	0	0	0	0	0	0	0	1.8	5.4	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	0.7	-0.6	1.02	100	0	1	0.3	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	0.7	-0.6	1.02	100	0	1	0.3	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	0.7	-0.6	1.02	100	0	1	0.3	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	0.7	-0.6	1.02	100	0	1	0.3	0	0	0	0	0	0	0	2	6	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	1.1	-0.8	1.02	100	0	1.5	0.4	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	1.1	-0.8	1.02	100	0	1.5	0.4	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	1.1	-0.8	1.02	100	0	1.5	0.4	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	1.1	-0.8	1.02	100	0	1.5	0.4	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	1.8	-1.4	1.02	100	0	2.5	0.7	0	0	0	0	0	0	0	5	15	0	0	0.0000	0.0000	0.0000	0.0000;
	214	0	0	1.8	-1.4	1.02	100	0	2.5	0.7	0	0	0	0	0	0	0	5	15	0	0	0.0000	0.0000	0.0000	0.0000;
	214	18.382771	13	13	-10.2	1.02	100	1	18.5	8	0	0	0	0	0	0	0	97.5	292.5	0	0	0.0000	0.0000	0.0000	0.0000;
	214	18.382771	13	13	-10.2	1.02	100	1	18.5	8	0	0	0	0	0	0	0	107	321	0	0	0.0000	0.0000	0.0000	0.0000;
	215	0	0	11.4	-9	1.02	100	0	16.3	11	0	0	0	0	0	0	0	97.5	292.5	0	0	0.0000	0.0000	0.0000	0.0000;
	215	0	0	11.4	-9	1.02	100	0	16.3	11	0	0	0	0	0	0	0	101	303	0	0	0.0000	0.0000	0.0000	0.0000;
	215	0	0	120.749998	-112.699997	1.02	100	0	161.000001	125	0	0	0	0	0	0	0	620	1860	0	0	0.0000	0.0000	0.0000	0.0000;
	215	160.158467	120.749998	120.749998	-112.699997	1.02	100	1	161.000001	125	0	0	0	0	0	0	0	620	1860	0	0	0.0000	0.0000	0.0000	0.0000;
	216	199.620998	264.11047	9900	-9900	1.02	100	1	199.620998	199.620998	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	1	-0.8	1.02	100	0	1.4	0.1	0	0	0	0	0	0	0	2.8	8.4	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	1	-0.8	1.02	100	0	1.4	0.1	0	0	0	0	0	0	0	2.8	8.4	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	1	-0.8	1.02	100	0	1.4	0.1	0	0	0	0	0	0	0	2.8	8.4	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	1.1	-0.8	1.02	100	0	1.5	0.1	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	1.1	-0.8	1.02	100	0	1.5	0.1	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	1.1	-0.8	1.02	100	0	1.5	0.1	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	1.1	-0.8	1.02	100	0	1.5	0.1	0	0	0	0	0	0	0	3	9	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	1.8	-1.4	1.02	100	0	2.5	0.3	0	0	0	0	0	0	0	5	15	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	1.8	-1.4	1.02	100	0	2.5	0.3	0	0	0	0	0	0	0	5	15	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	5.4	-4.2	1.02	100	0	7.7	0.7	0	0	0	0	0	0	0	38.5	115.5	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	11.2	-8.8	1.02	100	0	16	7	0	0	0	0	0	0	0	50.5	151.5	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	14.8	-11.6	1.02	100	0	21.1	7	0	0	0	0	0	0	0	78	234	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	14.8	-11.6	1.02	100	0	21.1	7	0	0	0	0	0	0	0	86	258	0	0	0.0000	0.0000	0.0000	0.0000;
	217	21.860594	-6.369884	15.4	-12.1	1.02	100	1	22	7	0	0	0	0	0	0	0	82.5	247.5	0	0	0.0000	0.0000	0.0000	0.0000;
	217	24.841583	-6.369884	17.5	-13.8	1.02	100	1	25	10	0	0	0	0	0	0	0	122	366	0	0	0.0000	0.0000	0.0000	0.0000;
	217	24.841583	-6.369884	17.5	-13.8	1.02	100	1	25	10	0	0	0	0	0	0	0	112	336	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	17.5	-13.8	1.02	100	0	25	10	0	0	0	0	0	0	0	114	342	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	30.000001	-23.6	1.02	100	0	42.899999	10	0	0	0	0	0	0	0	208.5	625.5	0	0	0.0000	0.0000	0.0000	0.0000;
	217	42.628157	-6.369884	30.000001	-23.6	1.02	100	1	42.899999	10	0	0	0	0	0	0	0	209.5	628.5	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	30.000001	-23.6	1.02	100	0	42.899999	10	0	0	0	0	0	0	0	186.5	559.5	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	30.000001	-23.6	1.02	100	0	42.899999	10	0	0	0	0	0	0	0	208	624	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	30.000001	-23.6	1.02	100	0	42.899999	10	0	0	0	0	0	0	0	204	612	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	30.000001	-23.6	1.02	100	0	42.899999	10	0	0	0	0	0	0	0	201.5	604.5	0	0	0.0000	0.0000	0.0000	0.0000;
	217	0	0	30.000001	-23.6	1.02	100	0	42.899999	10	0	0	0	0	0	0	0	204	612	0	0	0.0000	0.0000	0.0000	0.0000;
	217	46.702179	-6.369884	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	200	600	0	0	0.0000	0.0000	0.0000	0.0000;
	217	46.702179	-6.369884	32.9	-25.9	1.02	100	1	47	1	0	0	0	0	0	0	0	199.5	598.5	0	0	0.0000	0.0000	0.0000	0.0000;
	217	400	-6.369884	279.999995	-220.000005	1.02	100	1	400	75	0	0	0	0	0	0	0	149.12	447.36	0	0	0.0000	0.0000	0.0000	0.0000;
	217	400	-6.369884	279.999995	-220.000005	1.02	100	1	400	75	0	0	0	0	0	0	0	150.12	450.36	0	0	0.0000	0.0000	0.0000	0.0000;
	217	1027.00005	-6.369884	718.900013	-564.900017	1.02	100	1	1027.00005	150	0	0	0	0	0	0	0	391.12	1173.36	0	0	0.0000	0.0000	0.0000	0.0000;
	217	266.798592	-6.369884	201.375008	-187.950003	1.02	100	1	268.499994	114.999998	0	0	0	0	0	0	0	600	1800	0	0	0.0000	0.0000	0.0000	0.0000;
	219	16.991642	12	12	-9.4	1.02	100	1	17.1	3	0	0	0	0	0	0	0	101.5	304.5	0	0	0.0000	0.0000	0.0000	0.0000;
	220	100	317.011642	9900	-9900	1.02	100	1	100	100	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	222	27.822575	-7.077482	19.599999	-15.4	1.01	100	1	28	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	223	78.996235	-43.700001	55.699998	-43.700001	1.01	100	1	79.500002	68.099999	0	0	0	0	0	0	0	506.5	1519.5	0	0	0.0000	0.0000	0.0000	0.0000;
	223	78.996235	-43.700001	55.699998	-43.700001	1.01	100	1	79.500002	66.399997	0	0	0	0	0	0	0	481	1443	0	0	0.0000	0.0000	0.0000	0.0000;
	223	78.996235	-43.700001	55.699998	-43.700001	1.01	100	1	79.500002	65.899998	0	0	0	0	0	0	0	495	1485	0	0	0.0000	0.0000	0.0000	0.0000;
	224	0	0	34.999999	-27.500001	1.02	100	0	50	39.899999	0	0	0	0	0	0	0	235	705	0	0	0.0000	0.0000	0.0000	0.0000;
	224	0	0	34.999999	-27.500001	1.02	100	0	50	39.899999	0	0	0	0	0	0	0	235	705	0	0	0.0000	0.0000	0.0000	0.0000;
	224	234.99999	364.802074	9900	-9900	1.02	100	1	234.99999	234.99999	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	227	0	0	32.9	-25.9	1.01	100	0	47	23	0	0	0	0	0	0	0	235.5	706.5	0	0	0.0000	0.0000	0.0000	0.0000;
	228	31.300396	-17.299999	22.1	-17.299999	1.01	100	1	31.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	229	24.742217	-6.63358	17.399999	-13.699999	1.01	100	1	24.9	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	230	19.873267	-11	14	-11	1.01	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	231	15.898612	0.237556	11.2	-8.8	1.02	100	1	16	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	232	17.88594	4.098229	12.6	-9.9	1.02	100	1	18.000001	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	233	2.744616	2	2	-1.5	1.02	100	1	2.8	0.7	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	233	2.744616	2	2	-1.5	1.02	100	1	2.8	0.7	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	233	2.744616	2	2	-1.5	1.02	100	1	2.8	0.7	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	233	3.43077	2.5	2.5	-1.9	1.02	100	1	3.5	0.7	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	234	6.37143	4.6	4.6	-3.6	1.02	100	1	6.5	0.8	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	234	6.37143	4.6	4.6	-3.6	1.02	100	1	6.5	0.8	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	236	9.802201	7	7	-5.5	1.02	100	1	10	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	236	9.802201	7	7	-5.5	1.02	100	1	10	4	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	241	24.5055	2.314008	17.5	-13.8	1.02	100	1	25	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	242	245.055008	-17.122357	175	-137.5	1.02	100	1	250	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	242	245.055008	-17.122357	175	-137.5	1.02	100	1	250	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	242	245.055008	-17.122357	175	-137.5	1.02	100	1	250	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	242	245.055008	-17.122357	175	-137.5	1.02	100	1	250	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	55.872548	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	244	34.340626	-11.198185	39.899999	-31.400001	1.02	100	1	56.999999	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	245	750	57.75519	9900	-9900	1.03	100	1	1200	700	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	250	0	0	631.30002	-496.000004	1.02	100	0	901.799965	150	0	0	0	0	0	0	0	155.2	465.6	0	0	0.0000	0.0000	0.0000	0.0000;
	250	0	0	631.30002	-496.000004	1.02	100	0	901.799965	150	0	0	0	0	0	0	0	166.1	498.3	0	0	0.0000	0.0000	0.0000	0.0000;
	254	637.733221	-52.94348	449.300003	-352.999997	1.02	100	1	641.800022	480.999994	0	0	0	0	0	0	0	16.38	49.14	0	0	0.0000	0.0000	0.0000	0.0000;
	254	1251.32027	-52.94348	881.499958	-692.600012	1.02	100	1	1259.30004	943.999958	0	0	0	0	0	0	0	33.8416	101.5248	0	0	0.0000	0.0000	0.0000	0.0000;
	263	0	0	458.599997	-360.299993	1.02	100	0	655.100012	150	0	0	0	0	0	0	0	17.5864	52.7592	0	0	0.0000	0.0000	0.0000	0.0000;
	264	86.945534	-33.531195	61.299998	-48.100001	1.02	100	1	87.5	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	267	-0.070196	-721.10734	9900	-9900	1	100	1	1	-1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	0.6	-0.4	1.02	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	1.1	-0.9	1.02	100	0	1.6	0.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	1.1	-0.9	1.02	100	0	1.6	0.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	1.1	-0.9	1.02	100	0	1.6	0.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	268	0	0	1.1	-0.9	1.02	100	0	1.6	0.8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	269	79.393703	-12.976381	55.900002	-43.900001	1.02	100	1	79.900002	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	42	93.801999	-24.614613	66.100001	-51.899999	1.02	100	1	94.400001	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	270	111.2903	-24.614613	78.399998	-61.6	1.02	100	1	112	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	274	200	-37.255606	9900	-9900	1.02	100	1	200	200	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	279	8	-1.985189	20	-20	1.0269	100	0	10	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	280	0	0	67.199999	-52.8	1.02	100	0	95.999998	34.999999	0	0	0	0	0	0	0	1.95	5.85	0	0	0.0000	0.0000	0.0000	0.0000;
	280	0	0	67.199999	-52.8	1.02	100	0	95.999998	34.999999	0	0	0	0	0	0	0	1.95	5.85	0	0	0.0000	0.0000	0.0000	0.0000;
	280	0	0	152.3	-119.700003	1.02	100	0	217.600012	85.000002	0	0	0	0	0	0	0	4.81	14.43	0	0	0.0000	0.0000	0.0000	0.0000;
	280	0	0	152.3	-119.700003	1.02	100	0	217.600012	85.000002	0	0	0	0	0	0	0	4.81	14.43	0	0	0.0000	0.0000	0.0000	0.0000;
	281	79.294336	-10.966536	55.900002	-43.900001	1.02	100	1	79.799998	7.1	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	282	90.025902	-18.264569	67.949998	-63.419998	1.02	100	1	90.600002	63	0	0	0	0	0	0	0	750	2250	0	0	0.0000	0.0000	0.0000	0.0000;
	286	8.169051	-2.260315	20	-20	1.0315	100	0	9	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	287	21.054088	-9.758344	105.200005	-82.700002	1.02	100	1	150.300002	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	90.550828	-9.758344	105.200005	-82.700002	1.02	100	1	150.300002	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	116.577399	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	116.577399	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	116.577399	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	116.577399	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	116.577399	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	116.577399	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	189.672589	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	116.577399	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	116.577399	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	18.67929	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	287	116.577399	-9.758344	135.500002	-106.400001	1.02	100	1	193.499994	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	288	12.049346	-2.043338	14	-11	1.02	100	1	20	1	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	289	14.904951	8.047741	10.5	-8.3	1.02	100	1	15.000001	0	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	290	0	0	0.6	-0.4	1.02	100	0	0.8	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	290	0	0	0.6	-0.4	1.02	100	0	0.8	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	290	0	0	0.6	-0.4	1.02	100	0	0.8	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	290	0	0	0.6	-0.4	1.02	100	0	0.8	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	290	0	0	0.6	-0.4	1.02	100	0	0.8	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	290	0	0	0.6	-0.4	1.02	100	0	0.8	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	290	0	0	0.6	-0.4	1.02	100	0	0.8	0.1	0	0	0	0	0	0	0	1.2	3.6	0	0	0.0000	0.0000	0.0000	0.0000;
	290	0	0	10.05	-9.38	1.02	100	0	13.4	6.3	0	0	0	0	0	0	0	120	360	0	0	0.0000	0.0000	0.0000	0.0000;
	291	14.904951	10.5	10.5	-8.3	1.02	100	1	15.000001	12	0	0	0	0	0	0	0	94.5	283.5	0	0	0.0000	0.0000	0.0000	0.0000;
	291	178.859413	114.369738	125.999999	-99.000001	1.02	100	1	179.999995	60.000002	0	0	0	0	0	0	0	68.2	204.6	0	0	0.0000	0.0000	0.0000	0.0000;
	291	373.617435	114.369738	263.199997	-206.800008	1.02	100	1	375.999999	75	0	0	0	0	0	0	0	149.28	447.84	0	0	0.0000	0.0000	0.0000	0.0000;
	291	386.999989	114.369738	270.900011	-212.899995	1.02	100	1	386.999989	75	0	0	0	0	0	0	0	154.8	464.4	0	0	0.0000	0.0000	0.0000	0.0000;
	291	386.999989	114.369738	270.900011	-212.899995	1.02	100	1	386.999989	75	0	0	0	0	0	0	0	153.68	461.04	0	0	0.0000	0.0000	0.0000	0.0000;
	292	1.96044	1.4	1.4	-1.1	1.02	100	1	2	1.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	292	1.96044	1.4	1.4	-1.1	1.02	100	1	2	1.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	292	1.96044	1.4	1.4	-1.1	1.02	100	1	2	1.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	292	1.96044	1.4	1.4	-1.1	1.02	100	1	2	1.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	292	1.96044	1.4	1.4	-1.1	1.02	100	1	2	1.2	0	0	0	0	0	0	0	5000	15000	0	0	0.0000	0.0000	0.0000	0.0000;
	306	149.772	-54.775769	9900	-9900	1	100	1	149.772	149.772	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	309	200	-27.783242	9900	-9900	1.02	100	1	200	200	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	313	8.169051	-4.125213	20	-20	1.03	100	0	10	8	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
	317	525	-34.726679	9900	-9900	1.02	100	1	525	525	0	0	0	0	0	0	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	1	49	0.00102	0.00421	0.0007	167	556	210	0	0	1	0	0	25.0300	-0.0500	-25.0300	0.0100	0.0000	0.0000	0.0000	0.0000;
	1	49	0.00105	0.00435	0.00072	167	556	210	0	0	1	0	0	24.2300	-0.0300	-24.2300	-0.0100	0.0000	0.0000	0.0000	0.0000;
	1	49	0.00103	0.00425	0.0007	167	556	210	0	0	1	0	0	24.8000	-0.0600	-24.7900	0.0100	0.0000	0.0000	0.0000	0.0000;
	1	87	0.00637	0.02634	0.00436	167	556	210	0	0	1	0	0	12.9400	-1.8200	-12.9300	1.4400	0.0000	0.0000	0.0000	0.0000;
	1	305	0.00495	0.0211	0.0027	167	556	210	0	0	1	0	0	-80.5200	0.9800	80.8500	0.1400	0.0000	0.0000	0.0000	0.0000;
	1	305	0.00495	0.0211	0.0027	167	556	210	0	0	1	0	0	-80.5200	0.9800	80.8500	0.1400	0.0000	0.0000	0.0000	0.0000;
	4	137	0.0017	0.0085	0.064	300	300	330	0	0	1	0	0	155.6200	-83.0000	-155.1100	78.9900	0.0000	0.0000	0.0000	0.0000;
	4	137	0.0017	0.0085	0.064	300	300	330	0	0	1	0	0	155.6200	-83.0000	-155.1100	78.9900	0.0000	0.0000	0.0000	0.0000;
	7	80	0.02031	0.06988	0.00859	116	556	145	0	0	1	0	0	-24.6800	4.4800	24.8000	-4.9400	0.0000	0.0000	0.0000	0.0000;
	9	107	1e-05	0.00019	0.00501	1216	2454	1804	0	0	1	0	0	373.0300	7.2900	-373.0100	-7.5600	0.0000	0.0000	0.0000	0.0000;
	9	107	1e-05	0.00018	0.00468	1216	2454	1804	0	0	1	0	0	393.7100	6.5800	-393.6900	-6.8000	0.0000	0.0000	0.0000	0.0000;
	269	11	0.0005	0.00205	0.00034	116	556	145	0	0	1	0	0	37.3800	-7.4800	-37.3700	7.4700	0.0000	0.0000	0.0000	0.0000;
	52	12	0.01428	0.05907	0.00978	167	556	210	0	0	1	0	0	-36.9800	-2.9500	37.1700	2.7300	0.0000	0.0000	0.0000	0.0000;
	15	14	0.0006	0.0027	0.00044	135	556	175	0	0	1	0	0	10.6400	-2.3900	-10.6400	2.3400	0.0000	0.0000	0.0000	0.0000;
	15	35	0.0108	0.0428	0.0055	120	556	120	0	0	1	0	0	4.7700	-1.4800	-4.7700	0.9200	0.0000	0.0000	0.0000	0.0000;
	15	91	0.00565	0.02337	0.00387	167	556	210	0	0	1	0	0	77.5900	-18.2100	-77.2500	19.2300	0.0000	0.0000	0.0000	0.0000;
	16	44	0.00862	0.03565	0.0059	167	556	210	0	0	1	0	0	84.9500	-13.8500	-84.3300	15.7700	0.0000	0.0000	0.0000	0.0000;
	18	92	0.01865	0.07712	0.01277	116	556	145	0	0	1	0	0	49.6500	-25.4800	-49.0700	26.5700	0.0000	0.0000	0.0000	0.0000;
	18	92	0.01865	0.07712	0.01277	116	556	145	0	0	1	0	0	49.6500	-25.4800	-49.0700	26.5700	0.0000	0.0000	0.0000	0.0000;
	21	273	0.00092	0.0074	0.02824	453	936	579	0	0	1	0	0	87.1100	-7.7000	-87.0400	5.3100	0.0000	0.0000	0.0000	0.0000;
	25	41	0.00359	0.02888	0.11019	453	936	579	0	0	1	0	0	-107.2400	27.4300	107.6700	-35.5200	0.0000	0.0000	0.0000	0.0000;
	272	25	0.00498	0.04	0.15261	453	936	579	0	0	1	0	0	-106.6800	15.8200	107.2400	-27.4300	0.0000	0.0000	0.0000	0.0000;
	28	27	0	5e-05	0.00123	1216	1216	1804	0	0	1	0	0	572.5400	-27.9600	-572.5400	27.9900	0.0000	0.0000	0.0000	0.0000;
	27	150	0.00025	0.00383	0.09893	1216	2454	1804	0	0	1	0	0	572.5400	-27.9900	-571.7500	29.7800	0.0000	0.0000	0.0000	0.0000;
	28	172	0.00024	0.00373	0.096	1216	1216	1804	0	0	1	0	0	81.1000	39.4100	-81.0800	-49.0700	0.0000	0.0000	0.0000	0.0000;
	107	30	0.00012	0.0023	0.05	1200	1200	1200	0	0	1	0	0	139.7400	-11.9100	-139.7200	7.1400	0.0000	0.0000	0.0000	0.0000;
	107	30	0.00012	0.0023	0.05	1200	1200	1200	0	0	1	0	0	139.7400	-11.9100	-139.7200	7.1400	0.0000	0.0000	0.0000	0.0000;
	30	220	8e-05	0.00129	0.03339	1216	2454	1804	0	0	1	0	0	345.6500	-22.4300	-345.5600	20.4400	0.0000	0.0000	0.0000	0.0000;
	30	220	8e-05	0.00129	0.03342	1216	2454	1804	0	0	1	0	0	345.6500	-22.4300	-345.5600	20.4400	0.0000	0.0000	0.0000	0.0000;
	209	33	0.00012	0.00048	8e-05	167	556	210	0	0	1	0	0	-32.2000	8.0500	32.2000	-8.0500	0.0000	0.0000	0.0000	0.0000;
	38	85	0.00237	0.0098	0.00162	167	556	210	0	0	1	0	0	3.8400	-1.3200	-3.8400	1.1600	0.0000	0.0000	0.0000	0.0000;
	312	40	0.02249	0.09302	0.0154	167	556	210	0	0	1	0	0	-66.8300	10.1200	67.8300	-7.5600	0.0000	0.0000	0.0000	0.0000;
	312	40	0.02249	0.09302	0.0154	167	556	210	0	0	1	0	0	-66.8300	10.1200	67.8300	-7.5600	0.0000	0.0000	0.0000	0.0000;
	41	264	0.00075	0.00602	0.02297	453	936	579	0	0	1	0	0	-150.6900	37.2100	150.8700	-38.2000	0.0000	0.0000	0.0000	0.0000;
	212	42	1e-05	6e-05	0.00023	453	936	579	0	0	1	0	0	-93.8000	24.6000	93.8000	-24.6100	0.0000	0.0000	0.0000	0.0000;
	43	44	9e-05	0.00037	6e-05	167	556	210	0	0	1	0	0	-77.7000	6.8300	77.7000	-6.8200	0.0000	0.0000	0.0000	0.0000;
	232	45	0.00011	0.00044	7e-05	167	556	210	0	0	1	0	0	4.0300	2.0700	-4.0300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	46	289	0.00041	0.00171	0.00028	167	556	210	0	0	1	0	0	3.1700	-0.7700	-3.1700	0.7400	0.0000	0.0000	0.0000	0.0000;
	48	305	0.00454	0.01879	0.00311	167	556	210	0	0	1	0	0	-86.8400	23.3000	87.2100	-22.0800	0.0000	0.0000	0.0000	0.0000;
	48	305	0.0034	0.01404	0.00233	167	556	210	0	0	1	0	0	-116.1900	31.3300	116.6900	-29.5200	0.0000	0.0000	0.0000	0.0000;
	189	50	0.00907	0.03749	0.00621	167	556	210	0	0	1	0	0	19.8400	-1.8500	-19.8100	1.3500	0.0000	0.0000	0.0000	0.0000;
	53	54	0.01878	0.07765	0.01286	167	556	210	0	0	1	0	0	-18.0800	2.3000	18.1400	-3.3500	0.0000	0.0000	0.0000	0.0000;
	53	55	0.02229	0.09216	0.01526	167	556	210	0	0	1	0	0	-21.2400	2.4400	21.3500	-3.5800	0.0000	0.0000	0.0000	0.0000;
	54	55	0.00413	0.01708	0.00283	167	556	210	0	0	1	0	0	-32.5400	3.3500	32.5800	-3.4600	0.0000	0.0000	0.0000	0.0000;
	312	55	0.00573	0.02368	0.00392	167	556	210	0	0	1	0	0	23.0200	4.5300	-22.9900	-4.8000	0.0000	0.0000	0.0000	0.0000;
	312	55	0.00587	0.02426	0.00402	167	556	210	0	0	1	0	0	22.4700	4.4100	-22.4400	-4.7000	0.0000	0.0000	0.0000	0.0000;
	59	257	0.00124	0.01898	0.49058	1216	2454	1804	0	0	1	0	0	-568.5500	71.8500	572.4800	-62.8700	0.0000	0.0000	0.0000	0.0000;
	259	59	0.00067	0.0102	0.26376	1216	2454	1804	0	0	1	0	0	-418.9200	66.3400	420.0700	-76.6100	0.0000	0.0000	0.0000	0.0000;
	61	62	0.00055	0.00439	0.01676	453	936	579	0	0	1	0	0	-102.8200	26.9100	102.8800	-28.1700	0.0000	0.0000	0.0000	0.0000;
	61	260	9e-05	0.00074	0.00282	453	936	579	0	0	1	0	0	-1.4200	-3.4700	1.4200	3.1800	0.0000	0.0000	0.0000	0.0000;
	61	260	7e-05	0.00054	0.00207	453	936	579	0	0	1	0	0	-1.9800	-4.6400	1.9800	4.4300	0.0000	0.0000	0.0000	0.0000;
	61	260	5e-05	0.00041	0.00156	453	936	579	0	0	1	0	0	-2.5700	-6.0800	2.5700	5.9200	0.0000	0.0000	0.0000	0.0000;
	61	260	5e-05	0.0004	0.00154	453	936	579	0	0	1	0	0	-2.6500	-6.2200	2.6500	6.0600	0.0000	0.0000	0.0000	0.0000;
	61	260	5e-05	0.00041	0.00155	453	936	579	0	0	1	0	0	-2.5700	-6.0800	2.5700	5.9200	0.0000	0.0000	0.0000	0.0000;
	61	260	0.0001	0.00082	0.00312	453	936	579	0	0	1	0	0	-1.2800	-3.1600	1.2800	2.8400	0.0000	0.0000	0.0000	0.0000;
	62	276	0.00055	0.0044	0.01678	453	936	579	0	0	1	0	0	-200.7100	30.5700	200.9200	-30.5600	0.0000	0.0000	0.0000	0.0000;
	200	63	2e-05	0.00018	0.0007	453	936	579	0	0	1	0	0	46.4000	-2.2400	-46.4000	2.1700	0.0000	0.0000	0.0000	0.0000;
	201	63	3e-05	0.00022	0.00085	453	936	579	0	0	1	0	0	46.0800	-2.2600	-46.0800	2.1700	0.0000	0.0000	0.0000	0.0000;
	200	64	0.00155	0.01248	0.0476	453	936	579	0	0	1	0	0	-160.2700	24.0700	160.6700	-25.8400	0.0000	0.0000	0.0000	0.0000;
	201	64	0.00155	0.01247	0.04759	453	936	579	0	0	1	0	0	-160.2500	24.1200	160.6500	-25.8800	0.0000	0.0000	0.0000	0.0000;
	64	266	0.00018	0.00143	0.00547	453	936	579	0	0	1	0	0	86.5600	-6.8700	-86.5400	6.4000	0.0000	0.0000	0.0000	0.0000;
	64	266	0.00018	0.00142	0.00541	453	936	579	0	0	1	0	0	87.1500	-6.9800	-87.1400	6.5300	0.0000	0.0000	0.0000	0.0000;
	277	64	1e-05	5e-05	0.00018	453	936	579	0	0	1	0	0	245.0100	-32.3200	-245.0000	32.3300	0.0000	0.0000	0.0000	0.0000;
	278	64	1e-05	5e-05	0.00018	453	936	579	0	0	1	0	0	250.0200	-33.2300	-250.0200	33.2400	0.0000	0.0000	0.0000	0.0000;
	66	67	2e-05	0.00023	0.00601	1216	2454	1804	0	0	1	0	0	-202.6500	26.9100	202.6600	-27.4400	0.0000	0.0000	0.0000	0.0000;
	66	257	4e-05	0.00057	0.01474	1216	2454	1804	0	0	1	0	0	202.6500	-26.9100	-202.6300	25.6100	0.0000	0.0000	0.0000	0.0000;
	67	68	0.00054	0.00818	0.21135	1216	2454	1804	0	0	1	0	0	-202.6600	27.4400	202.8800	-45.9800	0.0000	0.0000	0.0000	0.0000;
	68	250	0.00095	0.01444	0.37333	1216	2454	1804	0	0	1	0	0	-505.7800	14.8800	508.1400	-17.6900	0.0000	0.0000	0.0000	0.0000;
	69	251	0.00049	0.00744	0.19225	1216	2454	1804	0	0	1	0	0	-678.5000	18.0700	680.6700	-4.9500	0.0000	0.0000	0.0000	0.0000;
	69	257	0.00027	0.00411	0.10625	1216	2454	1804	0	0	1	0	0	370.2100	-42.7900	-369.8500	37.2600	0.0000	0.0000	0.0000	0.0000;
	71	253	2e-05	0.00024	0.00613	1216	2454	1804	0	0	1	0	0	381.5600	-16.3300	-381.5300	16.0300	0.0000	0.0000	0.0000	0.0000;
	71	253	2e-05	0.00024	0.00614	1216	2454	1804	0	0	1	0	0	381.5600	-16.3300	-381.5300	16.0300	0.0000	0.0000	0.0000	0.0000;
	72	255	1e-05	0.00022	0.00572	2454	2454	2454	0	0	1	0	0	503.3400	-25.6300	-503.3200	25.5700	0.0000	0.0000	0.0000	0.0000;
	72	255	1e-05	0.00019	0.00482	2454	2454	2454	0	0	1	0	0	582.3900	-33.7400	-582.3600	33.8600	0.0000	0.0000	0.0000	0.0000;
	76	238	0.00205	0.01649	0.0629	453	936	579	0	0	1	0	0	140.3100	-32.1300	-139.9000	28.8200	0.0000	0.0000	0.0000	0.0000;
	76	239	0.0023	0.0149	0.028	453	936	579	0	0	1	0	0	179.6500	-37.4600	-178.9100	39.3500	0.0000	0.0000	0.0000	0.0000;
	79	78	0.001	0.00405	0.00065	167	556	210	0	0	1	0	0	11.3700	-1.8500	-11.3700	1.7800	0.0000	0.0000	0.0000	0.0000;
	84	85	0.0284	0.11743	0.01945	167	556	210	0	0	1	0	0	-52.4500	7.9100	53.2300	-6.6600	0.0000	0.0000	0.0000	0.0000;
	85	309	0.01056	0.04366	0.00723	167	556	210	0	0	1	0	0	-56.5500	7.4500	56.8800	-6.8300	0.0000	0.0000	0.0000	0.0000;
	85	309	0.01087	0.04493	0.00744	167	556	210	0	0	1	0	0	-54.9500	7.2200	55.2700	-6.6600	0.0000	0.0000	0.0000	0.0000;
	206	86	0.00155	0.00639	0.00106	167	556	210	0	0	1	0	0	-0.3900	-0.1600	0.3900	0.0500	0.0000	0.0000	0.0000	0.0000;
	207	86	0.00153	0.00633	0.00105	167	556	210	0	0	1	0	0	4.5500	-0.0500	-4.5500	-0.0500	0.0000	0.0000	0.0000	0.0000;
	87	305	0.00573	0.02368	0.00392	211	556	233	0	0	1	0	0	-85.9700	3.4000	86.4000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	236	88	0.01673	0.06919	0.01146	167	556	210	0	0	1	0	0	17.7700	1.3000	-17.7100	-2.2700	0.0000	0.0000	0.0000	0.0000;
	91	145	0.01395	0.05768	0.00955	167	556	210	0	0	1	0	0	15.5000	-4.1700	-15.4600	3.3200	0.0000	0.0000	0.0000	0.0000;
	98	143	1e-05	0.00011	0.00273	1216	2454	1804	0	0	1	0	0	-54.8700	-9.3800	54.8700	9.1100	0.0000	0.0000	0.0000	0.0000;
	98	143	1e-05	0.00014	0.0035	1216	2454	1804	0	0	1	0	0	-43.0300	-8.2900	43.0300	7.9300	0.0000	0.0000	0.0000	0.0000;
	99	187	0.00024	0.00373	0.09633	1216	2454	1804	0	0	1	0	0	-44.6900	-6.6500	44.6900	-3.1100	0.0000	0.0000	0.0000	0.0000;
	103	125	0.00028	0.00425	0.10981	1216	2454	1804	0	0	1	0	0	631.0800	-49.5700	-629.9900	54.8300	0.0000	0.0000	0.0000	0.0000;
	103	125	0.00028	0.00425	0.10981	1216	2454	1804	0	0	1	0	0	631.0800	-49.5700	-629.9900	54.8300	0.0000	0.0000	0.0000	0.0000;
	103	125	0.00028	0.00429	0.1109	1216	2454	1804	0	0	1	0	0	625.2500	-48.8300	-624.1800	53.8400	0.0000	0.0000	0.0000	0.0000;
	103	125	0.00028	0.0043	0.11125	1216	2454	1804	0	0	1	0	0	623.8100	-48.6600	-622.7400	53.5900	0.0000	0.0000	0.0000	0.0000;
	103	191	0.00028	0.00424	0.10951	1216	2454	1804	0	0	1	0	0	-658.1900	55.0500	659.3800	-48.2600	0.0000	0.0000	0.0000	0.0000;
	103	191	0.00028	0.00432	0.11162	1216	2454	1804	0	0	1	0	0	-646.1300	53.0300	647.2800	-46.8000	0.0000	0.0000	0.0000	0.0000;
	103	191	0.00028	0.0043	0.11121	1216	2454	1804	0	0	1	0	0	-649.1000	53.5200	650.2600	-47.1600	0.0000	0.0000	0.0000	0.0000;
	103	194	0.0006	0.00919	0.23757	1216	2454	1804	0	0	1	0	0	-557.7900	35.0100	559.6200	-31.4000	0.0000	0.0000	0.0000	0.0000;
	104	130	0.00178	0.00889	0.06732	261	562	432	0	0	1	0	0	50.2300	-47.3200	-50.1500	40.8200	0.0000	0.0000	0.0000	0.0000;
	104	130	0.00177	0.00885	0.06702	261	562	432	0	0	1	0	0	50.4700	-47.4900	-50.3900	41.0300	0.0000	0.0000	0.0000	0.0000;
	105	130	0.00199	0.00994	0.07534	261	562	432	0	0	1	0	0	-72.7400	-19.4300	72.8400	12.2700	0.0000	0.0000	0.0000	0.0000;
	105	228	0.00144	0.00719	0.05447	261	562	432	0	0	1	0	0	90.6200	-53.3800	-90.4700	48.5700	0.0000	0.0000	0.0000	0.0000;
	105	228	0.00143	0.00712	0.05398	261	562	432	0	0	1	0	0	91.4800	-53.8900	-91.3200	49.1400	0.0000	0.0000	0.0000	0.0000;
	105	228	0.00143	0.00712	0.05398	261	562	432	0	0	1	0	0	91.4800	-53.8900	-91.3200	49.1400	0.0000	0.0000	0.0000	0.0000;
	126	106	0.00015	0.00077	0.00583	562	562	562	0	0	1	0	0	-273.6700	-74.2000	273.7800	74.1900	0.0000	0.0000	0.0000	0.0000;
	126	106	0.00015	0.00077	0.00583	562	562	562	0	0	1	0	0	-273.6700	-74.2000	273.7800	74.1900	0.0000	0.0000	0.0000	0.0000;
	108	124	0.00046	0.00697	0.18022	600	2454	1804	0	0	1	0	0	-184.6200	-6.8500	184.7700	-9.3400	0.0000	0.0000	0.0000	0.0000;
	163	109	2e-05	0.00016	0.0006	453	936	579	0	0	1	0	0	-44.1300	8.2000	44.1300	-8.2600	0.0000	0.0000	0.0000	0.0000;
	164	109	1e-05	0.00011	0.00044	453	936	579	0	0	1	0	0	-169.5000	16.4800	169.5000	-16.5000	0.0000	0.0000	0.0000	0.0000;
	112	304	0.00023	0.00114	0.00866	261	562	432	0	0	1	0	0	-143.9700	10.8800	144.0200	-11.5300	0.0000	0.0000	0.0000	0.0000;
	114	300	0.02818	0.06407	0.00125	200	125	200	0	0	1	0	0	19.8900	15.6800	-19.7200	-15.4100	0.0000	0.0000	0.0000	0.0000;
	114	300	0.02818	0.06407	0.00125	200	125	200	0	0	1	0	0	19.8900	15.6800	-19.7200	-15.4100	0.0000	0.0000	0.0000	0.0000;
	115	306	0.00181	0.01457	0.05559	936	936	936	0	0	1	0	0	466.9100	93.9100	-462.9500	-67.7400	0.0000	0.0000	0.0000	0.0000;
	115	307	0.00208	0.01673	0.06382	900	900	900	0	0	1	0	0	185.2700	18.5200	-184.5800	-19.5200	0.0000	0.0000	0.0000	0.0000;
	115	307	0.00208	0.01673	0.06382	900	900	900	0	0	1	0	0	185.2700	18.5200	-184.5800	-19.5200	0.0000	0.0000	0.0000	0.0000;
	120	122	0.00012	0.00182	0.04706	1216	2454	1804	0	0	1	0	0	-301.7000	-42.0300	301.8100	38.6200	0.0000	0.0000	0.0000	0.0000;
	120	122	0.00012	0.00182	0.04707	1216	2454	1804	0	0	1	0	0	-301.7000	-42.0300	301.8100	38.6200	0.0000	0.0000	0.0000	0.0000;
	120	295	1e-05	0.03356	0	775	775	775	1	0	1	0	0	242.1800	31.0400	-242.1800	-12.1800	0.0000	0.0000	0.0000	0.0000;
	120	295	1e-05	0.03356	0	775	775	775	1	0	1	0	0	242.1800	31.0400	-242.1800	-12.1800	0.0000	0.0000	0.0000	0.0000;
	120	296	6e-05	0.00089	0.02291	1216	2454	1804	0	0	1	0	0	118.6400	10.4800	-118.6300	-12.7900	0.0000	0.0000	0.0000	0.0000;
	122	125	0.00073	0.01109	0.28674	1500	2454	1804	0	0	1	0	0	-424.1700	181.2300	425.6700	-188.4200	0.0000	0.0000	0.0000	0.0000;
	122	125	0.00073	0.01109	0.28674	1500	2454	1804	0	0	1	0	0	-424.1700	181.2300	425.6700	-188.4200	0.0000	0.0000	0.0000	0.0000;
	123	296	0	1e-05	0	1216	2454	1804	1	0	1	0	0	-118.6300	-12.7900	118.6300	12.7900	0.0000	0.0000	0.0000	0.0000;
	124	125	5e-05	0.00082	0.02111	1216	2454	1804	0	0	1	0	0	-71.5500	-34.4100	71.5500	32.2900	0.0000	0.0000	0.0000	0.0000;
	124	125	4e-05	0.00055	0.01432	1216	2454	1804	0	0	1	0	0	-107.1700	-49.1300	107.1700	47.7400	0.0000	0.0000	0.0000	0.0000;
	124	125	5e-05	0.0007	0.01801	1216	2454	1804	0	0	1	0	0	-84.1600	-39.0600	84.1600	37.2700	0.0000	0.0000	0.0000	0.0000;
	124	125	4e-05	0.00055	0.01426	1216	2454	1804	0	0	1	0	0	-107.1700	-49.1300	107.1700	47.7400	0.0000	0.0000	0.0000	0.0000;
	124	192	0.00053	0.00812	0.21	1216	2454	1804	0	0	1	0	0	-462.8800	41.6200	464.0000	-46.0300	0.0000	0.0000	0.0000	0.0000;
	124	192	0.00053	0.00814	0.21032	1216	2454	1804	0	0	1	0	0	-461.7600	41.4100	462.8700	-45.8900	0.0000	0.0000	0.0000	0.0000;
	124	297	0.00106	0.0574	0	260	290	345	1	0	1	0	0	94.3300	-0.9300	-94.2400	5.9000	0.0000	0.0000	0.0000	0.0000;
	124	297	0.00106	0.0574	0	260	290	345	1	0	1	0	0	94.3300	-0.9300	-94.2400	5.9000	0.0000	0.0000	0.0000	0.0000;
	124	298	0.00133	0.0571	0	850	850	850	1	0	1	0	0	460.6200	49.9600	-457.8400	69.3200	0.0000	0.0000	0.0000	0.0000;
	124	298	0.00133	0.0571	0	850	850	850	1	0	1	0	0	460.6200	49.9600	-457.8400	69.3200	0.0000	0.0000	0.0000	0.0000;
	220	125	0.00046	0.009	0.17988	1216	2454	1804	0	0	1	0	0	-56.8800	61.4300	56.9200	-79.3200	0.0000	0.0000	0.0000	0.0000;
	220	125	0.00046	0.009	0.17991	1216	2454	1804	0	0	1	0	0	-56.8800	61.4300	56.9200	-79.3200	0.0000	0.0000	0.0000	0.0000;
	125	299	0.00124	0.0669	0	700	700	700	1	0	1	0	0	390.5500	51.1200	-388.6800	49.8200	0.0000	0.0000	0.0000	0.0000;
	125	299	0.00124	0.0669	0	700	700	700	1	0	1	0	0	390.5500	51.1200	-388.6800	49.8200	0.0000	0.0000	0.0000	0.0000;
	125	299	0.00124	0.0669	0	700	700	700	1	0	1	0	0	390.5500	51.1200	-388.6800	49.8200	0.0000	0.0000	0.0000	0.0000;
	126	128	0.00071	0.00357	0.02704	385	400	432	0	0	1	0	0	159.6500	98.6400	-159.4100	-100.2200	0.0000	0.0000	0.0000	0.0000;
	126	128	0.00071	0.00357	0.02704	385	400	432	0	0	1	0	0	159.6500	98.6400	-159.4100	-100.2200	0.0000	0.0000	0.0000	0.0000;
	126	128	0.00071	0.00357	0.02704	385	400	432	0	0	1	0	0	159.6500	98.6400	-159.4100	-100.2200	0.0000	0.0000	0.0000	0.0000;
	126	291	0.0002	0.001	0.00745	562	562	562	0	0	1	0	0	-292.3700	-44.6800	292.5400	44.7500	0.0000	0.0000	0.0000	0.0000;
	127	299	0.00153	0.00767	0.05812	562	562	562	0	0	1	0	0	-182.4000	46.5900	182.9300	-49.8200	0.0000	0.0000	0.0000	0.0000;
	127	299	0.00153	0.00767	0.05812	562	562	562	0	0	1	0	0	-182.4000	46.5900	182.9300	-49.8200	0.0000	0.0000	0.0000	0.0000;
	127	299	0.00153	0.00767	0.05812	562	562	562	0	0	1	0	0	-182.4000	46.5900	182.9300	-49.8200	0.0000	0.0000	0.0000	0.0000;
	298	128	0.00131	0.00653	0.04945	562	562	562	0	0	1	0	0	121.2200	-46.2200	-121.0100	42.1900	0.0000	0.0000	0.0000	0.0000;
	298	128	0.00131	0.00653	0.04945	562	562	562	0	0	1	0	0	121.2200	-46.2200	-121.0100	42.1900	0.0000	0.0000	0.0000	0.0000;
	298	128	0.00131	0.00653	0.04945	562	562	562	0	0	1	0	0	121.2200	-46.2200	-121.0100	42.1900	0.0000	0.0000	0.0000	0.0000;
	129	137	0.00085	0.00423	0.03207	311	311	311	0	0	1	0	0	-14.8300	49.2900	14.8600	-52.4800	0.0000	0.0000	0.0000	0.0000;
	129	137	0.00085	0.00423	0.03207	311	311	311	0	0	1	0	0	-14.8300	49.2900	14.8600	-52.4800	0.0000	0.0000	0.0000	0.0000;
	129	137	0.00085	0.00423	0.03207	311	311	311	0	0	1	0	0	-14.8300	49.2900	14.8600	-52.4800	0.0000	0.0000	0.0000	0.0000;
	130	133	0.00051	0.00257	0.0195	261	562	432	0	0	1	0	0	27.4400	12.4300	-27.4400	-14.4100	0.0000	0.0000	0.0000	0.0000;
	221	131	0.04703	0.10692	0.00209	200	250	200	0	0	1	0	0	-40.8600	19.1400	41.8000	-17.2200	0.0000	0.0000	0.0000	0.0000;
	134	135	0.01881	0.04275	0.00084	250	250	250	0	0	1	0	0	16.4700	-21.2100	-16.3300	21.4200	0.0000	0.0000	0.0000	0.0000;
	134	135	0.01881	0.04275	0.00084	250	250	250	0	0	1	0	0	16.4700	-21.2100	-16.3300	21.4200	0.0000	0.0000	0.0000	0.0000;
	134	136	0.02808	0.06384	0.00125	300	300	300	0	0	1	0	0	-69.1000	42.4200	70.9200	-38.4200	0.0000	0.0000	0.0000	0.0000;
	135	300	0.08	0.15	0.0025	96	250	123	0	0	1	0	0	1.5100	6.4800	-1.4700	-6.6700	0.0000	0.0000	0.0000	0.0000;
	136	300	0.05562	0.12645	0.00247	250	250	250	0	0	1	0	0	42.4000	-18.0700	-41.2300	20.4900	0.0000	0.0000	0.0000	0.0000;
	136	300	0.05562	0.12645	0.00247	250	250	250	0	0	1	0	0	42.4000	-18.0700	-41.2300	20.4900	0.0000	0.0000	0.0000	0.0000;
	215	137	0.00224	0.01121	0.08497	562	562	562	0	0	1	0	0	143.8800	-0.8400	-143.4300	-5.6800	0.0000	0.0000	0.0000	0.0000;
	215	137	0.00224	0.01122	0.08497	562	562	562	0	0	1	0	0	143.7600	-0.8200	-143.3100	-5.7100	0.0000	0.0000	0.0000	0.0000;
	137	300	0.00302	0.10864	0	500	500	500	1	0	1	0	0	92.0300	10.8500	-91.7700	-1.7800	0.0000	0.0000	0.0000	0.0000;
	140	138	0.00432	0.03474	0.13256	453	936	579	0	0	1	0	0	-99.9300	7.4900	100.3600	-17.6400	0.0000	0.0000	0.0000	0.0000;
	246	138	0.01368	0.10993	0.41941	453	936	579	0	0	1	0	0	202.5400	-18.1400	-197.1500	18.1300	0.0000	0.0000	0.0000	0.0000;
	246	138	0.01372	0.1103	0.42082	453	936	579	0	0	1	0	0	201.8600	-18.2100	-196.4900	17.9100	0.0000	0.0000	0.0000	0.0000;
	302	138	0.00295	0.02372	0.09048	453	936	579	0	0	1	0	0	-113.7600	17.4500	114.1500	-23.6500	0.0000	0.0000	0.0000	0.0000;
	177	142	0.00088	0.01335	0.34513	1216	2454	1804	0	0	1	0	0	368.6600	-32.8200	-367.5100	14.4400	0.0000	0.0000	0.0000	0.0000;
	185	142	0.00091	0.01394	0.36035	1216	2454	1804	0	0	1	0	0	-70.0900	-9.4700	70.1400	-27.3300	0.0000	0.0000	0.0000	0.0000;
	143	176	0.00116	0.01776	0.45921	1216	2454	1804	0	0	1	0	0	-969.2400	65.5500	980.0100	52.0700	0.0000	0.0000	0.0000	0.0000;
	143	176	0.00116	0.01776	0.45921	1216	2454	1804	0	0	1	0	0	-969.2400	65.5500	980.0100	52.0700	0.0000	0.0000	0.0000	0.0000;
	143	177	0.00115	0.01759	0.45472	1216	2454	1804	0	0	1	0	0	-990.2600	72.5300	1001.4200	51.3200	0.0000	0.0000	0.0000	0.0000;
	143	187	0.00035	0.00527	0.13611	1216	2454	1804	0	0	1	0	0	521.8700	-44.0700	-520.9300	44.3200	0.0000	0.0000	0.0000	0.0000;
	143	187	0.00035	0.00527	0.13612	1216	2454	1804	0	0	1	0	0	521.8700	-44.0700	-520.9300	44.3200	0.0000	0.0000	0.0000	0.0000;
	143	195	0.00081	0.01237	0.31971	1216	2454	1804	0	0	1	0	0	493.3600	-45.0200	-491.4200	41.9800	0.0000	0.0000	0.0000	0.0000;
	143	195	0.00081	0.01237	0.31972	1216	2454	1804	0	0	1	0	0	493.3600	-45.0200	-491.4200	41.9800	0.0000	0.0000	0.0000	0.0000;
	190	147	0.0174	0.07196	0.01192	167	556	210	0	0	1	0	0	-3.5900	0.2500	3.5900	-1.4800	0.0000	0.0000	0.0000	0.0000;
	148	149	0.00374	0.01546	0.00256	167	556	210	0	0	1	0	0	15.1500	3.2100	-15.1400	-3.4400	0.0000	0.0000	0.0000	0.0000;
	148	149	0.00389	0.01611	0.00267	167	556	210	0	0	1	0	0	14.5400	3.0800	-14.5300	-3.3200	0.0000	0.0000	0.0000	0.0000;
	150	171	0.0004	0.00609	0.1574	1216	2454	1804	0	0	1	0	0	518.8200	-39.4200	-517.7800	38.8700	0.0000	0.0000	0.0000	0.0000;
	151	153	0.00045	0.00102	2e-05	96	250	123	0	0	1	0	0	-3.6900	1.6300	3.6900	-1.6300	0.0000	0.0000	0.0000	0.0000;
	152	153	0.00101	0.00229	4e-05	96	250	123	0	0	1	0	0	14.2100	14.9000	-14.2000	-14.8900	0.0000	0.0000	0.0000	0.0000;
	153	154	0.03985	0.09058	0.00177	250	250	250	0	0	1	0	0	-68.3500	21.6700	70.4000	-17.1900	0.0000	0.0000	0.0000	0.0000;
	154	155	0.05823	0.13237	0.00259	250	250	250	0	0	1	0	0	-52.7200	29.0500	54.7900	-24.6000	0.0000	0.0000	0.0000	0.0000;
	155	157	0.05796	0.13176	0.00258	300	300	300	0	0	1	0	0	-58.6600	32.7000	61.2500	-27.0800	0.0000	0.0000	0.0000	0.0000;
	294	156	0.09925	0.22564	0.00441	300	300	300	0	0	1	0	0	61.3400	-14.4000	-57.5400	22.5900	0.0000	0.0000	0.0000	0.0000;
	294	156	0.09925	0.22564	0.00441	300	300	300	0	0	1	0	0	61.3400	-14.4000	-57.5400	22.5900	0.0000	0.0000	0.0000	0.0000;
	294	157	0.08095	0.18402	0.0036	250	250	250	0	0	1	0	0	36.6900	-6.1300	-35.6100	8.2200	0.0000	0.0000	0.0000	0.0000;
	294	157	0.08095	0.18402	0.0036	250	250	250	0	0	1	0	0	36.6900	-6.1300	-35.6100	8.2200	0.0000	0.0000	0.0000	0.0000;
	158	283	0.0006	0.047	0	400	444	444	1	0	1	0	0	60.7400	0.0400	-60.7200	1.6300	0.0000	0.0000	0.0000	0.0000;
	159	160	0	4e-05	0.00014	453	936	579	0	0	1	0	0	197.5700	5.0700	-197.5700	-5.0700	0.0000	0.0000	0.0000	0.0000;
	159	165	1e-05	8e-05	0.0003	453	936	579	0	0	1	0	0	51.9600	-5.4700	-51.9600	5.4400	0.0000	0.0000	0.0000	0.0000;
	159	167	0.00135	0.01083	0.04134	453	936	579	0	0	1	0	0	36.6400	-6.6500	-36.6300	2.4900	0.0000	0.0000	0.0000	0.0000;
	160	165	1e-05	7e-05	0.00025	453	936	579	0	0	1	0	0	-51.9600	5.4200	51.9600	-5.4400	0.0000	0.0000	0.0000	0.0000;
	160	202	0.00533	0.04283	0.16339	453	936	579	0	0	1	0	0	249.5300	-0.3500	-246.3400	9.1900	0.0000	0.0000	0.0000	0.0000;
	161	162	0	4e-05	0.00014	453	936	579	0	0	1	0	0	273.9000	41.2900	-273.9000	-41.2800	0.0000	0.0000	0.0000	0.0000;
	161	164	0.00323	0.02598	0.09912	453	936	579	0	0	1	0	0	-224.7800	25.9800	226.3800	-23.4000	0.0000	0.0000	0.0000	0.0000;
	161	166	2e-05	0.00013	0.00048	453	936	579	0	0	1	0	0	47.7600	1.0300	-47.7600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	162	166	1e-05	0.0001	0.00038	453	936	579	0	0	1	0	0	-47.7600	-1.1100	47.7600	1.0800	0.0000	0.0000	0.0000	0.0000;
	162	202	0.00164	0.01322	0.05045	453	936	579	0	0	1	0	0	321.6600	42.3900	-319.9900	-34.1500	0.0000	0.0000	0.0000	0.0000;
	163	164	3e-05	0.0002	0.00078	453	936	579	0	0	1	0	0	56.8800	-7.0000	-56.8800	6.9200	0.0000	0.0000	0.0000	0.0000;
	163	167	0.00178	0.01427	0.05446	453	936	579	0	0	1	0	0	-12.7400	-1.2000	12.7500	-4.4400	0.0000	0.0000	0.0000	0.0000;
	167	244	0.00736	0.05919	0.22583	453	936	579	0	0	1	0	0	-26.1100	-8.3000	26.1600	-14.8000	0.0000	0.0000	0.0000	0.0000;
	167	244	0.00736	0.05918	0.2258	453	936	579	0	0	1	0	0	-26.1100	-8.3000	26.1600	-14.8000	0.0000	0.0000	0.0000	0.0000;
	168	185	0.00057	0.00873	0.22577	1216	2454	1804	0	0	1	0	0	-209.2000	-13.9100	209.4400	-5.8600	0.0000	0.0000	0.0000	0.0000;
	168	240	0.00155	0.0236	0.61003	1216	2454	1804	0	0	1	0	0	-485.2000	23.7000	488.7600	-32.7800	0.0000	0.0000	0.0000	0.0000;
	168	240	0.00155	0.02362	0.61058	1216	2454	1804	0	0	1	0	0	-484.7900	23.6000	488.3500	-32.7800	0.0000	0.0000	0.0000	0.0000;
	168	283	0.00037	0.00558	0.14421	1216	2454	1804	0	0	1	0	0	464.0200	-23.8000	-463.2500	20.4500	0.0000	0.0000	0.0000	0.0000;
	168	301	0.00083	0.01265	0.32696	1216	2454	1804	0	0	1	0	0	577.8900	-27.0300	-575.2200	33.8800	0.0000	0.0000	0.0000	0.0000;
	169	301	9e-05	0.00781	0	1052	1370	1803	1	0	1	0	0	328.2400	32.0700	-328.1500	-23.9000	0.0000	0.0000	0.0000	0.0000;
	170	193	0.00018	0.0027	0.06987	1216	2454	1804	0	0	1	0	0	-310.3300	-48.8200	310.5000	44.1200	0.0000	0.0000	0.0000	0.0000;
	170	193	0.00018	0.0027	0.06969	1216	2454	1804	0	0	1	0	0	-310.3300	-48.8100	310.5000	44.1300	0.0000	0.0000	0.0000	0.0000;
	170	194	0.00035	0.00541	0.13993	1725	1725	2500	0	0	1	0	0	1203.7800	34.5000	-1198.8800	26.7600	0.0000	0.0000	0.0000	0.0000;
	301	170	0.00018	0.00276	0.07125	1216	2454	1804	0	0	1	0	0	583.7200	-61.3400	-583.1200	63.1300	0.0000	0.0000	0.0000	0.0000;
	173	171	0	4e-05	0.00112	1216	2454	1804	0	0	1	0	0	119.3300	-7.1800	-119.3300	7.0700	0.0000	0.0000	0.0000	0.0000;
	174	171	0	3e-05	0.00082	1216	2454	1804	0	0	1	0	0	198.8900	-11.8000	-198.8900	11.7300	0.0000	0.0000	0.0000	0.0000;
	174	172	0.00104	0.01587	0.41027	1216	2454	1804	0	0	1	0	0	-318.2200	19.0000	319.2500	-45.9100	0.0000	0.0000	0.0000	0.0000;
	172	177	0.00076	0.01166	0.30128	1216	2454	1804	0	0	1	0	0	702.7800	-44.8100	-699.1600	69.1800	0.0000	0.0000	0.0000	0.0000;
	172	177	0.00076	0.01159	0.29954	1216	2454	1804	0	0	1	0	0	707.0000	-45.1700	-703.3300	70.0600	0.0000	0.0000	0.0000	0.0000;
	172	242	0.00114	0.0174	0.44989	1216	2454	1804	0	0	1	0	0	-344.3300	-1.3300	345.6400	-25.4100	0.0000	0.0000	0.0000	0.0000;
	172	247	0.00293	0.04468	1.15501	1216	2454	1804	0	0	1	0	0	-615.2100	80.7700	626.4700	-28.1400	0.0000	0.0000	0.0000	0.0000;
	172	302	0.00044	0.02341	0	448	541	612	1	0	1	0	0	-113.7100	20.4600	113.7600	-17.4500	0.0000	0.0000	0.0000	0.0000;
	172	316	0.00295	0.04506	1.16484	1216	2454	1804	0	0	1	0	0	-612.0800	82.8400	623.3300	-30.9600	0.0000	0.0000	0.0000	0.0000;
	173	174	0	1e-05	0.0002	1216	2454	1804	0	0	1	0	0	-119.3300	7.1800	119.3300	-7.2000	0.0000	0.0000	0.0000	0.0000;
	176	177	2e-05	0.0003	0.00773	2454	2454	2454	0	0	1	0	0	-738.4200	224.4600	738.5300	-223.5500	0.0000	0.0000	0.0000	0.0000;
	177	242	0.00131	0.01997	0.51614	1216	2454	1804	0	0	1	0	0	-706.1300	65.8100	712.5200	-22.0300	0.0000	0.0000	0.0000	0.0000;
	179	178	0.04143	0.09419	0.00184	96	250	123	0	0	1	0	0	-13.4300	-1.2400	13.5000	1.2200	0.0000	0.0000	0.0000	0.0000;
	295	183	0.00192	0.035	0.009	400	562	432	0	0	1	0	0	93.9900	6.0700	-93.8200	-4.0400	0.0000	0.0000	0.0000	0.0000;
	295	183	0.00191	0.0345	0.009	400	562	432	0	0	1	0	0	95.3500	6.1100	-95.1800	-4.0400	0.0000	0.0000	0.0000	0.0000;
	295	183	0.00191	0.0345	0.009	400	562	432	0	0	1	0	0	95.3500	6.1100	-95.1800	-4.0400	0.0000	0.0000	0.0000	0.0000;
	295	183	0.00192	0.035	0.009	400	562	432	0	0	1	0	0	93.9900	6.0700	-93.8200	-4.0400	0.0000	0.0000	0.0000	0.0000;
	185	186	2e-05	0.00032	0.02	1216	2454	1804	0	0	1	0	0	200.3800	57.6700	-200.3700	-59.6100	0.0000	0.0000	0.0000	0.0000;
	187	195	0.00047	0.00713	0.18428	1216	2454	1804	0	0	1	0	0	469.5800	-45.0800	-468.5600	41.7300	0.0000	0.0000	0.0000	0.0000;
	187	195	0.00047	0.00713	0.18426	1216	2454	1804	0	0	1	0	0	469.5800	-45.0800	-468.5600	41.7300	0.0000	0.0000	0.0000	0.0000;
	187	303	0.0006	0.0524	0	417	518	599	1	0	1	0	0	58.0100	4.6300	-57.9900	-2.8900	0.0000	0.0000	0.0000	0.0000;
	190	189	0.00629	0.026	0.00431	167	556	210	0	0	1	0	0	33.0000	-6.7100	-32.9400	6.5400	0.0000	0.0000	0.0000	0.0000;
	191	194	0.00033	0.00501	0.12951	1725	1725	1804	0	0	1	0	0	-466.6800	16.5300	467.3800	-19.1800	0.0000	0.0000	0.0000	0.0000;
	191	194	0.00033	0.00501	0.12941	1725	1725	1804	0	0	1	0	0	-466.6800	16.5400	467.3800	-19.1800	0.0000	0.0000	0.0000	0.0000;
	191	194	0.00033	0.00506	0.13082	1216	2454	1804	0	0	1	0	0	-462.1000	15.9400	462.7900	-18.8300	0.0000	0.0000	0.0000	0.0000;
	195	191	0.00037	0.00563	0.14565	1216	2454	1804	0	0	1	0	0	281.0300	-57.0400	-280.7300	46.6000	0.0000	0.0000	0.0000	0.0000;
	195	191	0.00037	0.00563	0.14542	1216	2454	1804	0	0	1	0	0	281.0300	-57.0300	-280.7300	46.6100	0.0000	0.0000	0.0000	0.0000;
	195	192	0.00047	0.0072	0.1861	1216	2454	1804	0	0	1	0	0	464.4300	-49.7200	-463.4300	45.9600	0.0000	0.0000	0.0000	0.0000;
	195	192	0.00047	0.0072	0.18608	1216	2454	1804	0	0	1	0	0	464.4300	-49.7200	-463.4300	45.9600	0.0000	0.0000	0.0000	0.0000;
	301	194	0.00054	0.00824	0.21288	1725	1725	2500	0	0	1	0	0	984.8000	8.7000	-979.7500	46.5500	0.0000	0.0000	0.0000	0.0000;
	194	304	0.00124	0.0559	0	350	350	350	1	0	1	0	0	221.4600	15.2700	-220.8700	11.5300	0.0000	0.0000	0.0000	0.0000;
	196	197	0.0083	0.03433	0.00568	167	556	210	0	0	1	0	0	64.3400	2.4100	-63.9900	-1.5100	0.0000	0.0000	0.0000	0.0000;
	196	197	0.0083	0.03433	0.00568	167	556	210	0	0	1	0	0	64.3400	2.4100	-63.9900	-1.5100	0.0000	0.0000	0.0000	0.0000;
	197	198	0.00222	0.0092	0.00152	167	556	210	0	0	1	0	0	-12.5800	3.0200	12.5800	-3.1500	0.0000	0.0000	0.0000	0.0000;
	199	261	0.0031	0.02489	0.09498	453	936	579	0	0	1	0	0	217.0100	-18.7600	-215.6000	20.2200	0.0000	0.0000	0.0000	0.0000;
	199	275	0.00034	0.00272	0.01037	453	936	579	0	0	1	0	0	62.4300	-1.1000	-62.4200	0.1200	0.0000	0.0000	0.0000	0.0000;
	199	317	0.00024	0.00189	0.00721	453	936	579	0	0	1	0	0	-279.4400	19.8600	279.6200	-19.1800	0.0000	0.0000	0.0000	0.0000;
	200	260	0.00167	0.01344	0.05129	453	936	579	0	0	1	0	0	113.8700	-21.8300	-113.6600	18.2300	0.0000	0.0000	0.0000	0.0000;
	201	260	0.00167	0.01342	0.0512	453	936	579	0	0	1	0	0	114.1700	-21.8600	-113.9600	18.2700	0.0000	0.0000	0.0000	0.0000;
	202	305	0.006	0.05	0	500	500	550	1	0	1	0	0	283.1600	12.4800	-278.4300	26.9800	0.0000	0.0000	0.0000	0.0000;
	202	305	0.006	0.05	0	500	500	550	1	0	1	0	0	283.1600	12.4800	-278.4300	26.9800	0.0000	0.0000	0.0000	0.0000;
	203	204	0.01779	0.04045	0.00079	250	250	250	0	0	1	0	0	89.3100	-33.9400	-87.7200	37.4800	0.0000	0.0000	0.0000	0.0000;
	203	204	0.01779	0.04045	0.00079	250	250	250	0	0	1	0	0	89.3100	-33.9400	-87.7200	37.4800	0.0000	0.0000	0.0000	0.0000;
	212	270	0.0019	0.0153	0.05837	453	936	579	0	0	1	0	0	14.2900	-8.3900	-14.2800	2.3600	0.0000	0.0000	0.0000	0.0000;
	212	273	0.0005	0.00405	0.01546	453	936	579	0	0	1	0	0	79.5200	-16.2000	-79.4800	14.8500	0.0000	0.0000	0.0000	0.0000;
	213	216	9e-05	0.00138	0.03567	1216	2454	1804	0	0	1	0	0	680.0600	-43.1200	-679.6600	45.5600	0.0000	0.0000	0.0000	0.0000;
	213	216	9e-05	0.00138	0.03567	1216	2454	1804	0	0	1	0	0	680.0600	-43.1200	-679.6600	45.5600	0.0000	0.0000	0.0000	0.0000;
	213	306	0.00044	0.075	0	1000	1000	1000	1	0	1	0	0	-305.9500	63.9400	306.3600	6.4800	0.0000	0.0000	0.0000	0.0000;
	213	306	0.00044	0.075	0	1000	1000	1000	1	0	1	0	0	-305.9500	63.9400	306.3600	6.4800	0.0000	0.0000	0.0000	0.0000;
	216	214	0.00014	0.0021	0.05432	1454	2454	1854	0	0	1	0	0	367.1900	22.6100	-367.0100	-25.5200	0.0000	0.0000	0.0000	0.0000;
	216	214	0.00014	0.0021	0.05432	1454	2454	1854	0	0	1	0	0	367.1900	22.6100	-367.0100	-25.5200	0.0000	0.0000	0.0000	0.0000;
	216	218	5e-05	0.00075	0.01953	2454	2454	2454	0	0	1	0	0	-79.8400	27.8300	79.8400	-29.8100	0.0000	0.0000	0.0000	0.0000;
	218	220	9e-05	0.00143	0.03705	2454	2454	2454	0	0	1	0	0	288.7200	-31.8400	-288.6400	29.1500	0.0000	0.0000	0.0000	0.0000;
	218	307	0.00044	0.075	0	1000	1000	1000	1	0	1	0	0	-368.5600	61.6500	369.1500	39.0400	0.0000	0.0000	0.0000	0.0000;
	223	224	0.00018	0.00089	0.00671	261	562	432	0	0	1	0	0	172.7100	-158.6000	-172.6100	158.3700	0.0000	0.0000	0.0000	0.0000;
	226	227	0.01304	0.02965	0.00058	96	250	123	0	0	1	0	0	-7.0800	9.9300	7.1000	-9.9500	0.0000	0.0000	0.0000	0.0000;
	228	308	0.00302	0.10864	0	225	225	225	1	0	1	0	0	66.0200	-6.6700	-65.8900	11.3400	0.0000	0.0000	0.0000	0.0000;
	313	237	0.00515	0.04135	0.15778	453	936	579	0	0	1	0	0	6.8900	-16.2100	-6.8800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	314	237	0.00309	0.02487	0.09487	453	936	579	0	0	1	0	0	-6.8800	-10.6200	6.8800	0.5400	0.0000	0.0000	0.0000	0.0000;
	238	239	0.00166	0.01332	0.0508	500	936	625	0	0	1	0	0	29.2800	-2.0800	-29.2700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	238	244	0.0136	0.10931	0.41705	575	936	715	0	0	1	0	0	-114.9600	1.8100	116.7500	-30.8700	0.0000	0.0000	0.0000	0.0000;
	238	244	0.01361	0.10934	0.41718	575	936	715	0	0	1	0	0	-114.9300	1.8000	116.7200	-30.8900	0.0000	0.0000	0.0000	0.0000;
	238	246	0.00815	0.0655	0.2499	453	936	579	0	0	1	0	0	89.3900	-18.7700	-88.7600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	238	246	0.00815	0.0655	0.2499	453	936	579	0	0	1	0	0	89.3900	-18.7700	-88.7600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	239	246	0.00653	0.05246	0.20015	453	936	579	0	0	1	0	0	104.0900	-18.1200	-103.4100	2.7300	0.0000	0.0000	0.0000	0.0000;
	239	246	0.00653	0.05246	0.20015	453	936	579	0	0	1	0	0	104.0900	-18.1200	-103.4100	2.7300	0.0000	0.0000	0.0000	0.0000;
	243	240	0.00141	0.02147	0.55498	1216	2454	1804	0	0	1	0	0	551.4700	-28.7100	-547.3600	33.6900	0.0000	0.0000	0.0000	0.0000;
	316	240	0.00425	0.06486	1.67665	1216	2454	1804	0	0	1	0	0	498.8900	-52.1800	-488.4800	38.1900	0.0000	0.0000	0.0000	0.0000;
	243	242	0.00119	0.01821	0.47073	1216	2454	1804	0	0	1	0	0	78.0100	-26.8800	-77.9400	-21.0500	0.0000	0.0000	0.0000	0.0000;
	243	247	0.00232	0.03545	0.91639	1216	2454	1804	0	0	1	0	0	-578.0300	73.8700	585.8000	-49.7100	0.0000	0.0000	0.0000	0.0000;
	259	243	0.00207	0.03158	0.81624	1216	2454	1804	0	0	1	0	0	262.6200	-22.6800	-261.2600	-42.3000	0.0000	0.0000	0.0000	0.0000;
	244	309	0.0004	0.04	0	500	500	500	1	0	1	0	0	91.5100	0.6900	-91.4800	2.5200	0.0000	0.0000	0.0000	0.0000;
	244	310	0.00143	0.01153	0.044	853	936	853	0	0	1	0	0	96.7200	-44.1900	-96.5700	40.8200	0.0000	0.0000	0.0000	0.0000;
	244	310	0.00143	0.0115	0.04389	853	936	853	0	0	1	0	0	96.9600	-44.3200	-96.8000	40.9700	0.0000	0.0000	0.0000	0.0000;
	267	245	0.00039	0.01191	5.78152	5115	5115	5300	0	0	1	0	0	-939.7800	-459.5900	943.3400	-27.5200	0.0000	0.0000	0.0000	0.0000;
	245	310	0.00018	0.01653	0	936	1197	1383	1	0	1	0	0	-96.6700	42.6400	96.6900	-40.9000	0.0000	0.0000	0.0000	0.0000;
	245	310	0.00018	0.01653	0	936	1197	1383	1	0	1	0	0	-96.6700	42.6400	96.6900	-40.9000	0.0000	0.0000	0.0000	0.0000;
	246	311	8e-05	0.00065	0.00247	453	936	579	0	0	1	0	0	-7.2500	12.8700	7.2500	-13.1300	0.0000	0.0000	0.0000	0.0000;
	246	311	0.0001	0.00081	0.00308	453	936	579	0	0	1	0	0	-5.8100	10.2700	5.8100	-10.5900	0.0000	0.0000	0.0000	0.0000;
	246	311	8e-05	0.00068	0.00259	453	936	579	0	0	1	0	0	-7.0000	12.2600	7.0000	-12.5300	0.0000	0.0000	0.0000	0.0000;
	247	251	0.00187	0.02855	0.73789	1216	2454	1804	0	0	1	0	0	-308.4800	-35.0200	310.2200	-14.6700	0.0000	0.0000	0.0000	0.0000;
	247	251	0.00187	0.02855	0.73813	1216	2454	1804	0	0	1	0	0	-308.4800	-35.0300	310.2200	-14.6800	0.0000	0.0000	0.0000	0.0000;
	247	256	0.00252	0.03849	0.99509	1216	2454	1804	0	0	1	0	0	-431.8100	-8.2100	436.4500	-23.7400	0.0000	0.0000	0.0000	0.0000;
	247	311	0.00044	0.02341	0	800	541	1200	1	0	1	0	0	20.0700	-35.8600	-20.0600	36.2500	0.0000	0.0000	0.0000	0.0000;
	247	316	5e-05	0.00073	0.01892	1216	2454	1804	0	0	1	0	0	-183.5600	191.9700	183.6000	-193.4000	0.0000	0.0000	0.0000	0.0000;
	248	249	0.00057	0.00876	0.22652	1216	2454	1804	0	0	1	0	0	-109.4200	-5.5600	109.4800	-17.4700	0.0000	0.0000	0.0000	0.0000;
	248	249	0.00058	0.00877	0.22682	1216	2454	1804	0	0	1	0	0	-109.2800	-5.4700	109.3400	-17.5900	0.0000	0.0000	0.0000	0.0000;
	248	251	0.00238	0.03627	0.93764	1216	2454	1804	0	0	1	0	0	-44.4100	-20.8100	44.4700	-76.7700	0.0000	0.0000	0.0000	0.0000;
	248	251	0.00238	0.03626	0.93745	1216	2454	1804	0	0	1	0	0	-44.4200	-20.7900	44.4800	-76.7700	0.0000	0.0000	0.0000	0.0000;
	248	312	0.0006	0.0524	0	417	518	599	1	0	1	0	0	307.5200	52.6200	-306.9700	-4.5100	0.0000	0.0000	0.0000	0.0000;
	249	263	0.00223	0.03401	0.87921	1216	2454	1804	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	263	0.00167	0.02556	0.66062	1216	2454	1804	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	271	0.00144	0.02192	0.56674	1216	2454	1804	0	0	1	0	0	-197.9800	-17.5900	198.5100	-34.4300	0.0000	0.0000	0.0000	0.0000;
	249	271	0.00144	0.02192	0.56674	1216	2454	1804	0	0	1	0	0	-197.9800	-17.5900	198.5100	-34.4300	0.0000	0.0000	0.0000	0.0000;
	249	274	0.00265	0.04045	1.04557	1216	2454	1804	0	0	1	0	0	-225.7300	-5.7200	227.0700	-83.7200	0.0000	0.0000	0.0000	0.0000;
	250	252	0.00046	0.00702	0.18146	1216	2454	1804	0	0	1	0	0	-320.5300	7.5000	320.9800	-19.4000	0.0000	0.0000	0.0000	0.0000;
	250	252	0.00046	0.00702	0.18145	1216	2454	1804	0	0	1	0	0	-320.5300	7.5000	320.9800	-19.4000	0.0000	0.0000	0.0000	0.0000;
	251	252	0.0006	0.0091	0.23531	1216	2454	1804	0	0	1	0	0	-531.8900	44.4500	533.5400	-43.9400	0.0000	0.0000	0.0000	0.0000;
	251	254	0.00087	0.0133	0.34373	1216	2454	1804	0	0	1	0	0	-615.6700	51.7700	618.8700	-38.5400	0.0000	0.0000	0.0000	0.0000;
	251	255	0.00093	0.01421	0.36725	2454	2454	2454	0	0	1	0	0	-599.1800	49.4400	602.4200	-38.0500	0.0000	0.0000	0.0000	0.0000;
	252	253	0.00027	0.00415	0.10729	1216	2454	1804	0	0	1	0	0	-771.1300	52.9000	772.6900	-40.2000	0.0000	0.0000	0.0000	0.0000;
	252	253	0.00027	0.00413	0.10676	1216	2454	1804	0	0	1	0	0	-774.8300	53.4600	776.4000	-40.5800	0.0000	0.0000	0.0000	0.0000;
	316	252	0.00239	0.03647	0.94285	1216	2454	1804	0	0	1	0	0	-367.2900	-25.2200	370.4600	-23.6100	0.0000	0.0000	0.0000	0.0000;
	253	254	2e-05	0.00024	0.00609	1216	2454	1804	0	0	1	0	0	-669.3100	40.3600	669.4000	-39.9600	0.0000	0.0000	0.0000	0.0000;
	253	255	0.0001	0.00152	0.03921	2454	2454	2454	0	0	1	0	0	-321.9900	17.0500	322.0900	-19.6100	0.0000	0.0000	0.0000	0.0000;
	253	256	3e-05	0.00052	0.01351	1216	2454	1804	0	0	1	0	0	81.6700	-5.3400	-81.6700	3.9700	0.0000	0.0000	0.0000	0.0000;
	254	256	3e-05	0.00043	0.01117	1216	2454	1804	0	0	1	0	0	472.8900	-24.3200	-472.8300	24.0900	0.0000	0.0000	0.0000	0.0000;
	259	258	0.00156	0.02387	0.61695	1216	2454	1804	0	0	1	0	0	-13.9000	-50.8400	13.9100	-14.6300	0.0000	0.0000	0.0000	0.0000;
	258	313	0.00044	0.02341	0	448	541	612	1	0	1	0	0	-13.9100	14.6300	13.9100	-14.5400	0.0000	0.0000	0.0000	0.0000;
	259	314	0.00044	0.02341	0	448	541	612	1	0	1	0	0	-6.8800	-10.5900	6.8800	10.6200	0.0000	0.0000	0.0000	0.0000;
	280	260	0.00826	0.06642	0.2534	453	936	579	0	0	1	0	0	-64.3900	4.5300	64.7500	-28.1900	0.0000	0.0000	0.0000	0.0000;
	280	260	0.00824	0.06626	0.25281	453	936	579	0	0	1	0	0	-64.5500	4.6000	64.9000	-28.2000	0.0000	0.0000	0.0000	0.0000;
	260	315	0.00232	0.01864	0.07111	453	936	579	0	0	1	0	0	-44.2200	-8.2900	44.2700	1.2400	0.0000	0.0000	0.0000	0.0000;
	315	261	0.00504	0.0405	0.15454	453	936	579	0	0	1	0	0	-66.9500	10.4100	67.1800	-24.6100	0.0000	0.0000	0.0000	0.0000;
	262	286	0.00157	0.02403	0.62108	1216	2454	1804	0	0	1	0	0	70.9300	-46.0000	-70.8600	-18.7700	0.0000	0.0000	0.0000	0.0000;
	262	315	0.00044	0.02341	0	448	541	612	1	0	1	0	0	-147.8300	39.7800	147.9300	-34.6000	0.0000	0.0000	0.0000	0.0000;
	263	271	0.00048	0.0073	0.18873	1216	2454	1804	0	0	1	0	0	0.0000	-0.0000	0.0000	-20.0600	0.0000	0.0000	0.0000	0.0000;
	263	271	0.00048	0.0073	0.18872	1216	2454	1804	0	0	1	0	0	0.0000	0.0000	0.0000	-20.0600	0.0000	0.0000	0.0000	0.0000;
	263	274	0.00145	0.02209	0.57113	1216	2454	1804	0	0	0	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	264	0.0022	0.01771	0.06756	453	936	579	0	0	1	0	0	64.0100	-10.9900	-63.9200	4.6700	0.0000	0.0000	0.0000	0.0000;
	284	265	0.00338	0.02715	0.10357	453	936	579	0	0	1	0	0	110.0600	-19.7100	-109.6500	12.1600	0.0000	0.0000	0.0000	0.0000;
	266	276	0.00128	0.0103	0.03929	453	936	579	0	0	1	0	0	201.4300	-30.5200	-200.9200	30.5600	0.0000	0.0000	0.0000	0.0000;
	277	266	0.00018	0.00142	0.00543	453	936	579	0	0	1	0	0	95.9400	-7.5000	-95.9200	7.0700	0.0000	0.0000	0.0000	0.0000;
	278	266	0.00018	0.00147	0.00562	453	936	579	0	0	1	0	0	92.9300	-6.8900	-92.9100	6.4300	0.0000	0.0000	0.0000	0.0000;
	267	316	0.00025	0.00846	0	1582	1830	2070	1	0	1	0	0	469.8500	-130.7600	-469.2600	150.8800	0.0000	0.0000	0.0000	0.0000;
	267	316	0.00025	0.00846	0	1582	1830	2070	1	0	1	0	0	469.8500	-130.7600	-469.2600	150.8800	0.0000	0.0000	0.0000	0.0000;
	268	285	0.01741	0.072	0.01192	167	556	210	0	0	1	0	0	-18.9100	1.7600	18.9700	-2.7100	0.0000	0.0000	0.0000	0.0000;
	315	270	0.00208	0.01672	0.0638	453	936	579	0	0	1	0	0	-125.2500	22.9500	125.5700	-26.9700	0.0000	0.0000	0.0000	0.0000;
	271	274	0.0008	0.01225	0.31657	1216	2454	1804	0	0	1	0	0	-397.0200	108.9700	398.3300	-122.2600	0.0000	0.0000	0.0000	0.0000;
	313	272	0.00026	0.0021	0.00802	453	936	579	0	0	1	0	0	-12.6300	26.6200	12.6300	-27.4500	0.0000	0.0000	0.0000	0.0000;
	284	273	0.00212	0.01704	0.06502	453	936	579	0	0	1	0	0	-165.9500	17.9900	166.5200	-20.1600	0.0000	0.0000	0.0000	0.0000;
	274	287	0.00064	0.00666	0.1	2400	2400	2400	0	0	1	0	0	-455.0900	45.3000	456.3800	-42.2900	0.0000	0.0000	0.0000	0.0000;
	274	287	0.00064	0.00666	0.1	2400	2400	2400	0	0	1	0	0	-455.0900	45.3000	456.3800	-42.2900	0.0000	0.0000	0.0000	0.0000;
	274	287	0.00064	0.00666	0.1	2400	2400	2400	0	0	1	0	0	-455.0900	45.3000	456.3800	-42.2900	0.0000	0.0000	0.0000	0.0000;
	274	317	0.00044	0.02341	0	1250	1250	1250	1	0	1	0	0	312.5400	5.1200	-312.1300	16.8600	0.0000	0.0000	0.0000	0.0000;
	274	317	0.00044	0.02341	0	1250	1250	1250	1	0	1	0	0	312.5400	5.1200	-312.1300	16.8600	0.0000	0.0000	0.0000	0.0000;
	277	275	0.00189	0.01522	0.05807	579	936	699	0	0	1	0	0	-340.9500	39.8200	343.1000	-28.5200	0.0000	0.0000	0.0000	0.0000;
	278	275	0.00188	0.01513	0.05773	579	936	699	0	0	1	0	0	-342.9500	40.1200	345.1200	-28.6800	0.0000	0.0000	0.0000	0.0000;
	317	275	0.00059	0.00471	0.01796	453	936	579	0	0	1	0	0	148.3100	-8.4400	-148.1800	7.5700	0.0000	0.0000	0.0000	0.0000;
	317	275	0.00063	0.00506	0.0193	453	936	579	0	0	1	0	0	138.0700	-7.8900	-137.9500	6.8100	0.0000	0.0000	0.0000	0.0000;
	317	275	0.00058	0.00463	0.01765	453	936	579	0	0	1	0	0	150.8700	-8.5600	-150.7400	7.7400	0.0000	0.0000	0.0000	0.0000;
	317	275	0.00063	0.0051	0.01944	453	936	579	0	0	1	0	0	137.0100	-7.7100	-136.8900	6.6100	0.0000	0.0000	0.0000	0.0000;
	317	275	0.00059	0.00474	0.0181	453	936	579	0	0	1	0	0	147.3900	-8.2900	-147.2600	7.4000	0.0000	0.0000	0.0000	0.0000;
	317	275	0.00059	0.00472	0.01799	453	936	579	0	0	1	0	0	148.0000	-8.3900	-147.8700	7.5100	0.0000	0.0000	0.0000	0.0000;
	279	280	0.00552	0.04438	0.16931	453	936	579	0	0	1	0	0	-29.0100	-1.0000	29.0600	-16.4400	0.0000	0.0000	0.0000	0.0000;
	283	301	0.00046	0.00707	0.18274	1216	2454	1804	0	0	1	0	0	667.1300	-31.2000	-665.1500	42.6600	0.0000	0.0000	0.0000	0.0000;
	312	285	0.07137	0.29514	0.04887	167	556	210	0	0	1	0	0	13.9700	-4.5900	-13.8300	0.1600	0.0000	0.0000	0.0000	0.0000;
	290	291	0	2e-05	0.00016	562	562	562	0	0	1	0	0	173.6200	-252.0300	-173.6200	252.0300	0.0000	0.0000	0.0000	0.0000;
	139	2	0.0128426309	0.0531331603	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	148	2	0.0147009559	0.0608041999	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	7	3	0.0391376629	0.161969271	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8	3	55.7337554	333.559025	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10	3	2515.50038	10050.7615	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11	3	1.26570609	3.39033516	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18	3	32106.2731	89833.2575	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31	3	7.45412638	40.4211493	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34	3	0.0938902356	0.358997284	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	3	9906.89168	36650.8942	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	3	834.284452	3602.90258	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	3	1.00523656	4.99086455	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	3	198.657222	857.2723	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	3	1503.81527	5073.14093	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	3	1036.40876	5241.44149	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	3	980.259527	4877.84713	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	3	21.5659629	129.122948	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	3	44.7961885	223.460414	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	3	3017.35516	23040.1069	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	3	2648.09655	13283.2395	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	3	2593.08156	12998.7998	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	3	0.112787751	0.431775753	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	3	2307.5171	8524.61459	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	3	62.1713765	238.470956	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	3	15.6697129	58.2247317	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	3	2292.33801	7734.2778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	3	0.0721521803	1.70473634	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	3	4724.25152	94357.1873	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	3	1.29031921	6.23142296	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	114	4	0.120409647	0.881686882	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	135	4	0.0533504387	0.390286702	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	204	4	0.0141684116	0.103660195	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	300	4	-0.13647935	0.677813077	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	108	5	0.00163482859	0.0312109329	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	121	5	0.0940346818	0.205018748	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	122	5	0.134091953	0.537172912	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	127	5	0.173910507	0.504190043	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	136	5	32.9682012	57.2327484	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	182	5	0.10483636	0.238399155	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	205	5	0.235952433	0.403767518	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	297	5	0.253317141	0.544153004	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	6	0.000934965549	0.00939387314	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	8	7	16.1886154	110.331555	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11	7	0.395048393	1.12493867	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18	7	0.783214879	1.93823354	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31	7	2.18949292	13.3355515	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34	7	1.69932379	8.45769982	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48	7	34.2334756	83.6112818	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	7	14547.8097	84737.2606	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	7	0.186171558	0.895832827	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	7	3464.93423	20162.5267	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	78	7	10284.9675	64692.0933	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80	7	5333.21376	33703.2058	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81	7	21.9351602	143.987942	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	7	0.210167619	0.876289837	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	7	0.0100985306	0.0416864655	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	7	0.952640398	3.94423451	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	92	7	958.351404	2849.36026	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	93	7	1853.81001	5780.13014	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	94	7	1952.21791	6091.93097	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	7	6.26035772	42.6128836	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	7	0.0435514172	0.180693918	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	7	0.0866459467	0.501771285	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	7	0.0329969651	0.136388383	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	7	0.0330323221	0.136515219	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	7	2.04065281	10.172122	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	7	1124.23564	5617.92888	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	7	285.865391	1372.32057	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	7	-0.603928206	39.6627942	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	7	0.384812001	2.06080568	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10	8	0.0959742796	0.314783762	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11	8	1.22654083	3.89836808	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	8	445.987982	1174.73077	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13	8	1454.15801	3699.05528	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17	8	0.0748928491	0.263404431	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19	8	2028.12487	5987.98654	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26	8	15559.312	33446.3943	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31	8	0.060883155	0.295649235	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32	8	1186.47205	3020.33484	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34	8	4.87098096	29.129173	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37	8	6779.74369	17527.638	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43	8	1228.71777	3772.54708	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	8	6497.09561	18826.6658	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	8	13.9936875	39.1790534	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	8	0.0988675021	0.333829924	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	8	31.4829994	96.6234545	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	8	58.0184269	179.37447	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	8	7.22687373	22.2664875	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	8	24.4431616	72.5606692	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	8	1217.96069	3746.79788	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	8	549.181154	1686.15974	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	8	108.934716	333.603268	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	8	12.4167784	64.5456939	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	8	34019.6761	92873.7556	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	8	0.413430331	4.67523439	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	8	0.178788757	2.10409224	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	8	0.710090652	2.24622317	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	8	0.146788954	0.833067128	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	8	4.59084707	15.285796	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	8	0.207855544	1.06353984	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	8	1.22807913	4.19583386	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	8	50.3279883	165.518385	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	8	858.075024	5970.11754	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	8	816.301319	5556.90766	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	8	12235.813	25394.6936	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	8	0.0642138538	0.29212939	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	8	0.106588869	0.417671778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	8	37.2709525	254.562489	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	8	2037.57355	26152.1165	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	8	2198.89457	15131.179	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	8	2153.71368	14807.2687	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	8	5.50920251	31.0397358	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	8	23.6773873	78.8961083	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	8	7.81300587	26.011851	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	8	31.1298791	111.526964	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	8	1675.08114	3686.29228	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	8	38.931945	108.892645	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	8	0.100044836	0.320056139	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	8	76.7176146	252.3418	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	8	-6.4913742	135.646239	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	8	2835.69848	12730.7714	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	8	3079.61619	7331.17649	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	8	1581.37065	5726.95899	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	8	141.321206	1130.64289	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	8	5.94505849	54.8068946	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	8	0.0249608564	0.462954597	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	8	0.11734098	0.758963066	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	8	0.1156573	0.757447432	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	8	0.282753921	1.8564574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	8	0.122241236	0.76587669	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	8	5851.26044	40572.1991	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	8	8658.18439	67364.6695	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	8	94.7443218	292.858547	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	8	0.152721727	0.424282716	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	8	493.028986	2277.34971	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	8	1.89016171	5.81927422	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	8	10394.9475	29403.4446	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	8	0.577044885	1.8941999	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	8	8262.10606	25802.436	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	8	14.2591688	44.0211693	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	129	9	0.00201928972	0.0597668395	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11	10	2999.82201	8298.62679	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12	10	68.843012	175.9495	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13	10	224.265487	553.96393	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17	10	7.49305899	22.9950761	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19	10	513.485208	1536.90987	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22	10	14492.5458	38420.0676	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26	10	2390.28679	5005.20273	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32	10	182.985255	452.320938	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34	10	219.791926	877.707462	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37	10	1046.02388	2625.07405	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43	10	310.936282	968.230977	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	10	1645.32587	4832.28415	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	10	2.16360228	5.86952185	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	10	0.0243571457	0.0833577855	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	10	7.96705147	24.7985965	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	10	14.6806875	46.0363522	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	10	1.81924592	5.6771421	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	10	6.18815872	18.6236834	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	10	308.206418	961.619889	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	10	138.974423	432.755923	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	10	27.5676605	85.6201739	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	10	0.779791176	4.86625338	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	10	8621.18827	23840.2069	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	10	13977.5227	37531.1995	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	10	0.101016953	1.19873324	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	10	0.00481898072	0.0994711342	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	10	0.0346750615	0.123372638	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	10	27.9006783	117.542574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	10	0.281902154	1.05428443	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	10	2324.01355	12194.4609	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	10	0.0770233247	0.296105537	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	10	3.17157067	11.6887871	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	10	1878.33714	3799.63592	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	10	0.190933017	0.626440371	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	10	8889.75517	14596.2954	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	10	55856.8329	73781.5165	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	10	4.31426231	18.7139052	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	10	1.56246309	5.86261037	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	10	0.492413736	1.83843776	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	10	2.0086963	8.05507259	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	10	257.463032	551.708606	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	10	6.0192107	16.3134484	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	10	0.757216958	2.57359217	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	10	4.83452232	17.8201717	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	10	21942.4955	77942.0407	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	10	132.54893	4158.37796	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	10	445.720318	1909.83399	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	10	474.184927	1097.60262	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	10	246.475855	858.677199	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	10	35.0249775	289.94135	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	10	10.003061	111.455247	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	10	0.0147283692	0.208937926	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	10	23.0845995	107.231239	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	10	22.7864173	106.900016	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	10	44.802184	222.748429	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	10	23.9070039	108.360152	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	10	941.459218	6091.3696	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	10	2147.85663	17275.2054	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	10	23.9736853	75.1619947	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	10	2987.5467	15226.4833	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	10	77.5923822	341.663149	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	10	10866.1834	97329.7462	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	10	0.478302835	1.49352169	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	10	2633.17866	7547.31284	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	10	0.337652768	1.1825703	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	10	1281.4871	3866.98405	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	10	3.60813485	11.298029	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18	11	534.586099	1019.81659	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31	11	0.157535686	0.473139905	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34	11	0.110572434	0.29606468	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	11	11560.9368	30198.1817	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48	11	23306.051	43968.4258	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	11	12751.845	86961.98	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	11	1018.1991	2980.64174	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	11	0.0204743529	0.0582517954	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	11	242.395135	709.199162	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	11	1712.528	4168.51896	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	11	442.239484	1280.64788	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	11	21.1884532	60.9077492	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	11	19.9068259	56.656192	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	11	0.474007409	1.50560415	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	11	0.910633372	2.59567856	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	11	74.7511281	270.318898	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	11	53.9549385	154.320624	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	11	52.8197759	151.013253	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	11	0.132872738	0.356096807	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	11	2691.73016	7023.49794	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	11	73.2829421	196.683771	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	11	18.3078669	47.9796894	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	11	2610.57915	6355.15944	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	11	0.208433737	1.43818378	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	11	12155.8693	79540.3675	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	11	0.0255805494	0.0713275873	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13	12	0.156282392	0.566610113	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	17	12	12347.8202	34840.438	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24	12	0.0439024649	0.181616936	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26	12	611.115452	1609.30206	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32	12	1.5963433	4.81929324	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37	12	256.299148	838.712118	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43	12	27796.0024	87627.1517	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	12	0.518866958	1.87082605	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	12	9.61380333	29.6057238	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	12	712.214092	2244.33162	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	12	1312.26934	4166.36344	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	12	26.5522157	93.7201243	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	12	553.395785	1685.55347	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	12	27551.3582	87028.6372	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	12	12423.5529	39165.4159	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	12	2464.47004	7748.84768	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	12	0.986886194	7.05452665	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	12	8.74522005	108.396572	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	12	150.158509	913.896053	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	12	21.6446175	56.8621807	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	12	14.9190123	39.131787	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	12	1053.48325	2842.1496	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	12	483.647772	1223.31467	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	12	6015.10317	33439.8734	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	12	886.425425	2335.91929	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	12	2375.73184	4742.23897	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	12	15386.6737	24250.8692	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	12	11.0262216	39.7840691	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	12	6680.72763	17632.0154	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	12	27804.7101	77402.1482	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	12	0.188969546	0.568170167	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	12	0.159576833	0.602602016	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	12	712.69703	2157.20406	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	12	88.9462705	602.117528	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	12	118.552313	351.627405	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	12	54.242153	271.897095	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	12	3072.70943	26221.6328	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	12	11405.3838	91021.6829	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	12	111.866295	804.758612	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	12	135.182428	1908.14211	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	12	2142.95188	6802.28224	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	12	0.0370641484	0.342577327	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	12	42.7563263	135.166754	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	12	290.324003	892.62677	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	12	297.320172	1228.85926	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	12	322.527332	1022.49138	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19	13	1369.85247	3446.61488	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20	13	61.6659033	195.254043	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22	13	532.786055	1369.96	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23	13	0.0340510606	0.133373232	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24	13	0.307562223	0.910566959	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	26	13	1992.55039	5067.46085	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29	13	23.1179517	89.9827204	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32	13	3.21017496	9.68693293	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37	13	841.736048	2643.28859	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41	13	0.05033721	0.313766467	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	13	0.368255159	1.09038695	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	13	1.71046633	5.89806093	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	13	1870.52488	4297.0408	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	13	31.5048262	93.2843306	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	13	2273.01123	6830.80202	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	13	4304.27744	13126.4828	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	13	87.4557289	295.445965	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	13	1808.88386	5296.06357	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	13	15321.7735	39653.1764	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	13	21507.9879	59085.5595	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	13	7857.01061	23556.4864	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	13	3.38287043	22.2763908	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	13	1391.13089	3288.19144	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	13	266.966807	1795.68438	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	13	457.3894	2300.36722	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	13	1019.89129	4442.47113	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	13	1192.98438	2977.34537	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	13	31.677367	342.525751	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	13	508.806709	2885.02123	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	13	70.5675132	179.048895	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	13	48.6378755	123.21818	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	13	3437.40979	8950.46339	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	13	1575.07569	3851.33401	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	13	2890.25826	7355.4832	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	13	7690.00298	14911.3241	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	13	49565.612	76133.575	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	13	36.3494298	125.425558	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	13	21784.0283	55521.1516	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	13	0.375144314	1.12930658	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	13	0.527060751	1.90007352	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	13	2334.14572	6796.65673	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	13	303.643393	1901.15847	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	13	388.002751	1107.77906	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	13	181.639753	857.980957	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	13	10511.6536	80031.4114	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	13	383.646753	2541.24372	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	13	498.282502	6030.30721	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	13	1100.15046	5565.69841	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	13	7116.05838	39203.8108	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	13	1258.08777	4892.85255	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	13	0.0707925048	0.627358493	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	13	2295.12105	12900.5806	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	13	7028.88425	21431.1526	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	13	0.0734133254	0.680858181	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	13	7294.14553	38629.5014	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	13	18128.3792	41655.3415	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	13	0.200320172	0.780453078	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	13	140.243861	425.93736	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	13	4.23586067	53.3883489	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	13	5552.41287	13269.0064	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	13	1340.31857	3109.49955	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	13	951.350697	2812.54986	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	13	985.94032	3875.7759	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	13	1055.75592	3213.22286	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91	14	0.00854543835	0.0353561422	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	144	14	0.00864414465	0.0357935078	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	35	15	215.091809	855.672908	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89	15	0.0066700708	0.0298959689	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90	15	4.38042017	19.915587	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91	15	0.110188806	0.500103016	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	93	15	21.1321552	96.3099885	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	144	15	117.424749	477.540949	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	15	0.853215014	3.87636215	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	146	15	2.14561711	9.78025446	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21	16	0.0121473362	0.106370034	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32	17	32917.7769	89603.832	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	17	385.917643	1161.40525	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	17	2.31725212	8.36577396	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	17	787.544649	2553.55087	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	17	1450.78015	4740.30499	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	17	180.872778	589.033683	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	17	612.466292	1917.95621	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	17	13737.4362	44561.4962	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	17	2725.29462	8816.51785	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	17	500.246262	2674.02225	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	17	8.9242047	123.094489	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	17	17.9875959	165.057983	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	17	42.9998327	133.87218	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	17	0.0578356565	0.360323699	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	17	326.997269	1021.73338	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	17	91.2633228	293.042832	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	17	3733.96153	11561.6525	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	17	0.636042105	2.54227662	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	17	5213.10864	18546.6738	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	17	1547.06149	4882.64046	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	17	580.854769	1818.74701	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	17	2395.89673	7975.87558	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	17	1073.73489	3227.98699	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	17	0.00261589871	0.0106199892	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	17	5691.91535	17626.3814	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	17	3245.08454	29785.9602	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	17	0.104410559	2.05442973	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	17	3.5236628	41.2654336	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	17	0.0457539527	0.328641751	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	17	0.04279989	0.319678015	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	17	0.0137638331	0.175482795	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	17	0.0513862887	0.344209218	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	17	2369.155	7739.34159	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	17	13009.8589	67299.0536	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	17	47.2746488	153.788475	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	17	0.02583013	0.103686697	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	17	356.584219	1163.35008	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31	18	3954.38029	12437.5809	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34	18	2804.85583	7844.80228	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48	18	0.00406744902	0.0168278264	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	18	302.994151	830.052182	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	18	412.703659	1037.4419	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	18	19.7562359	49.33494	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	18	1397.97604	3478.82851	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	87	18	0.0605226088	0.250726214	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	92	18	0.099159733	0.567448263	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	93	18	0.184052363	1.14849933	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	94	18	0.193679006	1.21040742	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	18	11932.6272	39846.2525	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	18	63.9610164	159.384834	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	18	0.0624152715	0.359885524	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	18	50.2783885	124.988588	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	18	49.2182749	122.30905	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	18	3370.42142	9435.42429	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	18	4961.24877	37985.6799	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	18	655.485089	1915.55064	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20	19	1.31295966	4.0246106	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22	19	0.077692536	0.261745972	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23	19	2428.54791	6104.47984	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24	19	20134.4015	41216.7096	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29	19	180.63407	468.014653	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41	19	4304.178	14543.3723	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43	19	6.148313	23.3841771	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	19	23.5931396	84.3833312	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	19	1429.02483	4634.69472	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	19	0.872390149	2.30817194	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	19	40.125827	136.000061	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	19	0.157549825	0.598926101	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	19	47.0981841	184.36062	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	19	629.163589	2147.9877	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	19	1.57778669	5.72947675	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	19	0.0353937081	0.139191204	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	19	0.0864315674	0.339926893	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	19	0.526645918	1.99954801	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	19	2786.4237	16438.7983	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	19	0.045744628	0.162238972	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	19	0.0938889728	0.951229214	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	19	0.180958501	1.22156356	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	19	0.310354054	1.85252083	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	19	0.0747031261	0.255604173	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	19	26.624313	447.205856	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	19	1429.0298	12070.0372	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	19	1586.33368	4976.15666	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	19	13559.9622	37925.9057	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	19	5948.86389	18574.4317	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	19	4032.72054	11913.1728	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	19	24418.1001	78542.2922	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	19	3976.25274	12881.6764	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	19	2864.30167	9485.73856	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	19	0.462045577	6.92847291	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	19	416.7301	4082.58708	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	19	0.434410226	2.95538353	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	19	0.00550973972	0.108205969	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	19	0.534891388	2.60563717	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	19	7192.8741	29261.4884	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	19	0.0567708115	0.811320578	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	19	76.9153597	301.000504	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	19	0.0253988252	0.650689676	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	19	0.113546741	1.85253843	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	19	4108.44849	12599.894	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	19	299.352855	1734.97786	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	19	8.45459391	22.3752121	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	19	2.07700242	5.4085851	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	19	164.384239	560.410552	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	19	2.06460814	14.5560428	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	19	0.013844406	0.051315399	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	19	0.624319283	1.66993612	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	19	1163.50542	3911.606	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	19	0.915106274	3.48417716	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	22	20	0.503930921	1.58647051	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23	20	108.341822	343.111052	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24	20	935.641326	2331.52717	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29	20	8.42312646	27.8452224	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	36	20	0.0290676596	0.120283267	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41	20	177.1855	811.530695	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43	20	0.413603512	1.70697084	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	20	1021.36343	2571.74316	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	20	1.8058146	4.99004223	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	20	19207.0374	52296.9809	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	20	77.0734862	230.798419	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	20	23176.3046	71079.7891	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	20	764.994772	2206.0709	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	20	17.4332255	53.66905	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	20	42.5725498	131.068432	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	20	257.571736	770.516535	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	20	1.3370684	3.81728569	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	20	0.17297682	2.04838776	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	20	0.351992258	2.63236491	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	20	0.834124758	5.09347777	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	20	1.13502968	3.45093335	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	20	358.174628	2704.67337	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	20	0.844299065	6.36849544	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	20	5.29090128	45.1703294	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	20	1.07100913	5.61945253	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	20	276.358492	1626.96922	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	20	1.66965139	14.7479455	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	20	21.5713504	197.458879	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	20	5.47743628	44.1966062	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	20	8451.73828	27219.8614	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	20	590.977858	3740.01612	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	20	17.5005062	48.3729532	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	20	0.0919110087	0.303699813	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	20	0.0548050129	0.803303883	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	20	5.36209551	15.4877953	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	20	1.29176662	3.61003061	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	20	447.808557	1342.67701	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23	22	936.208245	2407.67653	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24	22	7790.5854	16267.7778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29	22	69.5919153	184.573316	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41	22	1647.86839	5731.53774	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43	22	178.358873	586.177248	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	22	641.006708	1913.29038	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	22	0.335954619	0.910228979	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	22	1147.92088	3404.91437	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	22	4.57014403	15.0133622	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	22	1371.36023	4622.74866	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	22	18014.1952	53781.7308	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	22	45.507535	143.553105	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	22	1.03118713	3.49030867	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	22	2.51818362	8.52389006	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	22	15.2743182	50.1223054	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	22	0.0107150665	0.040508329	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	22	0.0340054546	0.374304864	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	22	0.067413338	0.480865146	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	22	0.0583204982	0.429729848	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	22	0.0259017274	0.0934820237	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	22	1107.73875	11298.4066	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	22	18.4169538	174.995957	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	22	0.161762874	1.16336825	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	22	0.263033569	2.92138591	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	22	0.202341809	1.02615762	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	22	2738.64315	11527.4517	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	22	0.0212207165	0.346180674	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	22	2239.47464	7547.41551	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	22	0.295948015	5.41470923	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	22	0.0207474323	0.460898252	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	22	1576.85652	4966.77492	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	22	112.394037	683.098849	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	22	3.25581827	8.82367122	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	22	0.800112399	2.1329791	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	22	4705.86639	14031.4395	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	22	0.767244401	5.72966579	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	22	0.126406588	0.439637335	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	22	0.240367907	0.658519355	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	22	26.5502801	87.3397203	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	24	23	0.540366742	1.60009801	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29	23	40.6146423	158.121848	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41	23	0.0884232117	0.551362181	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	23	0.647000749	1.91608903	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	23	3286.64513	7551.37339	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	23	32268.4691	81411.9528	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	23	2445.53829	5781.00698	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	23	468.962101	3155.5817	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	23	803.541444	4042.47952	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	23	1791.83636	7806.94889	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	23	2096.6607	5233.42805	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	23	1932.74046	9780.7081	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	23	12628.1678	69440.8628	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	23	2210.35052	8598.33215	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	23	0.124337285	1.10241493	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	23	4033.51609	22677.859	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	23	12821.5014	67914.4434	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	23	31852.8495	73202.7107	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	23	0.351931286	1.37144866	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	23	7.43816794	93.8155933	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	23	9825.02192	23461.3221	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	23	2355.03194	5464.45509	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29	24	366.339598	1079.40139	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41	24	0.907034879	3.79193064	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	24	0.145064448	0.443697691	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	24	26873.3501	50836.6573	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	24	20081.7214	38955.6629	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	24	4932.84851	21721.766	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	24	7731.00467	27719.6416	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	24	16601.3501	53406.0846	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	24	17363.3636	35327.7334	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	24	18625.5644	67073.2182	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	24	19933.3894	58694.6104	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	24	0.0262412812	0.254727283	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	24	3.17506947	9.36222004	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	24	101.371317	649.226832	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	24	19284.291	36799.6177	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	32	26	3.46177526	9.39149838	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37	26	18.2161023	49.4233574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39	26	34067.3731	66288.618	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	26	19.1751084	53.6727584	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	26	344.517615	846.382243	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	26	25631.4252	64197.3027	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	26	976.96363	2687.57757	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	26	19791.6784	48174.51	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	26	43.9141799	204.454002	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	26	486.823394	3155.20999	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	26	6342.19979	26439.0024	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	26	754.803421	1618.8329	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	26	520.132981	1114.00902	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	26	36896.4042	80974.7531	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	26	33.1546523	71.7142972	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	95	26	31680.4901	62472.293	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	26	474.211791	1984.80403	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	26	14671.8114	42426.4065	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	100	26	0.243388989	1.99691942	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	101	26	0.341554664	0.613665965	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	26	22831.8436	47715.0673	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	26	30927.2754	66508.0913	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	26	15901.5406	13060.9283	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	26	3538.96459	6618.41435	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	26	158.558972	276.303778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	26	1004.98505	1401.97207	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	26	4.06867762	11.866526	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	26	2295.20484	5049.94314	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	26	53.3472044	149.175846	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	26	25460.0798	61645.199	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	26	0.246270453	1.30763893	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	26	0.495785845	1.18709467	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	26	4.175622	16.1201856	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	26	4988.6697	23325.0024	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	26	14.5836521	113.962906	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	26	675.676791	3119.85502	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	26	1539.65207	3866.62884	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	26	10400.9343	25517.8444	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	26	22.0003339	72.6792915	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	26	11620.3092	29251.6938	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	41	29	60.2412284	372.040046	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	29	438.513063	1292.12414	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	29	29.6353952	94.6010918	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	29	10569.3583	26827.9583	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	29	2399.87473	6241.54943	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	29	5860.62071	15242.879	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	29	35316.7703	89563.023	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	29	182.185565	443.329306	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	29	33.3277041	241.312267	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	29	58.1774725	309.294078	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	29	130.680228	597.505941	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	29	155.977405	401.244876	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	29	71.4136075	461.41186	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	29	909.651301	5312.06533	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	29	121.694569	519.819732	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	29	85.0422178	743.924759	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	29	290.15698	1734.73257	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	29	3792.17369	23231.0919	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	29	925.612777	5195.66785	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	29	0.0844622347	0.494315288	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	29	0.171476758	2.58465932	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	29	0.0164806393	0.0654097577	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	29	0.0341435098	0.139860878	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	29	0.509272902	7.60273664	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	29	731.750435	1799.10494	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	29	21.1663264	68.4269327	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	34	31	0.651423726	3.52990609	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	31	5495.78821	35349.6711	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	31	0.00610719252	0.0258800703	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	31	1309.09325	8411.18274	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	31	10913.2517	50008.0047	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	31	2408.95555	15166.622	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	31	116.305755	721.63299	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	31	110.390463	671.650201	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	31	0.0235354959	0.11418239	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	31	5.04198597	30.7686179	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	31	300.914859	3164.67069	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	31	297.697401	1828.91886	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	31	291.553714	1789.76363	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	31	0.782167337	4.24541685	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	31	16221.294	83875.1155	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	31	430.819956	2344.66943	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	31	109.915965	572.818395	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	31	16634.8545	76239.6891	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	31	-0.511824318	16.4973456	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	31	0.0339221592	0.0970594245	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	37	32	0.00720515294	0.0280633851	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39	32	1099.68294	2594.75984	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	32	1.39528134	4.81572359	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	32	25.7026436	76.1670359	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	32	1905.62691	5774.51257	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	32	3512.07933	10720.0623	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	32	71.3416586	241.229928	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	32	1478.96007	4336.26651	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	32	6593.51978	19937.0963	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	32	2.75735349	18.1878835	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	32	25.7927237	279.656614	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	32	414.819659	2355.53361	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	32	57.57724	146.195924	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	32	39.6845091	100.609371	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	32	2804.59774	7308.1697	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	32	1.05012488	2.79681146	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	95	32	1020.32444	2444.18847	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	32	12.343736	76.1688194	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	97	32	51804.4363	70398.185	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	32	434.875764	1640.81062	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	32	3139.55995	9050.2294	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	32	727.827199	1863.0123	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	32	2358.20978	6005.86353	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	32	563.190306	536.890561	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	32	114.983643	259.450985	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	32	15775.3586	34085.7304	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	32	8455.44043	39339.7271	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	32	12707.2007	17428.4557	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	32	7008.69985	16407.9574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	32	12494.232	61624.7165	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	32	26707.352	64316.0222	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	32	5.20814093	10.8616689	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	32	33.9851744	55.6717216	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	32	2874.10925	8022.04959	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	32	2919.04932	5373.96337	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	32	0.316697434	1.17137096	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	32	17773.9178	45333.7938	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	32	0.0308640617	0.126364333	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	32	2.40547392	7.8299435	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	32	1904.29411	5549.5063	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	32	0.482964906	3.50588075	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	32	0.669318483	2.05114743	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	32	0.112477516	0.619532647	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	32	8711.18477	67621.887	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	32	312.704951	2074.83873	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	32	0.00181285893	0.0681372062	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	32	5735.22583	17502.2737	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	32	0.253533187	2.34052128	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	32	114.413258	347.778931	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	32	776.143222	2296.45894	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	32	0.626810629	2.80207537	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	32	5576.40781	8838.15065	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	32	863.148173	2630.85847	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	34	865.582121	3200.62123	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	34	2673.05991	42736.2487	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	34	397.315396	9003.45364	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	34	2731.07359	10010.142	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	34	72.8986502	314.633083	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	34	0.0878434944	0.435842251	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	34	17.3583929	74.8635897	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	34	131.385427	443.021883	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	34	1880.87078	9620.84647	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	34	90.5685789	457.724852	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	34	85.6609774	425.97269	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	34	1.884808	11.2760994	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	34	7016.46068	24810.0203	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	34	3.91456674	19.5143548	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	34	263.764578	2012.06479	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	34	231.407804	1159.99913	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	34	226.600143	1135.15956	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	34	0.00985462188	0.0377058264	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	34	201.611591	744.430981	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	34	5.43211467	20.8250347	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	34	1.36909255	5.08460557	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	34	24846.916	91878.5802	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	34	200.277142	675.410831	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	34	0.00632016997	0.148874265	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	34	413.627373	8240.18507	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	34	0.112753738	0.544177349	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	34	15872.6191	53516.8157	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	34	10925.6335	41663.9002	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	89	35	8.16155605	29.7715094	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90	35	7.70595698	28.1710098	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91	35	14.7600426	54.0519731	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	93	35	37.1921305	136.236171	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	144	35	0.00450853886	0.0183772892	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	35	0.578596455	2.11503235	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	146	35	0.136664943	0.502251954	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	43	36	0.0229027828	0.0947642358	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	39	37	5786.06129	13653.3489	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	37	7.93464126	27.9316183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	37	146.544927	441.885561	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	37	10861.1698	33499.7223	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	37	20014.8363	62189.6004	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	37	405.854948	1399.19858	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	37	8433.77359	25157.4676	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	37	15.4177845	105.415219	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	37	140.902938	1620.35982	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	37	2331.00108	13654.1937	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	37	329.019478	848.410141	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	37	226.777911	583.862244	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	37	16020.9357	42408.838	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	37	5.52527124	14.7165073	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	95	37	5368.50661	12861.0566	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	37	64.9420381	400.789885	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	37	2288.05944	8633.74001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	37	16518.8324	47621.2592	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	37	3829.49865	9802.96441	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	37	13475.2107	34853.2564	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	37	2963.35779	2825.0994	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	37	604.996117	1365.20392	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	37	36876.796	86336.9238	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	37	27.4031746	57.1530101	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	37	178.818278	292.939843	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	37	15122.1907	42211.1065	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	37	15358.9635	28277.2945	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	37	1.66747184	6.1696425	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	37	996.178864	2644.60593	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	37	22.0800038	77.6337654	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	37	10860.2666	32196.6005	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	37	2.54104297	18.4497906	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	37	3.52196271	10.7942799	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	37	0.591767771	3.25989724	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	37	1748.1252	12025.5092	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	37	0.0095326503	0.358499163	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	37	238.098666	1608.7661	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	37	652.068642	2017.56168	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	37	4425.32775	13323.0184	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	37	3.29785697	14.7441564	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	37	29341.1707	46505.6146	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	37	4919.07161	15262.2656	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	85	38	0.00195782487	0.00854145742	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	38	0.0156522929	0.084677069	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	38	0.0156851398	0.0848475193	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	309	38	0.00792225215	0.032702777	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	39	15938.0839	37867.5622	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50	39	0.14100278	0.449259392	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	39	76.9985147	224.387619	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	39	1067.93025	2578.16402	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91	39	0.140782252	0.449123619	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	95	39	0.00834063037	0.0328187673	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	39	0.0846457806	0.30925491	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	97	39	32.7139232	60.4510053	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	39	0.142793792	1.21163797	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	39	1.33327549	6.86163537	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	100	39	587.379803	1805.17946	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	102	39	1309.60915	4028.33078	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	39	0.0110871942	0.0452425728	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	39	0.0329565279	0.36265846	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	39	0.0475594884	0.416259719	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	39	4.38988547	9.94614368	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	39	0.491158302	2.65960523	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	39	0.944799274	2.78497533	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	39	0.00924193969	0.0341613895	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	39	0.00384775612	0.0633422934	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	39	7.80093973	14.6066284	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	39	3.57741372	13.2225947	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	39	0.00785131814	0.163154149	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	39	0.0466746516	0.185326771	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	39	11.0854251	26.574185	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	39	6.69836087	16.5989929	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	39	1.26479474	6.17264153	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	39	1.53503156	4.13170511	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	39	0.174223448	0.513579604	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	39	0.0944847192	0.278510978	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	39	3374.71528	8323.36678	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	39	29225.5899	84969.2724	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	39	1.16503872	3.444097	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	39	0.232489691	0.820965634	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	39	0.954648464	2.76813253	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	39	6735.54958	25476.6166	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	39	34.8656249	138.200091	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	39	124.40167	574.860318	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	39	5631.24234	31850.7843	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	39	4263.01944	30358.2046	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	39	10.5247206	29.4226465	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	39	3.11543088	6.96008449	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	40	0.00495000858	0.0225364587	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	41	1.08597691	4.54075326	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	41	5973.79321	18049.6578	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	41	4411.02193	13803.2535	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	41	416.927807	7353.097	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	41	1000.29579	9462.22562	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	41	2483.60412	18324.0073	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	41	3723.67887	12471.2386	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	41	2393.95692	22891.2968	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	41	3279.95674	20231.1317	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	41	0.05485115	2.56055718	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	41	4521.19811	52982.6504	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	41	0.521725487	3.22676942	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	41	-2.55793723	217.245018	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	41	17671.9665	55997.4519	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	41	4269.27564	13056.5209	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	44	43	19.7905731	73.5535496	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	43	862.706507	2918.9131	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	43	1993.07292	5166.25426	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	43	24.1810149	85.6390421	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	43	0.0944671217	0.377002143	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	43	28.2010832	116.038013	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	43	379.038501	1352.55108	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	43	0.9480159	3.60701559	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	43	3.65224876	14.6183692	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	43	1.6476776	6.57894205	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	43	0.327059243	1.30170469	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	43	1627.79244	10336.3256	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	43	105.140609	363.369391	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	43	225.277008	2133.15731	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	43	424.809928	2738.46342	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	43	724.854033	4152.37302	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	43	171.556336	572.440641	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	43	13.4219934	280.831102	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	43	808.082759	7584.82032	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	43	958.913982	3134.34675	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	43	8230.65674	23899.3018	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	43	3596.63106	11699.7357	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	43	2443.13164	7505.51215	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	43	14746.0685	49467.1135	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	43	22897.9124	72615.5919	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	43	2400.58082	8112.86325	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	43	1727.74685	5973.63789	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	43	0.23904494	4.35122548	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	43	231.516575	2565.01124	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	43	1020.15264	6625.33944	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	43	15.1510944	259.312949	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	43	1240.27337	5838.9536	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	43	139.836959	1819.76582	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	43	46.0553385	189.452209	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	43	66.9738002	1459.78461	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	43	283.210692	4155.43038	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	43	19315.5583	50081.241	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	43	4743.81417	12105.2356	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	43	99.0388981	352.882658	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	43	4856.26983	32632.6927	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	43	31.8542902	114.941548	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	43	1426.60498	3737.8311	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	43	701.397347	2463.20183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	43	0.548659495	2.19315206	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	45	44	4585.38231	14574.359	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46	44	6158.95616	14301.6883	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	44	128.859556	427.7013	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	44	0.507125947	1.88388534	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	44	151.697001	579.92028	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	44	2020.76829	6755.20574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	44	5.07377779	18.0204427	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	44	1.70921654	6.55837114	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	44	8.75300925	32.5383502	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	44	0.834111747	3.15253651	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	44	9074.5814	51735.0002	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	44	397.381989	1278.12431	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	44	863.60721	5969.80138	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	44	1489.72266	7649.13774	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	44	2587.7261	12194.4606	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	44	638.789613	1973.74059	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	44	91.9464263	1408.30199	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	44	4719.65175	37997.0889	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	44	5087.10034	15647.1881	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	44	19075.4253	58405.5464	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	44	12918.9359	37455.9237	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	44	12758.5391	40507.9123	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	44	9194.36608	29830.1457	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	44	1.5806323	21.8176525	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	44	1386.49422	12853.3941	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	44	3582.77706	18506.8708	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	44	69.4868777	938.731156	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	44	4116.31093	16273.3401	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	44	0.0314118096	0.305028777	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	44	621.898706	6376.38224	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	44	247.732792	946.819512	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	44	325.140905	5283.14541	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	44	1292.7072	14680.7351	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	44	3.80084995	11.2082284	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	284	44	0.00168999904	0.0631199964	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	44	527.960195	1762.4307	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	44	120.608808	772.351013	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	44	121.870598	414.493879	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	44	4412.7829	10349.064	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	44	3735.88992	12301.2876	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	44	2.94566809	10.9592913	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	45	0.298844205	0.986330343	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	45	22.1056488	74.7602287	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	45	40.7097182	138.777956	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	45	0.81754133	3.11979227	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	45	17.214465	56.1590692	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	45	855.000286	2898.94032	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	45	385.590661	1304.62354	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	45	76.5033103	258.123018	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	45	0.0280461735	0.234170896	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	45	24129.9809	71938.2308	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	45	0.218464052	3.59395503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	45	4.3718299	30.3508648	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	45	0.679237473	1.89647723	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	45	3507.0478	12475.9519	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	45	0.468219269	1.30514548	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	45	33.0108768	94.7732649	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	45	1345.95739	3737.70853	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	45	15.2084956	40.811991	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	95	45	14786.6341	35669.7305	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	45	177.205005	1110.8932	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	45	6280.68094	23936.701	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	45	10543.5219	27186.7005	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	45	27.8125104	77.9061845	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	45	8191.22526	7847.54539	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	45	1666.94744	3786.6285	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	45	75.5359104	158.537853	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	45	493.450862	812.852594	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	45	42362.0113	78451.192	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	45	1905.28879	6004.31861	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	45	0.338929782	1.32418706	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	45	209.597096	588.045759	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	45	869.694684	2580.44306	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	45	2.05217058	5.90987398	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	45	0.0443901373	0.173074691	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	45	22.1787256	71.8763834	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	45	2051.51189	5697.22374	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	45	2.54982909	19.9900286	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	45	3.69400407	11.7175158	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	45	1.61740407	9.03608398	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	45	84.5334259	870.021573	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	45	317.907675	3020.54148	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	45	3.17576452	26.7130243	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	45	2946.47097	11394.0276	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	45	2896.68418	11322.4721	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	45	3575.44025	16731.1778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	45	3063.60965	11565.2241	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	45	3.22460125	63.2533316	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	45	5219.19789	51841.6501	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	45	66.480411	226.578424	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	45	0.434224999	3.57389792	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	45	1.32678409	4.50240747	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	45	7351.46561	22767.4262	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	45	9.02563001	29.7386364	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	45	9.03690633	40.873441	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	45	10.0065551	34.0586133	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47	46	12585.6577	29935.5308	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	46	51.0648853	132.318495	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	46	15400.3981	40765.6076	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	46	504.574199	1263.99871	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	46	11.589623	30.7819914	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	46	28.3024473	75.1746208	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	46	170.632508	441.735954	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	46	0.88086909	2.18680833	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	46	0.155637515	1.1880587	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	46	0.275528394	1.52328623	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	46	0.622240902	2.94336984	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	46	0.753407442	1.97891254	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	46	281.066829	1565.22288	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	46	0.0229599414	0.309443928	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	46	4.29175905	26.1590682	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	46	0.0946923468	0.57404967	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	46	10181.0887	36374.8046	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	46	1.36758393	8.54238896	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	46	25148.2331	66556.3904	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	46	17.8542779	114.394261	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	46	4.37426437	25.5871059	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	46	35.1022477	171.787563	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	46	1.33208444	23.2551527	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	46	0.0775665091	0.30680305	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	46	2.81838669	6.69352081	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	46	3.16830801	18.155006	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	46	3.53738666	8.87417561	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	46	0.00104850394	0.00430756154	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	46	296.740342	769.782233	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51	47	0.619616413	2.19342072	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	47	1.14069274	4.07154702	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	47	0.142227344	0.505894541	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	47	0.48325099	1.64789059	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	47	23.9628428	85.0524115	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	47	10.8078157	38.2768194	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	47	2.14458707	7.57324004	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	47	0.311990469	2.16500283	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	47	679.80089	2111.643	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	47	1693.21831	12464.8617	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	47	2968.59997	15978.207	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	47	4974.4319	24213.8936	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	47	1105.64561	3325.58109	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	47	0.00510677353	0.105143874	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	47	0.0429080439	0.579096811	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	47	0.0260243034	0.102385921	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	47	22.7116017	101.527658	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	47	0.670815229	2.30697184	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	47	9352.63522	44518.0899	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	47	0.302543802	1.07957193	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	47	12.4231474	42.6071718	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	47	272.025876	643.139584	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	47	3611.9263	17670.3532	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	47	0.19534262	0.660639303	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	47	29337.5533	59493.5849	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	47	1320.32029	2486.87526	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	47	8470.06978	12676.7462	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	47	17.0924603	68.2671177	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	47	3.17211953	10.8405735	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	47	1.93042625	6.70178935	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	47	7.91293656	29.3739605	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	47	36.9865329	93.2358315	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	47	0.831547044	2.7414124	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	47	0.127755194	0.493764268	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	47	18.937162	64.9569178	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	47	771.381141	15226.2624	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	47	54.7613869	318.425963	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	47	67.3290863	185.119801	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	47	32.1990509	143.614328	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	47	2.16143966	25.4644094	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	47	1.21234258	20.5218841	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	47	0.0141529325	0.224700653	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	47	18.6877348	92.6164854	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	47	18.2957253	91.9435831	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	47	19.8644904	126.266161	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	47	19.5884667	94.1527234	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	47	95.6920794	1010.94992	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	47	7137.47301	38658.4274	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	47	134.117488	1517.4031	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	47	8290.39626	34010.3051	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	47	1137.63046	10642.7391	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	47	1.86280975	6.64749267	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	47	11992.0245	55581.1486	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	47	9.44377123	56.9445469	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	47	647.626658	8545.31792	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	47	2386.12496	24308.9744	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	47	29922.3543	70130.1271	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	47	0.0371840183	0.132096352	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	47	206.805941	668.203348	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	47	9015.55714	21661.3146	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	47	0.050964633	0.20038811	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	47	173.211833	648.420873	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	47	0.28040426	0.999236649	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	48	13259.4608	35813.1203	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	48	18042.0279	44754.3339	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	48	863.611762	2128.24019	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	92	48	4.398048	24.5043283	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	93	48	8.18219814	49.5993729	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	94	48	8.61052286	52.2730091	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	48	2795.88498	6875.61165	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	48	2.76885238	15.5411637	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	48	2197.72586	5391.78762	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	48	2151.37832	5276.19358	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	48	28708.7459	82656.3078	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	50	102.283893	315.874667	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91	50	0.0351287983	0.138437733	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	95	50	0.225692313	0.762358081	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	50	3.13044357	9.65949434	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	97	50	4828.79644	7569.67051	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	50	32.5490601	167.68418	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	50	254.782753	933.251374	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	50	3.9829376	12.2124347	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	50	0.0273890709	0.410040662	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	50	1.49142933	13.4788988	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	50	634.580091	1191.11965	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	50	73.0127231	293.941948	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	50	3.69252843	14.3996431	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	50	0.409332197	1.34440143	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	50	0.41958311	4.08297445	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	50	1176.58318	1863.47293	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	50	602.595197	1720.56348	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	50	0.331481568	3.79560314	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	50	17.0756256	51.2077043	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	50	1478.36895	2962.05185	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	50	897.51722	1851.93973	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	50	235.775536	830.403221	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	50	256.833369	559.693404	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	50	0.0092652811	0.0382697748	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	50	3.02617001	9.02568022	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	50	1.54643076	4.84791039	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	50	0.305342846	1.1544898	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	50	1.26848157	3.89686783	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	50	5834.05333	17657.3373	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	50	18742.8863	64973.8526	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	50	1436.21421	3293.15949	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	50	501.76088	928.457357	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52	51	0.722676417	2.97202503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	51	9.71254634	34.6420771	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	51	0.0242928044	0.0923845128	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	51	0.0935906865	0.374412857	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	51	0.042222507	0.168503085	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	51	0.00838103282	0.0333398946	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	51	41.7246741	264.74197	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	51	2.69410454	9.3067515	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	51	5.77660117	54.6364142	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	51	10.88914	70.1396642	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	51	18.5785703	106.353574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	51	4.39586691	14.6615437	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	51	0.344639782	7.19295772	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	51	20.720826	194.269469	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	51	24.5704943	80.2778916	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	51	7527.35138	29785.0012	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	51	210.887003	612.113753	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	51	92.1572104	299.657321	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	51	3772.08652	11823.1026	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	51	20250.9279	48786.7242	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	51	62.5995081	192.233129	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	51	5257.61207	18963.2627	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	51	377.846099	1266.96872	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	51	586.712153	1859.85168	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	51	2418.33793	8155.58562	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	51	2750.52341	7071.36185	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	51	61.5115007	207.789498	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	51	44.27149	152.99903	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	51	5750.02276	18024.9653	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	51	3980.96069	24114.3842	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	51	4999.16246	14037.0986	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	51	2362.85824	10879.7075	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	51	0.00613602602	0.111448319	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	51	560.983167	6398.94022	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	51	5.93773748	65.6975802	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	51	6267.13331	27186.7685	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	51	6149.12353	26999.1012	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	51	7122.20911	38019.7521	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	51	6540.75147	27621.5993	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	51	6726.17507	76519.5865	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	51	26.1496918	169.693392	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	51	0.388861882	6.64180248	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	51	31.7852954	149.550817	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	51	3.58724495	46.6096993	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	51	1.18020653	4.85234699	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	51	685.499936	4312.23107	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	51	1.71988136	37.3896314	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	51	7.26665593	106.433234	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	51	494.887488	1282.68455	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	51	121.541545	310.039986	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	51	2.53778778	9.0381708	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	51	124.484677	835.814644	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	51	0.816243586	2.94392983	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	51	36.5514288	95.7336602	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	51	17.9726024	63.0884728	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	51	12773.6793	49136.1472	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	51	0.0140596629	0.0561720861	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	53	52	17.8794275	64.3042168	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	52	0.575161503	2.26720859	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	52	27.9374587	115.240556	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	52	12.604601	51.8637981	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	52	2.50220768	10.2617912	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	52	76.345594	491.296229	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	52	807.421544	2865.32873	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	52	1655.49907	16799.3335	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	52	3192.43698	21573.782	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	52	5475.87692	32717.087	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	52	1318.58299	4514.27389	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	52	0.610580405	13.3452114	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	52	37.6627039	360.476951	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	52	45.260245	149.023766	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	52	13845.0452	55284.9956	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	52	388.773427	1136.39077	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	52	169.764584	556.27027	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	52	6950.40224	21948.4157	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	52	37372.8649	90586.4497	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	52	115.361023	356.866785	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	52	9677.67909	35200.244	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	52	695.884164	2351.89611	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	52	1080.9854	3452.60328	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	52	4453.69872	15139.3001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	52	5074.28068	13129.2586	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	52	113.280413	385.721437	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	52	81.5171878	284.009337	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	52	10594.9151	33461.555	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	52	7288.729	44751.1102	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	52	9217.92581	26060.562	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	52	4339.88142	20192.6637	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	52	1.6418512	34.2552425	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	52	1015.10014	11873.0753	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	52	10.7524754	121.900947	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	52	11517.5756	50459.9099	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	52	11299.4034	50111.2915	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	52	13060.5196	70559.8643	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	52	12023.4322	51267.6696	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	52	7663.72329	52194.4095	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	52	104.969617	2041.50408	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	52	9439.22143	46018.0301	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	52	1000.36284	14328.3909	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	52	0.0396329303	0.163985236	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	52	1254.44038	8002.46776	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	52	446.763277	11491.5009	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	52	2000.18371	32716.8564	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	52	4.67176304	16.7770834	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	52	244.356408	906.287846	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	52	11021.1263	29493.4341	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	52	33.0890851	117.108863	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	52	23500.2394	91204.7666	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	52	0.125520733	0.520041322	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55	53	7.57695282	26.0267258	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	53	375.612875	1343.28442	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	53	169.412998	604.529801	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	53	33.6171812	119.60912	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	53	1.45966326	11.6017794	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	53	10665.0865	33353.0927	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	53	17349.3458	52528.1542	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	53	0.0773492154	1.65984082	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	53	4.68030158	44.1009684	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	53	5.01240725	16.0841711	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	53	1726.44457	6865.16116	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	53	18.0032332	51.0896604	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	53	21.1080208	68.8728645	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	53	864.071115	2717.43745	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	53	774.378417	2043.42087	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	53	9199.21252	55687.0883	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	53	14.3695344	44.2991259	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	53	3833.83975	7933.28395	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	53	24983.3403	40645.9286	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	53	1203.80523	4358.36429	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	53	16.738063	63.4480755	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	53	134.393374	427.469278	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	53	553.8396	1874.44954	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	53	104.603209	295.943921	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	53	2.27521146	8.67128032	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	53	10.166211	35.300991	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	53	1317.15475	4142.87194	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	53	133.480547	1002.24337	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	53	188.590372	586.872498	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	53	83.6576635	452.91461	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	53	33.3283863	402.019439	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	53	127.516592	1476.0451	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	53	1.35043231	15.1351115	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	53	1436.76169	6266.12869	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	53	1409.62861	6222.88523	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	53	1631.36413	8766.185	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	53	1499.67954	6366.35185	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	53	179.345121	3172.6873	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	53	2069.97206	23956.1709	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	53	29.1980703	104.987579	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	53	22.7782688	179.191119	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	53	0.582848575	2.08627693	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	53	3243.68385	10553.9166	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	53	4.12686356	14.5565099	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	53	464.750961	2048.21715	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	53	4.39515837	15.7815168	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	56	55	0.939320705	3.58226737	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	55	0.423720021	1.61217454	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	55	0.084095223	0.318980683	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	55	33.4185513	199.145103	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	55	26.8770694	89.0035875	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	55	61.4537883	523.613604	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	55	112.219772	671.80749	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	55	189.99586	1018.44138	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	55	43.7964988	140.196535	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	55	0.31353096	5.41662102	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	55	17.0663039	146.208172	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	55	19.1128186	60.2976354	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	55	5894.23702	22383.7537	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	55	163.468059	459.589274	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	55	71.6761508	225.072706	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	55	2930.4643	8879.31742	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	55	15622.5596	36604.4218	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	55	48.602614	144.360297	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	55	4103.14759	14247.6148	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	55	294.16081	951.708981	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	55	455.962232	1396.82484	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	55	1883.07372	6126.33585	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	55	2125.2223	5306.98923	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	55	47.8994281	156.088676	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	55	34.500335	114.938458	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	55	4467.10353	13537.0096	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	55	3179.89732	18138.0525	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	55	3871.5318	10538.1594	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	55	1861.67981	8179.11547	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	55	0.0711682838	1.06869906	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	55	470.57742	4816.78464	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	55	4.96561462	49.4523382	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	55	4925.32205	20435.6746	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	55	4835.00731	20295.1692	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	55	5650.68268	28590.882	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	55	5134.72409	20761.2283	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	55	5640.68755	57599.7744	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	55	269.628429	1625.3685	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	55	4.46374836	63.6869465	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	55	321.482019	1431.47368	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	55	39.5610849	446.836634	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	55	0.939289455	3.7016094	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	55	548.758592	3243.71711	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	55	20.6263717	358.573618	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	55	81.4638658	1020.45331	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	55	4890.04083	12253.1135	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	55	1200.4169	2961.51016	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	55	1.9796786	6.79038426	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	55	1286.64411	8006.13105	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	55	8.15675356	28.1577549	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	55	361.278885	914.558317	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	55	14.0131858	47.3964807	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	55	9991.78851	36923.6859	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	55	0.0761877223	0.294613615	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	57	56	0.290315303	1.18353057	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	56	0.166411246	0.677767844	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	56	1610.50872	10264.7881	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	56	0.607015661	2.16337008	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	56	1.23540983	12.6811831	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	56	2.39144402	16.2861308	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	56	4.10556691	24.6987882	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	56	0.991443177	3.40838977	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	56	13.1683565	278.869975	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	56	798.108731	7532.1064	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	56	950.410914	3112.91834	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	56	8159.37873	23736.4329	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	56	3564.77034	11619.7586	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	56	2421.74024	7454.2831	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	56	14614.5892	49128.7042	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	56	22696.1342	72119.5325	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	56	2379.14268	8057.35223	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	56	1712.24089	5932.74156	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	56	0.234897157	4.32085724	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	56	228.436333	2547.16089	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	56	5.74052957	39.4017098	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	56	0.0775121785	1.5409735	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	56	7.08583279	34.7413988	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	56	0.743004347	10.8156156	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	56	45.6248404	188.150229	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	56	0.327544374	8.67392385	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	56	1.48218546	24.6956913	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	56	3960.91395	23131.7901	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	56	112.318401	298.397828	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	56	27.5942548	72.1299387	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	56	98.1441151	350.465057	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	56	27.2742045	194.062536	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	56	0.183673075	0.684252882	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	56	8.29371777	22.2703044	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	56	695.08087	2446.33215	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	56	0.543567196	2.17808878	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58	57	0.146041207	0.581266254	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	57	727.548531	4619.87475	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	57	1.48234275	5.28329335	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	57	3.01658745	30.9693778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	57	5.8396619	39.7732381	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	57	10.0254949	60.3182597	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	57	2.421126	8.32383047	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	57	5.9989818	125.518924	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	57	361.175497	3390.07502	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	57	428.591056	1400.91274	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	57	3678.73075	10681.9186	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	57	1607.53096	5229.25834	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	57	1091.96911	3354.6281	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	57	6590.82354	22109.5861	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	57	10234.3286	32455.9203	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	57	1072.9507	3626.08683	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	57	772.224419	2669.94881	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	57	0.106841636	1.9448029	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	57	103.477099	1146.44515	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	57	14.0177752	96.2250379	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	57	0.189239524	3.76328898	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	57	17.303377	84.8439161	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	57	1.8141288	26.4133667	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	57	20.5846407	84.676658	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	57	11953.0645	75250.5191	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	57	0.799592695	21.1830222	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	57	3.61880788	60.3106002	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	57	9672.28853	56491.4124	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	57	274.287231	728.735945	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	57	67.3866129	176.153038	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	57	44.2658903	157.722756	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	57	66.6005138	473.930537	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	57	0.448531737	1.67105391	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	57	20.2536706	54.3876959	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	57	313.492771	1100.94099	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	57	0.24522584	0.980240811	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	59	58	144.674056	914.149617	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60	58	9.00469435	31.0708538	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	58	19.3431254	182.41552	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	58	36.4289077	234.172918	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	58	62.1397322	355.076951	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	58	14.6920764	48.947824	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	58	1.20604757	24.8389066	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	58	71.9851019	670.831112	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	58	85.0274297	277.171892	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	58	729.61515	2113.36582	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	58	318.911468	1034.61248	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	58	13052.3874	40820.7595	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	58	216.601578	663.706426	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	58	18198.1752	65474.8176	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	58	1307.62711	4374.42827	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	58	2030.22076	6421.38826	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	58	8369.3417	28158.5983	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	58	9514.0928	24413.6802	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	58	212.878698	717.43013	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	58	153.222171	528.258567	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	58	19896.5595	62233.4778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	58	13800.8556	83266.1689	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	58	17294.7792	48463.7106	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	58	8183.7706	37566.0168	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	58	0.0214359664	0.384854442	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	58	1951.39871	22096.4229	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	58	20.6501286	226.862409	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	58	21702.5558	93871.0797	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	58	21294.6143	93223.2627	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	58	22648.4108	95372.09	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	58	87.4833782	566.549774	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	58	1.30515711	22.1754198	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	58	106.279006	499.291452	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	58	12.025011	155.617967	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	58	4.08636527	16.7541555	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	58	2376.78602	14890.0492	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	58	5.78074925	124.835686	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	58	24.371307	355.354528	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	58	1653.65908	4282.15194	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	58	406.124129	1035.04466	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	58	8.78379163	31.2061936	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	58	416.490234	2790.51142	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	58	2.72831559	9.82843012	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	58	122.137072	319.60047	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	58	62.2047431	217.825706	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	58	0.0486767846	0.193949775	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	59	-0.871491657	12.3473472	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	59	-1.32091585	19.3410265	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	59	0.116203761	0.960579732	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	59	2756.37144	21940.731	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	59	0.0759733742	0.636199562	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	59	16.2482994	102.31031	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	59	685.572118	4043.00166	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	59	35.6760213	155.766129	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	59	109.895315	4125.9662	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	59	11324.4883	90088.3702	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	59	24.6265579	128.182743	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	59	26017.2413	32486.397	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	59	4240.78028	14575.4785	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	59	198.446693	613.008139	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	59	1403.62709	3194.10036	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	59	840.328841	6447.87312	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	59	0.594672654	4.97127054	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	59	105.665527	635.682006	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	59	412.825668	2780.34747	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	59	4.62007456	22.483816	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	59	0.0781630045	0.650893334	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	59	30.445515	187.665044	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	59	1044.95803	6163.41087	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	59	-0.346356723	73.9374383	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	59	7.79682242	44.398291	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	59	1.53408702	33.6456127	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	59	-103.106099	3003.2662	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	59	-262.361798	7714.17142	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	59	-1.48677848	42.0801802	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	59	2084.1293	19971.3642	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	59	2026.57567	19867.42	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	59	2470.18974	33506.1883	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	59	2225.99565	20247.3279	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	59	-18.7140004	231.624914	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	59	124.697941	802.130687	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	59	-0.140648333	13.2084165	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	59	2.49744613	15.9419557	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	59	14817.9676	80902.8631	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	59	12.3405695	78.735402	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	59	13.198367	153.019345	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	59	18.7899453	120.579996	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61	60	0.109281802	0.906686546	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	60	0.198020996	1.16311794	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	60	0.0530329526	0.407678425	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	60	0.0513851018	0.175355737	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	60	588.151414	6984.11413	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	60	26721.4402	77218.3126	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	60	9.88724234	108.184482	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	60	8085.57107	63691.98	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	60	0.47584217	2.81405328	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	60	0.137636817	1.80565769	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	60	0.564616595	2.47790281	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	60	7473.56569	27802.587	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	60	0.0410522885	0.572052675	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	60	1318.55914	4678.1358	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	60	0.0790531757	1.77548866	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	60	0.00363031104	0.0961185627	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	60	4184.01779	11950.8618	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	60	321.690119	1651.09565	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	60	8.53689004	21.1987711	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	60	2.09540185	5.12352631	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	60	2786.20387	8701.74024	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	60	2.27202981	13.8614988	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	60	0.0402673349	0.145621196	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	60	0.630760309	1.58227196	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	60	19699.5392	60731.0295	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	60	15.6504051	54.1414001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62	61	-0.050331731	0.597536237	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	61	-0.0636443405	1.16363737	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	61	0.0825393115	0.816087059	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	61	-3668.0995	39574.1944	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	61	-52.483058	613.780508	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	61	-0.123372578	1.44526909	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	61	-1.02885643	10.2170711	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	61	-0.0369768719	1.29112673	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	61	145.34919	14631.3563	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	61	-0.348664362	3.33302619	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	61	2704.59355	27428.0701	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	61	-4.84098475	44.5874998	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	61	-0.940398708	10.0114348	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	61	540.571875	6412.68284	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	61	-51.4730615	853.385477	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	61	1.50765934	11.5166813	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	61	0.38019365	2.78754549	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	61	6892.92727	51350.6096	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	61	-0.643082496	7.109992	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	61	0.429547387	3.67563015	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	61	0.109366445	0.85878561	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	61	33.4801266	317.821398	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63	62	-0.00896833994	1.50555927	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	62	0.157816456	1.04788965	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	62	-2245.27152	51297.1642	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	62	-29.135532	795.322137	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	62	-0.0683353757	1.87273205	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	62	-0.685285357	13.2487955	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	62	0.0334586731	1.66839498	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	62	1107.43766	18871.1673	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	62	-0.240367926	4.32285841	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	62	5214.42151	35223.1491	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	62	-3.44357446	57.8400745	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	62	-0.584067929	12.9778809	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	62	1100.72192	8240.94143	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	62	-12.7681752	1104.44494	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	62	2.66954216	14.766341	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	62	0.665856037	3.57314642	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	62	12123.0676	65829.4772	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	62	-0.382825852	9.21516613	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	62	0.785376336	4.71602817	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	62	0.195118668	1.10130124	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	62	63.1843172	408.011896	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	65	63	0.288857799	1.67094244	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	63	-1938.25188	78076.2906	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	63	-21.4196802	1210.34806	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	63	-0.0257832649	3.64183695	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	63	-0.660873101	20.168218	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	63	0.160288929	3.2390815	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	63	3229.14092	36595.52	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	63	-0.239779851	6.65954991	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	63	8943.69248	53416.572	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	63	-3.23521145	46.4856025	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	63	-0.380914114	4.51058981	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	63	2608.93465	15945.8278	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	63	38.278722	2146.20314	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	63	6.02920262	28.5323402	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	63	1.49756467	6.90309538	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	63	-0.217332994	17.9230732	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	63	0.608037469	3.86735206	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	63	0.441936218	2.12822248	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	63	107.831822	618.677684	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68	65	1034.12884	11024.0948	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	65	17.2457534	170.752423	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	65	0.378902679	2.53521347	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	65	0.244577811	2.85036237	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	65	0.464404568	2.23487636	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	65	6233.04744	25095.3621	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	65	0.00872722167	0.164175073	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	65	2153.29462	7370.31422	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	65	0.86615441	11.8110664	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	65	0.143624612	2.00684632	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	65	3551.6918	10803.8804	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	65	260.477912	1488.22238	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	65	7.30150939	19.1834057	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	65	1.79354655	4.63698564	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	65	4532.26088	13704.4111	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	65	1.80185554	12.4867498	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	65	0.287375424	0.935988861	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	65	0.539207734	1.43173487	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	65	25.5373267	85.2928797	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69	68	-1.08489772	8.95779245	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	68	0.272090275	3.86785995	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	68	29.44812	1418.56801	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	68	3.13396585	29.7366188	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	68	1.03552228	14.442342	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	68	46.9766684	571.240674	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	68	404.718244	2405.82132	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	68	-2007.0804	62980.0891	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	68	0.820895232	9.30104028	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	68	2477.4033	9519.76495	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	68	18541.763	49932.9179	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	68	39.6822304	907.992346	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	68	3.84721958	60.9405318	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	68	7.08993939	89.7907298	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	68	24.1398129	392.13516	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	68	50.3480985	346.791921	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	68	0.610387353	9.98981784	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	68	0.403513754	7.34507967	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	68	71.5856864	870.88002	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	68	-71.2620255	1126.54848	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	68	79.206994	683.618637	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	68	-6.64550072	514.151404	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	68	-11.4877585	79.9215112	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	68	-41.2040013	293.794012	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	68	-0.415021962	3.01821758	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	68	-0.283587236	1288.55426	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	68	-3.64549801	1278.88328	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	68	-74.2979075	1784.94543	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	68	7.51443075	1310.96413	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	68	-491.921177	3513.42275	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	68	-668.173413	4766.24608	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	68	-4080.16674	33569.7391	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	68	0.998215069	21.7886361	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	68	-13.9310437	201.179864	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	68	-4094.2376	26764.6126	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	68	-9973.02471	76525.0461	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	68	0.0203501706	0.43309415	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	68	160.538475	2204.11757	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	68	12319.1472	73098.1272	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	68	0.153671621	3.02577695	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	68	64.5945695	2343.89891	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	68	0.151252278	3.27549879	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	70	69	0.0226761176	0.477571945	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	69	17.4799564	782.810847	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	69	0.515915574	8.69015131	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	69	0.162085375	3.04314945	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	69	7.67747667	120.389527	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	69	5120.37286	20136.0382	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	69	0.353715209	4.17529257	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	69	27695.7955	79064.0962	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	69	4.84086692	191.225033	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	69	3.60883181	57.6109343	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	69	1.14489726	18.9223466	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	69	3.56412806	82.6115265	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	69	670.263819	2908.14712	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	69	12.1786713	84.361574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	69	1.66874137	20.1768768	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	69	11.6978449	183.538773	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	69	-6986.61089	40846.7517	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	69	184.3186	9611.56522	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	69	1151.15605	5746.76738	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	69	303.764441	4368.54503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	69	-184.619102	2182.7903	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	69	-97.0638669	845.243278	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	69	-0.18819782	1.32593429	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	69	0.933695951	710.921432	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	69	-0.486560068	708.539811	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	69	-15.0732479	1504.43359	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	69	4.58515941	719.017	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	69	-1714.01954	30164.9748	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	69	61.5275164	588.546177	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	69	22.6880902	1717.28458	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	69	1.23676105	11.6977659	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	69	7837.19561	59442.4836	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	69	0.708708861	9.47992469	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	69	2190.17622	19848.7277	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	69	9.28169887	88.4746174	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	71	70	202.227244	818.811985	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	70	0.312105407	1.15738425	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	70	0.954309905	3.37635469	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	70	39.1741771	133.250311	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	70	593.537594	1229.10614	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	70	8768.08726	34145.5625	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	70	1.40754301	4.45671388	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	70	2819.15872	4726.59145	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	70	17766.9665	23924.5683	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	70	53.9651736	213.519193	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	70	8.46921109	25.6421429	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	70	6.08781901	20.9594417	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	70	24.9675941	91.8691044	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	70	81.2640836	178.421251	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	70	1.88970721	5.27098896	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	70	3.41299116	11.9482943	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	70	59.7150226	203.147245	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	70	2519.99655	47644.3799	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	70	137.8441	616.310264	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	70	149.426444	354.84894	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	70	76.8128464	277.235287	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	70	99.9469023	936.003834	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	70	41.9608789	508.899717	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	70	0.120654868	1.49375945	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	70	167.962633	747.157279	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	70	165.676376	744.422496	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	70	292.536904	1444.76503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	70	174.042708	755.617956	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	70	285.03609	1964.27825	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	70	6151.62951	55771.4433	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	70	73.9110607	243.306285	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	70	23.9689796	110.249538	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	70	1.47488117	4.83475305	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	70	8149.70205	24441.4218	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	70	1.43790664	5.18560054	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	70	401.146013	1249.01726	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	70	11.1245394	36.5729596	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	73	71	1314.06684	5637.4085	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	71	350.461245	1554.59468	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	71	14516.8	61390.0907	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	71	19.107404	96.1209143	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	71	6701.69105	28789.6026	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	71	2249.82432	9654.4719	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	71	9082.91845	42275.4654	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	71	9759.29811	34675.9723	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	71	0.0884403176	0.46525449	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	71	22127.9602	93592.3065	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	71	-0.128637758	91.7546122	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	71	-1.42074724	174.797039	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	71	-0.0214520672	0.342218144	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	71	-0.019165914	0.380652683	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	71	0.0896847922	2.54017102	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	71	-0.0159222134	0.394728215	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	71	22610.2499	90262.3167	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	71	451.552015	1793.71966	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	71	0.90788769	4.67007801	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	71	3403.98838	13568.1815	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	74	73	752.406813	4366.75828	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	73	0.0256188914	0.106163535	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	73	1.05808494	4.19164081	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	73	408.989322	845.80897	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	73	6045.85344	23489.3428	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	73	9.14865179	30.4638462	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	73	43438.9944	77956.2592	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	73	1942.19826	3252.40813	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	73	12238.0296	16461.4185	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	73	1.42153517	6.70605183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	73	0.513016549	2.04402691	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	73	0.164127454	0.659229822	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	73	0.666014298	2.88746051	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	73	56.0003493	122.782288	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	73	1.30263139	3.6274657	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	73	29.979114	102.629943	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	73	1.6128549	6.39037277	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	73	7338.88583	27954.732	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	73	21.0443983	1484.92076	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	73	95.1036418	424.171317	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	73	102.981751	244.197085	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	73	52.9720929	190.799947	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	73	1021.2314	7186.97845	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	73	390.040509	4409.43402	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	73	0.674384994	10.1613825	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	73	1085.32858	5142.48193	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	73	1070.69637	5125.31192	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	73	2027.01223	10368.7461	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	73	1125.11166	5198.50949	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	73	196.905522	1351.9567	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	73	634.862057	1855.34414	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	73	970.067357	5453.04721	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	73	16.5381796	75.8787377	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	73	12.6630885	36.8659894	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	73	13.0886957	45.9521488	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	73	276.568789	859.583611	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	73	95.5418996	278.885034	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	75	74	179.204375	1039.03373	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	74	1453.10103	6171.13519	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	74	206.24349	1019.06903	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	74	9.92724081	48.4828334	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	74	9.38443615	45.1186357	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	74	0.0803546142	0.410751863	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	74	0.428887187	2.06694932	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	74	29.3882391	213.214987	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	74	25.3579752	122.86735	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	74	24.8306258	120.236233	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	74	0.105488371	0.524189966	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	74	2179.24602	10354.6654	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	74	58.1160449	289.503294	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	74	14.7757276	70.7181182	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	74	2214.96063	9408.20834	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	74	-0.029890657	2.0441703	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	74	0.019165648	0.0876426444	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	77	75	0.251933159	0.997352878	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	88	75	29032.5033	61489.3507	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	75	3716.89321	26856.0163	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	75	2.44894314	8.36749315	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	75	7979.75494	46520.3519	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	75	0.338513666	1.59563874	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	75	0.127520551	0.524397095	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	75	0.0390795855	0.156856268	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	75	0.158589694	0.687040581	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	75	3970.55998	8923.87137	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	75	91.8418596	263.409633	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	75	8.68466336	30.9907165	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	75	0.384025567	1.52051597	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	75	13553.3128	60133.3767	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	75	1747.34252	6651.85865	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	75	5.0654213	353.333676	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	75	6598.3084	30762.9314	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	75	7289.29234	17742.7041	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	75	3705.73114	13844.5645	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	75	377.939531	3494.80697	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	75	102.638921	1333.15786	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	75	0.165249387	2.78501216	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	75	288.4792	1417.87462	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	75	284.536274	1413.29416	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	75	546.168022	2902.03982	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	75	299.244683	1433.12701	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	75	13343.3188	97979.0566	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	75	277.229352	908.204404	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	75	231.038736	1297.50593	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	75	1146.00092	5502.77018	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	75	5.53195652	18.0469503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	75	30556.31	91230.3583	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	75	3.82269391	14.0543184	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	75	19439.2818	62396.529	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	75	41.7262462	136.518073	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91	77	100.869566	311.572147	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	95	77	92.4015431	293.730431	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	77	1288.52513	3756.21462	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	77	16221.7183	75065.6459	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	77	2382.90778	6697.01731	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	77	100.405403	330.194459	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	77	25.2859978	252.112735	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	77	3260.1042	17070.7414	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	77	282.736711	829.831443	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	77	355.889946	2608.1836	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	77	153.261863	1467.34708	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	77	10328.4653	28393.6795	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	77	8801.77537	20702.9544	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	77	4773.33101	11227.0677	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	77	2.61150695	9.45397732	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	77	0.427910981	1.79161391	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	77	0.0291331403	0.122033257	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	77	1.20147933	4.0659737	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	77	3744.57164	10388.4233	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	77	356.612791	1223.10231	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	77	0.00405426907	0.0167711765	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	77	4.09636762	19.4173075	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	77	0.5329978	2.14899985	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	77	158.782614	2118.85697	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	77	4615.46411	52727.721	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	77	7.69569585	110.170388	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	77	12006.687	56004.0093	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	77	11848.7154	55824.3361	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	77	12439.1397	56603.2804	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	77	11350.08	35834.4406	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	77	1858.1224	7703.64363	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	77	226.453084	712.057392	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	77	157.140174	554.726034	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	77	1708.24574	5386.48391	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	79	78	0.00111899758	0.00463816924	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80	78	0.0086178873	0.0355940868	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81	78	0.0189181733	0.0781806045	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	78	1.12732483	4.50982325	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	78	152.723812	940.303202	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80	79	0.0861715527	0.360279825	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81	79	0.189164436	0.791336047	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	79	11.2763984	45.6489793	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	79	1518.41904	9515.55215	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81	80	0.0098253211	0.0407328827	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	80	0.585542359	2.34967696	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	80	79.2017707	489.879205	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	82	81	0.0024415123	0.0100436229	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	81	0.326013266	2.0929194	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	81	4787.15013	32308.9939	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	81	3572.81201	43810.489	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	81	3776.35381	25341.8386	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	81	3698.68188	24799.339	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	83	82	0.00309911569	0.0127334702	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	82	1013.4156	4293.5878	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	82	6861.29091	48459.5871	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	82	46.3277159	196.698033	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	82	44.8267754	268.238291	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	82	36.470164	154.270607	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	82	35.7089778	150.966445	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	82	2258.5732	11571.0263	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	82	-921.347409	45066.6144	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	82	425.060597	2344.045	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	84	83	48.7019016	204.254399	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	92	83	24135.9709	72511.0001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	83	331.83783	2305.81416	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	83	2.22642512	9.35732224	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	83	2.16274494	12.7626274	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	83	1.75262694	7.33894933	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	83	1.71603788	7.18176184	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	83	108.757858	550.507695	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	83	15243.7354	74270.6482	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	83	-38.964909	2145.1612	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	83	20.4861411	111.524729	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	116	84	315.674365	2146.22056	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	84	0.026221323	0.108472605	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	84	153.665468	900.201309	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	84	124.270347	517.603345	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	84	121.675654	506.517103	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	84	102.867117	512.31972	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	84	14409.7222	69116.9432	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	84	-30.0825222	1997.69212	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	84	19.3991657	103.792881	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	85	0.0129529802	0.0498438708	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	85	0.012979853	0.0499441466	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	309	85	0.0108433876	0.0449160479	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	95	88	990.566962	2428.43013	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	88	11.6073965	75.5206362	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	97	88	50727.2516	70125.347	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	88	417.354664	1628.21222	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	88	3035.64398	8986.72395	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	88	705.63522	1850.59808	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	117	88	24321.4262	50497.4284	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	88	553.324623	536.167384	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	88	111.759331	257.832149	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	88	15345.19	33878.4596	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	88	8054.7113	39021.7528	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	88	12441.6811	17359.9562	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	88	6807.37314	16303.4566	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	88	11873.8738	61120.554	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	88	25925.7054	63900.218	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	88	5.06928515	10.7970836	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	88	33.2018812	55.3995681	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	88	2781.10324	7966.49564	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	88	2846.98807	5344.77286	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	88	3.23197984	9.02490697	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	88	1806.14997	3834.80836	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	88	42.3101321	113.430614	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	88	20093.5222	46838.4584	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	88	6.00871493	27.2810633	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	88	6.55797961	15.7161139	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	88	0.0937225225	0.568914418	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	88	4053.83799	17770.6986	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	88	4.55755467	33.9834902	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	88	548.65288	2376.8472	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	88	1216.55897	2938.48657	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	88	8212.06379	19390.0726	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	88	0.598026594	2.77962504	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	88	5450.27815	8796.40756	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	88	9182.52354	22230.4268	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	90	89	0.16806788	0.6933912	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91	89	0.00422707341	0.0174116981	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	93	89	0.81097146	3.35321564	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	144	89	4.46337859	16.6170767	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	89	0.0327340656	0.134960939	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	146	89	0.0823417763	0.340518441	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	91	90	0.303803132	1.25885387	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	93	90	0.113371647	0.468892841	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	144	90	4.21404472	15.7237036	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	90	0.00230417748	0.00953498717	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	146	90	0.0777241231	0.322206571	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	93	91	1.46591615	6.0877701	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	95	91	0.222638398	0.75226048	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	91	3.09184433	9.54360265	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	97	91	4843.11205	7594.51929	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	91	32.6833391	168.468652	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	91	255.814513	937.388273	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	91	4.08469505	12.5356489	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	91	0.0269906746	0.404447356	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	91	4.39232119	28.0030411	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	91	635.852146	1193.77395	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	91	72.9448149	294.047806	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	144	91	0.0416925135	0.172175525	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	91	0.00822797256	0.0340459163	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	146	91	0.148841323	0.61821193	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	91	0.410397321	1.35088805	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	91	0.439271062	4.27081385	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	91	1180.54604	1870.28901	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	91	604.524638	1726.79359	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	91	0.326784999	3.74517922	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	91	17.530882	52.6190512	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	91	1478.91849	2964.5574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	91	897.840679	1853.50118	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	91	236.682578	833.903204	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	91	257.961221	562.300723	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	91	13.2296134	34.2231987	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	91	7.17463614	18.5590121	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	91	1.52504317	4.78187572	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	91	0.301107927	1.13876038	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	91	1.25094292	3.8437891	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	91	5850.05235	17714.0651	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	91	18744.6584	65026.2199	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	91	1436.66935	3295.90582	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	91	503.881342	932.597178	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	93	92	0.0952306992	0.387294758	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	94	92	0.100263353	0.408179574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	92	58.7845915	521.953981	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	94	93	0.00598842796	0.0247020912	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	144	93	20.3379402	76.0402689	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	93	0.10624351	0.440324592	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	146	93	0.375035432	1.55817881	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	93	103.829904	1055.49728	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	94	109.158736	1112.37591	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	96	95	0.0674612314	0.268498703	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	97	95	38.2974326	70.6405621	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	95	0.198356108	1.60857581	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	95	1.78401398	8.90840302	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	100	95	715.045905	2181.00558	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	102	95	1594.26023	4867.00503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	95	0.230859375	0.920064689	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	95	0.0452453865	0.605280985	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	95	2.13986462	15.5583039	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	95	4.74077583	10.6107903	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	95	0.403231898	2.40178617	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	95	37.7984248	103.554155	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	95	0.391613051	1.27675703	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	95	0.198607962	2.37042072	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	95	9.47122723	17.6394183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	95	4.36096146	15.9774023	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	95	0.00230882399	0.113576366	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	95	1.51718271	5.78829659	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	95	10.2833261	25.0312122	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	95	6.21094264	15.6340608	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	95	1.65737159	7.86272396	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	95	2.06133295	5.45558204	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	95	6.97014771	19.0965141	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	95	3.7800336	10.3559153	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	95	3135.25508	7854.37186	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	95	1.39645852	4.50786899	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	95	0.274197975	1.07302279	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	95	1.14608401	3.62373187	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	95	6200.80652	23977.6055	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	95	40.8495129	161.171912	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	95	113.995456	540.896203	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	95	5130.58555	29962.5581	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	95	5236.0662	36693.7028	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	95	9.74189911	27.7054016	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	95	4.10108355	9.02308798	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	97	96	13.2582045	25.4010949	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	96	0.0689512567	0.634504906	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	96	0.642060112	3.45260225	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	100	96	248.958544	800.517837	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	102	96	555.052081	1786.38119	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	96	0.324172467	1.35160691	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	96	0.776156729	7.72268644	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	96	8.51948842	64.8463447	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	96	1.11667332	2.67697269	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	96	0.0758201085	0.634227171	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	96	154.802401	432.202729	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	96	2.29204999	7.37893686	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	96	0.767383188	9.87660213	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	96	3.36044853	6.49498613	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	96	1.50341552	5.85945684	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	96	0.0677869013	1.48436453	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	96	4.75135778	18.2859701	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	96	0.121712089	0.778928896	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	96	0.0690450235	0.481467497	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	96	0.59010444	3.00051301	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	96	0.778354349	2.15224143	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	96	28.5460264	79.7028832	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	96	15.4810234	43.2223589	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	96	35.8656728	244.985182	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	96	493.538703	3087.76191	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	96	19.4975106	57.6567916	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	96	3.89062191	13.7435219	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	96	15.9766207	46.3406894	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	96	13.1795064	721.40598	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	96	11.8427121	51.4066568	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	96	-0.43610735	16.0983184	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	96	-57.7083225	883.729263	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	96	1785.01698	62980.1857	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	96	1707.29246	13430.1319	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	96	15836.4143	80603.3107	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	96	0.696939706	3.8884645	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	96	1.53699644	3.50927262	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	98	97	1.94849152	6.70763984	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	97	2.41187367	10.0355949	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	100	97	132.810484	501.819536	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	102	97	296.057274	1119.81294	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	97	20.6336276	41.0350733	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	97	2419.4065	6535.42563	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	97	2227.80297	5919.02137	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	97	0.733609298	1.17663111	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	97	1.53890528	5.59345351	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	97	24078.4841	37295.6151	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	97	452.767904	775.25077	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	97	289.384869	913.168689	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	97	1.90684808	4.10700936	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	97	0.774862288	3.66466432	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	97	549.881286	1772.8831	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	97	777.09827	1460.92615	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	97	525.214873	722.251815	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	97	321.247789	452.760539	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	97	1.44390838	6.17997952	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	97	6.94071344	13.5557128	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	97	4440.21945	6877.7438	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	97	2407.96803	3729.74071	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	97	33667.7982	50964.5035	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	97	7290.74937	12341.9042	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	97	27356.7021	40883.654	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	97	0.121360566	0.479648367	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	97	7879.61399	16452.2514	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	97	700.464711	8353.52141	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	97	528.741716	812.222341	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	97	5.04724064	10.065228	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	99	98	-0.0169110886	0.7207887	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	100	98	18.9561277	186.91355	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	102	98	42.1898872	417.080956	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	98	0.0694722033	0.797093691	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	98	-2.85585855	132.741624	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	98	-2.08236612	110.92927	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	98	0.264567176	1.52265656	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	98	0.0141735714	0.563774305	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	98	150.546668	764.096562	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	98	2.35545435	15.603438	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	98	-1.20655955	16.7615148	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	98	0.448199289	1.57633323	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	98	0.0687253546	1.35390201	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	98	-2.7171066	36.6503887	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	98	3.18824948	28.8273037	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	98	4.34825526	16.7892701	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	98	2.58133675	10.4678284	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	98	-0.00772954829	0.589224033	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	98	0.0676292295	0.486611329	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	98	27.7603967	140.907407	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	98	15.0554541	76.4133532	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	98	1314.71634	5285.69865	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	98	17479.0617	66530.6549	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	98	243.587639	1151.59242	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	98	43.5255811	272.784317	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	98	201.652872	926.267428	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	98	1847.91185	15764.5779	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	98	0.474144736	14.5823193	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	98	25.2507022	353.368117	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	98	646.907566	19471.4002	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	98	-224.30024	3025.62716	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	98	3.77147549	18.4400386	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	98	0.160493901	0.769994015	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	100	99	4.66679245	193.576032	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	102	99	10.301497	431.939051	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	99	0.738977791	4.53819503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	99	40.035838	750.700588	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	99	35.4791136	635.876503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	99	0.480286021	3.21964639	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	99	0.0995269524	1.87168994	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	99	1188.25826	4309.55148	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	99	20.1459162	88.2838148	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	99	0.255400019	96.4626311	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	99	0.335650527	1.65537123	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	99	-0.036672368	1.39672637	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	99	0.187150876	206.694968	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	99	30.5699615	163.676335	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	99	31.5535914	92.6475171	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	99	18.9430898	57.8189073	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	99	-0.0508268636	0.530381675	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	99	0.0467183354	0.456582718	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	99	219.115902	794.727268	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	99	118.831913	430.975974	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	99	9628.72437	29190.7266	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	99	1858.76688	6386.56273	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	99	360.421906	1518.80521	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	99	1527.34321	5134.52606	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	99	17050.5012	87935.9652	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	99	-0.314863843	21.5803682	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	99	291.190622	1977.93586	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	99	-470.269849	3091.38192	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	99	29.0042313	102.180618	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	99	0.023231542	0.251687195	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	101	100	0.00620098201	0.0565959885	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	102	100	0.00275896627	0.0124788535	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	100	354.000787	1211.26183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	100	43.9816939	233.873487	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	100	20.3439915	205.98464	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	100	8411.84685	23253.2935	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	100	3298.19168	26163.3377	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	100	0.00214319472	0.0417960328	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	100	-1.33165854	19.0283464	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	100	6347.62005	52388.7988	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	100	13779.0484	43407.0262	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	100	10952.0627	22766.1538	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	100	6643.03611	14230.9251	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	100	2.99174829	123.092697	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	100	83.8607495	306.221908	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	100	8.86574643	1085.755	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	100	0.00395573752	0.0924091271	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	100	10593.6546	25288.0101	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	100	52.8860594	204.510744	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	110	102	789.201205	2702.95646	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	102	98.0036337	521.879577	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	102	45.2756898	459.636081	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	102	18756.3699	51891.1504	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	102	7344.32265	58381.5324	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	102	0.00475809173	0.0932629184	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	102	-2.98238567	42.4581789	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	169	102	0.00245976061	0.0522890141	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	102	24424.7681	50805.6366	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	102	14814.7388	31758.0452	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	102	6.60457692	274.664922	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	102	186.946092	683.337429	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	102	19.1557405	2422.70722	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	102	0.00858072198	0.202833601	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	102	23623.5771	56432.5801	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	102	117.889364	456.366088	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	111	104	0.934854404	11.0479736	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	130	104	0.00185048497	0.00946275724	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	131	104	1.39669225	4.84312848	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	222	104	2.11823041	7.34302302	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	223	104	0.00709063667	0.0351669835	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	224	104	0.00794967168	0.0408717675	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	226	104	0.966289257	3.35035794	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	227	104	0.0476494913	0.269504783	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	104	0.0896733378	0.434397087	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	104	0.0380770331	0.91603619	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	104	0.340504362	1.61309707	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	104	0.649060523	16.881595	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	104	1.8054121	6.25999491	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	130	105	0.00214630857	0.0106933066	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	131	105	0.13754214	3.19277666	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	132	105	10.5943218	53.49883	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	183	105	0.341800714	2.58188216	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	105	0.18996081	0.913169626	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	107	106	0.00223236337	0.164585419	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	126	106	0.00131999182	0.00683294289	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	129	106	0.00114726613	0.00600868254	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	217	106	0.000324996795	0.00162165904	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	290	106	0.00053263112	0.00286311011	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	291	106	0.000163217988	0.000829299131	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	126	107	0.00398222178	0.186114052	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	129	107	0.00314604117	0.163602178	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	290	107	0.0046865364	0.239295583	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	291	107	0.00208240969	0.0694321354	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	138	110	1.03727488	10.1476998	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	110	0.418697374	3.90104053	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	110	2.78325423	6.88211089	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	110	0.295468409	1.88198716	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	110	8.66900896	26.1399549	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	110	0.153373985	0.543646823	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	110	0.0319739812	0.593404702	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	110	4.88975059	9.86220692	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	110	2.11123971	8.85768808	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	110	0.325356601	6.71955051	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	110	0.238770337	0.99153378	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	110	7.32848772	19.0764368	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	110	4.41731104	11.9111293	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	110	0.709438683	4.09480975	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	110	0.924358087	2.74050241	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	110	1.59858638	4.82049021	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	110	0.866944906	2.6141217	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	110	2243.3644	6012.09117	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	110	29331.1817	75560.8682	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	110	36.0716282	102.797754	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	110	7.24349694	24.5190828	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	110	29.5393144	82.6157157	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	110	4264.63912	18210.0419	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	110	20.5085666	93.0581594	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	110	76.661293	410.339336	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	110	3352.63439	22709.873	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	110	2222.35821	20257.2605	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	110	6.87324879	21.0859469	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	110	1.90875092	4.63867223	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	130	111	4.66458187	57.5462869	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	131	111	10624.416	16765.297	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	222	111	16110.7359	25418.4338	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	223	111	0.303233117	3.56675882	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	224	111	0.0118417541	0.147958938	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	226	111	7350.05795	11597.7216	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	227	111	477.544805	966.124035	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	111	0.126002358	1.50917239	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	111	-6.6361786	91.2412407	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	111	0.493355001	5.60726136	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	111	-4.71565938	57.4879203	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	111	13733.0433	21669.8896	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	112	0.19179196	0.760205545	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	195	112	0.00287664308	0.0715192305	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	196	112	0.0103442446	0.0393624405	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	198	112	0.0461354798	0.182855656	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	120	113	0.015541239	0.102593046	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	123	113	0.0335871541	0.186263244	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	181	113	0.0556182904	0.10881486	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	182	113	0.056196263	0.105112721	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	183	113	0.0907425856	0.403566132	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	184	113	2.46956548	4.752283	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	203	113	0.132687321	0.274240209	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	113	0.346184854	0.770377926	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	135	114	0.0802764833	0.175416357	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	204	114	0.0273569409	0.059143939	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	300	114	0.459980621	2.42088894	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	119	116	14.4132225	98.3185845	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	116	788.816915	10100.746	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	116	850.352585	5844.05191	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	116	832.879399	5718.94923	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	116	2.26271883	13.561691	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	116	1245.97431	7489.82242	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	116	319.251774	1830.06422	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	116	-2.51636702	52.5088126	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	116	0.0590149967	0.163857438	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	117	139.004934	529.303552	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	117	47.2065862	157.30357	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	117	15.6091845	51.9392296	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	117	64.1529822	227.69874	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	117	3329.53606	7330.17307	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	117	77.3774307	216.529247	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	117	0.0298823561	0.121783535	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	117	153.053267	503.399451	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	117	5634.50337	25314.1749	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	117	6121.14269	14577.9297	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	117	3142.5849	11387.7174	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	117	280.761467	2249.34615	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	117	0.236526219	5.01346175	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	117	0.0489587152	0.915073721	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	117	15.5423302	87.7143173	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	117	14.7823985	85.7586911	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	117	5.99858395	52.8781894	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	117	17.0002299	91.1679737	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	117	11622.0389	80673.7757	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	117	188.385029	582.644171	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	117	979.624005	4528.33311	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	117	3.75831405	11.5774902	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	117	20669.7341	58498.6617	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	117	0.0611084848	0.248263566	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	117	16420.1561	51306.9557	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	117	28.3522602	87.5804367	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	184	118	0.00545962351	0.0124143092	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	167	119	7.01929152	41.2387785	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	119	5.68114223	23.7125131	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	119	5.56252937	23.2046301	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	119	4.70084207	23.4700195	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	119	2589.77616	12962.1804	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	119	658.556184	3166.34689	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	119	-1.42158471	91.5074122	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	119	0.886350317	4.75485274	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	123	120	-2393.71679	14112.6236	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	181	120	0.125903639	0.742654871	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	182	120	45.6954666	623.137036	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	183	120	-0.209398907	2.3910159	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	184	120	5.27840462	30.6204275	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	203	120	0.365468119	2.32498139	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	120	0.848975308	5.86227346	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	122	121	0.123806759	0.505116057	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	127	121	0.406270112	1.15888374	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	136	121	0.0281246046	0.0639221166	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	205	121	0.16367142	0.299849734	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	297	121	0.589566979	1.24997862	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	127	122	0.455747568	2.97972494	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	136	122	2.82841533	11.9982406	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	205	122	0.0205560089	0.0848259629	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	297	122	0.856742098	3.28244099	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	181	123	400.564133	3585.47058	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	182	123	0.0382514698	0.195444611	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	183	123	-509.697967	1760.5669	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	203	123	2915.82493	24231.8593	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	123	-0.411099066	3.52983171	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	129	126	0.00135068586	0.00678521108	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	290	126	0.00197913858	0.00992387436	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	291	126	0.000604324014	0.00287404635	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	128	127	0.00041499985	0.00207999968	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	136	127	149.830211	326.903483	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	205	127	1.07528124	2.30794951	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	297	127	0.420020371	1.22627492	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	290	129	0.00172077259	0.00872687195	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	291	129	0.000525730081	0.00252744261	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	131	130	0.00480502815	0.106876194	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	132	130	0.0638657192	0.316031204	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	183	130	0.00241996801	0.0229596742	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	222	130	0.402383582	2.03800981	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	223	130	0.036380565	0.183580172	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	224	130	0.00446745235	0.0224896229	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	130	0.00114407716	0.00539411486	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	226	130	0.183543557	0.929866477	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	227	130	0.0913686541	0.303942966	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	130	0.458950126	2.2636461	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	130	0.182761968	4.77938962	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	130	1.74337863	8.40599778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	130	3.06899485	87.9178946	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	130	0.342927697	1.73741287	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	132	131	17.2178898	579.426486	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	183	131	-0.945831786	27.6661261	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	222	131	5.45037455	8.80341925	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	223	131	41.2052778	50.9175025	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	224	131	5.58263183	9.79168633	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	131	0.389569246	9.90621973	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	226	131	2.48657128	4.01675141	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	227	131	1.32502624	1.83800503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	131	501.747089	615.418723	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	131	836.040655	1450.2626	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	131	1875.11775	2279.09248	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	131	14997.0508	26262.6555	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	131	0.034862201	0.0789862638	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	133	132	0.0606241293	0.268637343	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	181	132	0.0861642114	0.180602308	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	183	132	0.0660055425	0.729211203	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	184	132	0.0315229694	0.0716720733	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	132	0.0314161452	0.153208101	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	181	133	0.212391842	0.941607249	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	204	135	0.0488136065	0.093050508	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	300	135	0.203752911	1.07162126	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	205	136	0.00481751724	0.0109396466	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	297	136	205.741019	348.502473	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	140	138	-1.26138888	21.8942014	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	138	285.455026	1006.76902	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	138	7.03772536	234.291182	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	138	23.8796295	152.073982	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	138	0.0892580407	1.08867945	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	138	-0.366762756	3.30139894	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	138	586.628826	1607.47805	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	138	174.535483	1404.70183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	138	-0.36580097	2.88551502	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	138	4.64526556	42.6585404	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	138	633.17229	2483.77324	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	138	375.599605	1548.51782	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	138	42.5042614	669.316084	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	138	103.043338	467.417594	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	138	4.4032616	28.0440194	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	138	2.38809012	15.2081344	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	138	9645.02103	95506.0098	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	138	0.370641349	3.86554438	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	138	0.0413307373	0.910386875	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	138	0.31689246	3.1113232	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	138	1524.74232	14352.4289	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	138	3532.63075	52239.2514	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	138	546.998107	2727.41862	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	138	228.40349	787.674529	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	148	139	0.0247594925	0.102317105	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	141	140	277.931097	970.568688	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	140	12.2605166	256.065077	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	140	0.148992124	2.1493009	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	140	0.1024768	0.90765813	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	140	-0.0972762319	0.853123488	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	140	527.08476	1424.29511	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	140	160.535692	1245.98269	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	140	-4.98748656	78.1445651	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	140	1.81762208	15.9650525	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	140	695.54445	2623.64852	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	140	413.357777	1635.91704	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	140	37.8524383	573.798469	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	140	87.3520514	391.336848	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	140	0.0274702587	0.396352905	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	140	0.014900095	0.214940509	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	140	48.8204173	261.842612	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	140	8.35783314	61.9467863	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	140	40.5634774	210.640622	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	140	1453.43491	13036.3108	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	140	4268.25101	55279.9609	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	140	606.756114	2882.51254	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	140	195.132692	666.807087	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	142	141	0.0486431235	0.201424137	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	141	3348.86546	6245.35828	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	141	61.9377908	128.997055	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	141	34.2365991	149.034143	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	141	0.734830334	1.94142973	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	141	0.232020209	1.701414	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	141	60.2451975	264.89639	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	141	104.806277	242.675356	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	141	5.72306408	5.51795996	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	141	3.51754546	3.47144857	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	141	0.253149332	1.92955158	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	141	1.54772232	3.87340423	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	141	617.548588	1151.71476	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	141	334.903262	624.565888	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	141	1780.6025	1750.21518	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	141	22775.7343	21806.452	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	141	4408.18075	7961.72362	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	141	939.406113	1918.05012	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	141	3587.99892	6390.99476	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	141	4500.49522	5716.85921	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	141	0.876729104	2.76314452	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	141	94.5615502	132.021075	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	141	4919.67198	7453.09964	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	141	41.5708519	3842.77707	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	141	1.16567223	1.50829909	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	141	1.30744052	3.30182094	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	142	464.602859	1738.45183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	142	7.77107438	35.3667383	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	142	-0.203706877	38.8288485	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	142	0.489238313	1.73800313	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	142	0.0718008146	1.49184441	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	142	-1.62275622	58.0715328	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	142	11.8186909	66.1854702	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	142	1.15978567	2.657453	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	142	0.701688982	1.66029179	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	142	0.0495347434	1.22949501	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	142	0.451222875	1.74317661	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	142	85.6730552	320.589027	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	142	46.4626696	173.853585	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	142	356.182032	838.072112	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	142	4636.86058	10524.1252	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	142	511.370537	1943.21362	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	142	96.9629846	461.484488	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	142	421.07785	1562.52693	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	142	720.010697	2554.08562	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	142	0.253456109	12.0506436	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	142	13.4694768	57.6762705	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	142	619.288668	3197.69006	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	142	-255.872614	3332.80028	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	142	0.187789064	0.695101357	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	142	0.56915775	1.96394797	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	144	0.31640912	1.18050953	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	146	144	0.074728382	0.280330823	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	146	145	0.00583592001	0.0241907469	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	147	145	0.0175989406	0.0727679385	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	149	145	2.05172526	6.07448759	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	145	0.60033566	5.99718378	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	145	5732.32341	8987.81135	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	145	2952.74749	8309.20706	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	145	81.9013142	543.502131	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	145	36.1921576	106.823379	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	145	8670.14404	16965.3555	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	145	5266.58171	10608.5797	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	145	1112.29676	3880.15418	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	145	1180.7527	2554.86962	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	145	0.059380983	0.241431277	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	145	0.421603131	1.45240487	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	145	723.997818	1723.762	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	145	149.384888	412.551246	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	145	591.27101	1384.7728	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	145	29341.8623	87272.6381	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	145	8445.68569	18873.1595	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	145	2329.48187	4284.51024	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	150	149	0.00820446634	0.138108588	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	149	107.749175	186.863191	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	149	52.1758091	170.633027	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	149	0.633660532	6.51773494	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	149	0.642617343	2.2229947	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	149	159.205896	349.165254	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	149	96.435293	218.196691	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	149	18.9930262	79.5036171	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	149	21.5865661	52.7827703	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	149	0.378343418	1.12020126	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	149	0.205182934	0.607478086	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	149	4.2776	12.736841	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	149	0.852541491	3.03570273	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	149	3.50555809	10.2371595	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	149	513.945065	1789.64293	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	149	1906.7874	7603.36837	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	149	152.974329	387.351625	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	149	43.262497	88.8097945	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	158	150	68.2746971	219.663664	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	150	14.2666828	189.747437	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	150	-1.38245603	11.7794191	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	150	0.146598941	2.42935214	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	150	84.1146834	402.422028	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	150	49.3723675	250.757777	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	150	1.11332404	87.0922923	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	150	10.0667714	59.8924985	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	150	0.110692886	1.10594203	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	150	0.0600369244	0.599747438	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	150	5.27960684	39.9965625	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	150	0.766237837	9.43673939	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	150	4.4422676	32.1858039	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	150	115.05484	1983.44753	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	150	201.266018	8395.49988	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	150	68.6046589	440.862038	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	150	24.1546856	102.424159	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	153	151	0.00043817324	0.00100576726	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	154	151	0.0822198279	0.188773906	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	154	153	0.0822068018	0.185066837	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	156	154	0.0490134302	0.115573629	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	157	0.20814808	0.473336421	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	157	0.2772398	0.630517022	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	168	158	0.0176175739	0.165455228	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	158	134.507786	440.240702	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	158	184.617191	351.755157	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	158	128.821603	178.800823	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	158	78.7818046	112.076807	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	158	0.213643935	1.05259395	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	158	1.18779379	2.50189144	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	158	1057.07516	1657.45644	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	158	573.260827	898.824327	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	158	39914.2009	56540.9091	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	158	8235.93329	12587.9465	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	158	1782.06475	3047.44066	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	158	6692.66626	10098.4131	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	158	1.73397732	9.3112969	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	158	1926.55763	4068.48173	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	158	-0.0834806972	0.670670803	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	158	129.594084	201.006637	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	158	0.766470196	1.67565644	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	206	167	5.53318637	32.3454001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	167	5.4187944	31.6528862	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	167	316.495768	2419.87134	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	167	-775.051309	9298.78632	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	167	57.405296	489.793329	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	172	168	26.7180573	379.852228	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	168	83.5356956	317.822882	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	168	70.659136	168.044962	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	168	42.7054426	104.969719	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	168	-0.0231451911	0.888170482	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	168	0.493137954	2.23728607	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	168	544.49532	1532.30808	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	168	295.289696	830.960812	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	168	21681.2946	52987.0664	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	168	4302.75025	11676.0326	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	168	870.934338	2787.36441	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	168	3520.76451	9382.73064	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	168	-0.330439532	7.82785795	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	168	797.901513	3637.26464	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	168	-74.6981213	298.844056	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	168	67.1603151	186.088887	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	168	0.30685486	1.49304143	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	175	172	1.68608464	30.3705477	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	172	124.090558	630.340826	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	172	72.571301	392.723362	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	172	2.02064614	183.320286	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	172	21.6745345	130.535778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	172	15.1020602	100.227421	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	172	8.19056922	54.3528446	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	172	2.25057656	22.4986583	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	172	0.26243259	5.29983142	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	172	1.91957414	18.1084146	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	172	200.226767	3836.74187	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	172	161.293285	13122.0904	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	172	99.1538863	690.122382	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	172	51.374771	219.558171	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	178	175	269.150114	658.659528	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	175	162.536402	411.376881	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	175	29.1011251	147.52035	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	175	35.7977156	98.5171963	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	175	6.67392783	19.6993876	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	175	3.61939933	10.6828536	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	175	156.390825	435.850348	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	175	31.5205182	103.998676	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	175	128.022747	350.264445	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	175	815.501139	3333.78354	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	175	2970.68444	14227.5596	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	175	254.78254	728.946136	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	175	73.0041487	166.330196	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	178	0.344007234	0.570761643	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	178	28.90093	82.1272784	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	178	29.5131776	55.0744342	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	178	1598.81864	3128.60254	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	178	867.057739	1696.61724	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	178	16.1768429	35.1044935	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	178	8612.26958	14763.1309	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	178	210.102932	440.617101	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	178	10128.8322	19553.4209	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	178	2146.13092	4708.76346	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	178	8259.9336	15720.5452	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	178	33.7937235	107.447812	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	178	30.5641197	58.7770728	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	178	0.644766057	2.42992784	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	178	22574.5175	69941.2611	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	178	30.3382418	134.882161	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	178	3045.26281	9352.42595	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	178	5926.79265	11371.7819	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	178	39849.5564	74973.2226	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	178	0.528931198	1.79920742	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	178	56.4630768	90.6215963	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	178	44753.138	86037.9918	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	180	179	0.203950547	0.463959626	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	186	180	17.3703528	51.2602361	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	180	17.9468233	34.448409	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	180	971.183687	1956.34113	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	180	526.684517	1060.90906	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	180	106.306548	180.286677	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	180	54453.179	74831.8943	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	180	1372.33823	2259.0321	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	180	6161.15243	12242.6654	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	180	1299.9552	2942.54474	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	180	5020.60646	9831.82763	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	180	240.694209	560.400847	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	180	143.38878	243.850595	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	180	4.7996386	12.7386477	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	180	237.051268	710.081312	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	180	21509.616	48721.5162	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	180	38135.0986	58027.5973	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	180	1.93492268	3.19529332	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	180	34.4416915	56.7399512	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	182	181	54.3647993	147.796871	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	183	181	0.115388701	0.593836214	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	184	181	0.0293581158	0.0666857015	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	203	181	0.228198938	0.495312827	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	181	0.612981676	1.36130857	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	183	182	-3.24621854	79.9380674	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	184	182	1989.03243	5421.29084	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	203	182	376.261059	996.686863	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	182	0.0193815097	0.153901957	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	184	183	4.2131756	21.7791851	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	203	183	0.814713039	4.01053274	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	183	0.00121437501	0.0122592445	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	203	184	23.4479119	47.5086239	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	184	22.4363052	49.9371497	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	188	186	0.132746488	0.894115083	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	186	205.108916	715.541931	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	186	111.235362	388.034165	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	186	8827.5205	25878.9002	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	186	1712.67782	5670.86072	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	186	334.612994	1349.33518	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	186	1406.28485	4558.83584	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	186	15957.8488	78066.7828	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	186	-0.278223105	13.2694092	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	186	276.814367	1756.77991	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	186	11529.3261	97119.7271	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	186	-298.654329	1965.84105	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	186	26.7190149	90.6300346	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	186	0.0773166754	0.576092005	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	189	188	217.73619	471.146404	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	188	118.08119	255.499273	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	195	188	0.182734111	2.28898896	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	196	188	0.381416498	1.24871512	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	198	188	0.0450871946	0.185216703	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	188	9101.67687	17385.0215	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	188	1833.35951	3825.11576	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	188	384.644314	918.14442	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	188	1494.68973	3071.80371	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	188	19887.8039	53615.4757	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	188	7.03604387	31.0420436	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	188	389.180926	1215.57272	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	188	18838.5585	67614.5483	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	188	472.231336	5105.43504	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	188	28.8991143	61.3443697	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	188	0.162682252	0.473532421	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	190	189	0.0777441917	0.267839006	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	189	133.508111	317.880724	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	189	27.5470322	76.0789401	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	189	109.032811	255.367402	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	189	5410.71392	16094.0187	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	189	20546.5727	68765.2785	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	189	1557.42151	3480.42006	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	189	429.568986	790.112268	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	190	72.4034233	172.384511	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	190	14.9392444	41.2571156	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	190	59.1300732	138.483957	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	190	2934.3351	8727.68516	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	190	11142.8643	37290.9981	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	190	844.610956	1887.40691	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	190	232.95981	428.471644	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	196	195	0.00680169717	0.0903009591	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	198	195	0.043962225	0.550582216	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	198	196	0.0917486442	0.300358822	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	203	4.22493114	9.17370414	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	300	204	0.0541127289	0.284622949	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	297	205	1.47209962	2.4584065	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	207	206	0.0236955318	0.0920675747	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	206	277.885821	1395.13674	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	206	-90.2884702	5438.25535	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	206	52.3748609	282.640221	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	208	207	272.11281	1365.26211	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	207	-87.6919003	5321.94735	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	207	51.289195	276.588411	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	209	208	3.98160201	15.8783308	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	208	0.106972063	0.444104408	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	208	0.0268801547	0.107803816	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	208	5301.30188	16688.3638	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	208	490.645269	1959.70852	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	208	3.98080961	14.4130892	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	208	18056.8179	63039.3173	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	208	0.00754783898	0.179043495	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	208	4105.43309	83828.1948	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	208	5.49143748	175.033853	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	208	15617.5522	89469.1542	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	208	15378.1761	89174.8503	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	208	16266.3183	90445.0122	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	208	15804.2114	57470.4007	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	208	0.135407699	0.654486303	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	208	315.496861	1142.03613	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	208	215.241697	888.526814	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	208	2379.0283	8638.84209	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	210	209	0.0738562834	0.308437538	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	209	1.8430926	6.83207818	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	209	43.6155348	125.67807	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	209	0.943265899	3.6805076	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	209	131.213557	452.990799	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	209	0.652265774	2.73140542	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	209	2973.66384	11923.6215	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	209	180.701544	3541.74808	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	209	0.504775042	4.4066466	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	209	0.779926819	2.58924042	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	209	0.330468834	1.9932459	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	209	1468.0411	14751.1787	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	209	1674.29308	19355.5035	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	209	3.47635219	52.5184884	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	209	5534.51078	26262.2277	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	209	5457.71504	26168.6328	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	209	9959.45116	51544.7127	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	209	5740.64545	26556.8352	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	209	0.531222792	13.9300405	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	209	1136.40146	3839.86657	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	209	2794.12183	12927.8464	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	209	9.21980757	75.9986181	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	209	22.6789805	76.3029075	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	209	56.5133182	199.75821	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	209	1.8735485	9.02101927	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	209	17457.483	28629.8997	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	209	171.048032	577.197106	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	211	210	0.0496523695	0.191121638	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	231	210	25099.2448	55331.7959	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	210	583.122748	1634.3905	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	210	55.4138504	192.384836	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	210	0.0444077151	0.186045907	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	210	1556.94398	7355.17713	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	210	202.483439	814.009622	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	210	4.12096473	98.8758816	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	210	23672.7138	85951.7183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	210	2507.88061	21722.1463	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	210	698.324632	8288.17404	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	210	1.15298638	17.3164857	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	210	1858.13106	8806.80104	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	210	1833.39877	8778.48579	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	210	3527.71042	18027.3392	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	210	1925.78169	8901.1937	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	210	1765.2644	5636.95054	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	210	74.6041575	361.46524	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	210	7375.70707	34178.0012	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	210	35.2214606	112.010933	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	210	24.4098537	87.2519006	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	210	265.68489	847.324035	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	211	2419.71093	7172.02224	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	211	227.144299	843.223101	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	211	1.83147206	6.19879667	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	211	8289.49989	27107.0461	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	211	1.19848655	24.1830662	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	211	9296.99106	94925.0849	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	211	2419.62787	36199.5281	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	211	3.72068459	75.6085786	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	211	7438.66453	38548.9804	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	211	7332.93925	38423.6227	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	211	14023.7619	78888.1313	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	211	7726.577	38965.7593	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	211	7273.04339	24717.4602	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	211	18.9481774	88.2926187	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	211	145.150262	491.167545	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	211	99.8680058	382.370729	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	211	1094.72629	3715.456	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	217	214	0.000886259261	0.0414597139	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	219	214	0.00538164182	0.410104599	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	290	214	0.00340196453	0.243598281	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	216	215	0.000639999037	0.0280499957	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	219	217	0.000367749654	0.0018107143	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	290	217	0.000219348639	0.0010753751	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	220	219	0.000556654088	0.021113278	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	290	219	0.00208157802	0.0106532485	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	221	0.0875406438	0.199042254	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	223	222	62.4815643	77.1967208	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	224	222	8.4655482	14.8455783	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	225	222	0.0239588753	0.156237625	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	226	222	0.0844083634	0.189866438	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	227	222	2.0092247	2.78664317	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	222	760.822957	933.044302	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	222	1267.77698	2198.8017	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	222	2843.32777	3455.35969	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	222	22741.6448	39817.8893	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	222	7.04511919	11.3788125	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	224	223	0.00276483435	0.0136518082	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	226	223	28.5059019	35.2230205	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	227	223	1.93294162	2.98543071	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	223	0.0290068801	0.140235212	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	223	0.0124064021	0.295704274	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	223	0.110139229	0.520750714	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	223	0.211709093	5.45020116	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	223	53.2613353	65.8129337	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	226	224	3.86212756	6.77360111	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	227	224	0.245296322	0.56069134	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	224	0.00117400271	0.00582084698	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	224	0.0150907379	0.355653951	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	224	0.00446009806	0.0216156837	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	224	0.00766020166	0.226037654	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	224	7.21609106	12.6562023	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	227	226	0.916659578	1.27147307	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	226	347.109661	425.725967	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	226	578.382058	1003.24892	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	226	1297.20993	1576.5992	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	226	10375.1279	18167.7336	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	226	3.21412609	5.19183057	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	227	23.5633035	36.1049639	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	227	36.8273297	83.0975765	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	227	88.1796825	133.805617	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	227	659.196168	1503.98727	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	227	1.7127138	2.37569947	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	229	228	0.170305016	3.65580416	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	228	0.00310561983	0.0150506547	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	228	0.00533493758	0.157386617	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	228	648.550799	795.453537	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	230	229	0.693615494	13.5852112	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	229	-16.4921229	138.413367	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	229	1080.66298	1874.53052	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	294	230	0.00501785467	0.148872788	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	230	0.0394377387	0.191421183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	232	231	0.636725768	1.90514723	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	231	2734.21236	6791.0754	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	231	409.490526	1918.07084	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	231	453.339611	1106.46686	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	231	230.181641	863.253462	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	231	15257.6317	83694.3139	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	231	524.745696	2565.03082	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	231	825.957268	6108.54439	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	231	8286.06708	21435.6084	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	231	0.0292649354	0.269688881	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	231	165.210837	425.906863	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	231	1116.65135	2811.01006	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	231	1208.08885	3890.84226	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	231	1246.83842	3222.02983	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	233	232	61.7121191	199.773297	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	232	5707.4864	15834.6141	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	232	7.10508911	55.5634576	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	232	10.2783144	32.5676076	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	232	4.50371735	25.1159209	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	232	235.732578	2418.29904	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	232	886.308484	8395.83096	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	232	8.85083692	74.2506203	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	232	8200.13757	31669.0683	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	232	8061.68444	31470.2108	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	232	9953.11179	46504.0354	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	232	8525.89348	32144.8359	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	232	9.01840439	175.820565	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	232	184.990881	629.755302	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	232	0.12601689	1.14908163	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	232	3.69194207	12.5140506	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	232	20454.4713	63279.5247	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	232	25.1141656	82.6557289	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	232	25.1552057	113.606799	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	232	27.844575	94.6629841	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	234	233	543.600914	1864.6852	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	240	233	4115.41257	23220.0461	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	233	4983.00755	13485.9598	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	233	2403.56472	10469.7539	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	249	233	162.339031	1778.46761	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	233	0.00458614128	0.0969500166	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	233	0.421716552	6.36428563	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	233	0.0715858027	0.424599412	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	233	0.0674624205	0.413208346	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	233	0.0238096535	0.223808197	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	233	0.0793987924	0.444380445	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	233	7360.75774	73748.938	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	233	133.12106	463.693331	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	233	710.472335	4152.60247	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	233	2.65699883	9.21425684	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	233	14747.9023	46601.5928	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	233	0.00120166558	0.00489711506	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	233	12883.5069	47260.7286	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	233	20.0377735	69.7012003	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	235	234	0.0614796977	0.297861812	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	234	0.00802470184	0.0329710273	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	238	234	241.95113	3230.28574	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	234	7033.48949	80385.6408	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	234	11.7261942	167.959314	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	234	18301.5012	85380.8828	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	234	18060.6777	85106.9554	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	234	18960.7579	86294.5184	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	234	17301.6084	54631.5561	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	234	2832.34488	11744.5976	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	234	345.196193	1085.57032	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	234	239.53495	845.709391	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	234	9818.7846	21665.7992	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	234	3556.11889	6325.23302	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	234	2603.98192	8211.98818	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	236	235	0.0424675135	0.205905742	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	235	8342.1788	28486.0326	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	235	2062.01929	5223.68652	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	235	758.976126	1524.42774	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	236	8070.87074	17501.019	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	236	2894.00178	5077.05565	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	238	-6169.6558	37432.6743	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	269	238	-0.0235000774	2.55527573	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	241	240	0.0143226888	0.120600456	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	240	0.218988763	5.8837107	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	240	-46.8526922	8433.49251	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	240	-3.60989088	40.4621627	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	240	11904.7239	73064.3151	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	240	-3.36144203	1128.66707	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	240	238.345558	1452.10486	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	240	1655.84072	9601.38393	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	240	2.08349211	26.7680525	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	240	39887.6271	89206.618	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	240	1793.65616	10983.3361	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	241	0.768295251	3.50607343	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	241	884.917767	5064.97746	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	241	2.2146645	24.6670207	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	241	15052.668	42548.108	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	241	120.175173	677.538674	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	241	-2912.97623	17290.6655	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	241	300.209999	845.426321	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	241	2032.93385	5581.34864	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	241	4.12371954	15.7059007	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	241	5.00858791	23.00617	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	241	2265.23316	6395.56854	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	243	171.63966	3837.87234	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	243	-0.334285174	7.2190129	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	243	7087.71468	32968.0868	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	243	24.2942049	513.561709	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	243	141.658453	655.178913	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	243	972.997514	4330.24519	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	243	0.019369313	0.598947813	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	243	799.097745	2029.37538	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	243	1067.31492	4955.80837	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	250	249	-7419.02168	71639.5872	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	249	-74.2093656	735.898346	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	260	249	-72.6374129	1923.75939	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	249	-9.82993302	73.9476412	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	249	32.2009922	1713.97738	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	249	-59.5329206	520.760685	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	249	2.68403967	55.9282947	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	249	-1614.80652	48930.9639	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	249	-60.5025051	415.287004	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	249	-146.124975	1187.19202	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	249	2723.19322	15172.8622	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	249	679.381168	3671.54194	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	249	8.73692763	104.895494	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	249	-405.265978	9466.19613	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	249	2.73164894	34.1447252	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	249	199.01141	1131.61516	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	249	63.8291024	732.742948	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	249	0.0354448479	0.648285157	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	251	250	-35.8427233	271.61512	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	250	-1.85420308	83.402742	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	250	-2.22075221	81.110141	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	250	-3.60557971	42.8624476	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	250	-1.09401071	87.4109078	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	250	1658.52772	19385.0427	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	250	33.4199666	385.299821	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	250	0.00951788564	0.201514047	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	250	250.388126	2914.12316	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	253	251	-4.6245883	158.640255	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	251	-4.91941714	158.147738	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	251	-12.8940663	349.053114	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	251	-3.87364155	160.402099	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	259	251	-2157.58881	26417.976	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	251	-4270.76386	43879.9183	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	251	17.5676165	199.026337	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	251	-17.3551209	1506.5778	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	251	0.353847299	3.95586276	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	251	2322.22462	20110.2651	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	251	0.190955081	3.22362192	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	251	1490.24201	17455.1582	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	251	2.65184146	29.9192886	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	254	253	-0.0246169474	0.345848736	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	253	0.0334335909	2.31076025	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	253	-0.022102289	0.356248142	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	253	18809.7178	82384.6406	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	253	375.821039	1637.21469	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	253	0.736846138	4.2622908	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	253	2832.21325	12384.1132	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	255	254	0.0208768131	2.24698563	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	254	-0.0205184469	0.386232242	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	254	18453.4739	81815.4738	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	254	368.726318	1625.90902	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	254	0.695401633	4.14949058	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	254	2778.62699	12298.568	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	256	255	0.0587032803	2.4220423	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	255	426.701234	2289.4966	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	255	0.244044063	2.2203634	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	255	3213.01443	17317.4567	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	256	19635.7087	83703.4179	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	256	392.270914	1663.41028	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	256	0.815377446	4.45833984	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	256	2956.45891	12582.324	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	259	-279.637295	3536.25127	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	259	400.715938	4607.48004	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	259	2899.91074	30483.9169	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	259	-0.191040635	32.9542989	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	259	3002.30839	34847.5813	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	261	260	-1.69365196	32.0462132	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	260	-0.036561561	0.703372934	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	260	2627.57058	45651.2768	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	260	-0.593177845	10.4560931	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	260	12517.7135	85216.9359	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	260	-8.48691255	139.902462	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	260	-1.44807697	31.3911614	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	260	46.4914453	1665.9026	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	260	-25.7217558	219.899489	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	260	0.22229689	2.99964054	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	260	1.60096217	8.64504434	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	260	-0.951063753	22.2899173	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	260	1.88697063	11.4099342	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	260	0.0157857648	0.223635248	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	260	151.730998	987.128939	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	262	261	0.106418345	28.5759708	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	261	-1.12300804	8.66488419	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	261	171.585863	3333.14871	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	261	-1.11268946	6.9066478	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	261	-2.73359753	19.750955	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	261	-527.412296	18906.973	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	261	41.5799364	253.578832	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	261	10.4019101	61.3663454	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	261	542.534259	6250.67033	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	261	-9.13130372	157.677013	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	261	0.0369579775	0.569796348	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	261	3.03294971	18.911269	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	261	3956.60983	43663.2076	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	261	2.24720031	38.6348375	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	265	262	4632.64859	40454.1974	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	266	262	-0.00134667634	9.32585745	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	262	15415.9536	75132.5993	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	262	-0.507172216	124.807595	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	262	0.291793417	27.981241	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	262	365.766958	3103.32941	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	262	-11.2154718	414.974619	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	262	0.91741248	5.56468049	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	262	1.85824981	7.60535832	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	262	0.27580371	19.8647533	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	262	2.25162098	10.0491024	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	262	0.0669263684	0.415001113	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	262	184.55679	869.976294	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	265	0.736083177	6.45212135	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	265	-25.2279437	430.899091	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	265	7261.5279	26307.501	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	268	266	1634.70936	23393.8325	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	266	-5.13994988	36.2389756	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	266	-0.89350163	6.2513667	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	279	266	5220.15903	46170.1145	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	266	-195.989547	6169.59504	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	266	13.2494127	82.8075462	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	266	3.31717418	20.0399423	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	266	4616.44382	43842.1379	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	266	-3.17904817	51.4461172	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	266	0.253100717	3.01416397	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	266	0.965923569	6.17549188	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	266	20.7628984	271.126822	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	272	268	2048.91461	13065.4869	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	274	268	730.567605	18762.1033	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	268	3268.93597	53416.5397	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	268	7.62923874	27.3914436	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	268	399.049924	1479.66992	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	268	17997.0894	48152.772	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	268	54.0360742	191.2001	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	268	0.204988927	0.849057863	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	272	41.0329288	259.669758	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	272	285.583622	1717.03346	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	272	205.45902	2335.50287	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	272	308.731771	1964.06346	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	275	274	-3.2935657	19.2895811	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	274	-2946.52297	82557.2221	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	274	172.973154	1108.9058	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	274	43.3425275	268.367924	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	285	274	2611.87361	35200.2072	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	274	-45.2435	688.33507	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	274	0.00187632797	0.0695964492	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	274	12.6030154	82.6970826	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	274	9.92128023	217.491476	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	275	-392.333531	18517.4011	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	275	42.3802026	248.034538	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	275	10.5885174	60.0223915	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	275	-7.90641166	154.4592	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	275	0.0933965671	1.66093895	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	275	3.09404463	18.4982358	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	275	42.0326062	619.115964	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	280	279	-0.0752828928	3.90331674	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	279	0.0628584835	0.337347854	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	279	13462.1496	36610.2288	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	279	12498.9354	98189.5088	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	279	16779.2409	48487.9587	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	279	24.9158798	124.208951	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	280	0.00373176732	0.0745072316	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	280	1070.24005	5070.28308	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	280	-233.113294	13147.5151	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	280	1279.35548	6695.19814	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	280	0.902096891	16.8054872	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	281	27.3144878	64.8866403	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	281	30.6965815	175.989812	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	281	34.2822912	86.0256218	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	281	0.0552462918	0.221868891	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	281	2875.81267	7462.20502	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	286	282	0.00556786365	0.0828051471	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	282	8.41584572	20.791984	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	282	2.01893757	4.84343478	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	282	706.294233	1803.70724	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	283	265.758621	3400.89508	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	285	847.438558	2753.50424	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	285	36992.0165	89276.0563	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	285	1.07858985	3.79944232	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	285	766.347911	2959.10892	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	285	1.14841998	4.11742481	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	288	286	9.00359703	56.2021442	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	286	2.24201717	13.1253559	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	286	722.247938	4862.03493	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	289	288	2.53276214	6.42084074	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	292	288	5994.54791	19218.1134	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	288	4.74139012	17.1260338	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	289	212.399728	556.94372	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	291	290	0.000244585448	0.00120441226	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	293	292	5232.39359	19550.7288	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	292	8.1338312	28.7407585	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	303	293	56.1148068	101.381306	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	312	293	5777.57255	22383.6327	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	308	294	0.150915517	0.34318759	0	0	0	0	0	0	1	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	33.643116	97.6846612;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2500	0	2	31.5	660;
	2	2500	0	2	31.5	660;
	2	500	0	2	200.1	3220;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	500	0	2	200.1	3220;
	2	500	0	2	31.5	120;
	2	500	0	2	200.1	3220;
	2	2500	0	2	29.5505428	345.530172;
	2	2500	0	2	28.9042711	403.427877;
	2	2500	0	2	28.9469282	552.794797;
	2	2500	0	2	31.5	660;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	6440	0	2	15.3798878	5634.49101;
	2	6120	0	2	23.34	900;
	2	1050	0	2	21.784	840;
	2	665	0	2	14.8234256	458.127255;
	2	2500	0	2	26.25	550;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	1357	0	2	19.6251596	663.548206;
	2	631	0	2	20.1380085	373.960486;
	2	593	0	2	21.5238386	274.667707;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	2318	0	2	33.2623055	540.871708;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	685	0	2	29.8282956	257.373033;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	880	0	2	26.6049323	57.4467483;
	2	6757	0	2	21.8385166	50.7686835;
	2	2500	0	2	31.5	660;
	2	2500	0	2	31.5	660;
	2	2000	0	2	26.25	100;
	2	0	0	2	0	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2500	0	2	31.5	660;
	2	2000	0	2	23.8824701	1358.98263;
	2	2000	0	2	23.8136738	1344.48254;
	2	2500	0	2	31.5	660;
	2	0	0	2	207	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	600	0	2	23.34	900;
	2	2000	0	2	200.1	3220;
	2	500	0	2	207	0;
	2	910	0	2	23.34	900;
	2	8883	0	2	24.0953207	3740.6238;
	2	50000	20000	2	2.5	250;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	163	0	2	23.34	900;
	2	202	0	2	23.34	900;
	2	0	0	2	0	0;
	2	972	0	2	18.7105809	104.059611;
	2	2762	0	2	15.7222338	1162.41448;
	2	0	0	2	0	0;
	2	2500	0	2	234.6	4876;
	2	2500	0	2	234.6	4876;
	2	0	0	2	22.5	0;
	2	0	0	2	0	0;
	2	0	0	2	207	0;
	2	0	0	2	207	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	500	0	2	207	0;
	2	591	0	2	22.8760046	301.03938;
	2	0	0	2	0	0;
	2	5000	1000	2	40	2400;
	2	5000	1000	2	40	2400;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	5000	1000	2	40	2400;
	2	0	0	2	0	0;
	2	5000	1000	2	40	2400;
	2	5000	1000	2	40	2400;
	2	5000	1000	2	40	2400;
	2	5000	1000	2	40	2400;
	2	0	0	2	2.5	250;
	2	0	0	2	0	0;
	2	578	0	2	31.5687017	329.53791;
	2	0	0	2	2.5	250;
	2	50000	20000	2	0	0;
	2	5655	0	2	14.1254701	1735.55672;
	2	5655	0	2	15.6715141	1114.53108;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	500	0	2	207	0;
	2	641	0	2	22.0011456	261.542266;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	2500	0	2	234.6	4876;
	2	1055	0	2	22.4163919	189.407138;
	2	3331	0	2	26.7419651	-287.138198;
	2	0	0	2	0	0;
	2	2000	0	2	200.1	3220;
	2	7554	0	2	23.34	900;
	2	2000	0	2	200.1	3220;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	200.1	3220;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2500	0	2	30.4168259	264.489799;
	2	2500	0	2	28.5469115	418.821638;
	2	3859	0	2	21.9085306	-366.819829;
	2	5810	0	2	18.7216649	1340.37944;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	0	0	2	0	0;
	2	788	0	2	28.3887819	-179.733724;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	0	0	2	2.5	250;
	2	500	0	2	207	0;
	2	2000	0	2	31.5	120;
	2	590	0	2	14.929523	216.180662;
	2	840	0	2	27.8025168	-125.007921;
	2	1259	0	2	24.6326414	452.094856;
	2	2000	0	2	31.5	120;
	2	2500	0	2	31.5	660;
	2	2500	0	2	31.5	660;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	771	0	2	28.0830604	138.06843;
	2	2500	0	2	234.6	4876;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	570	0	2	26.9182968	312.241164;
	2	2000	0	2	18.9182816	487.058287;
	2	2000	0	2	23.1214696	347.813039;
	2	2000	0	2	31.5	120;
	2	2000	0	2	20.4660706	440.584602;
	2	500	0	2	207	0;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2500	0	2	234.6	4876;
	2	500	0	2	27	0;
	2	500	0	2	27	0;
	2	500	0	2	27	0;
	2	500	0	2	27	0;
	2	500	0	2	25.2	0;
	2	500	0	2	25.2	0;
	2	500	0	2	25.2	0;
	2	500	0	2	25.2	0;
	2	500	0	2	25.2	0;
	2	500	0	2	25.2	0;
	2	500	0	2	25.2	0;
	2	500	0	2	27	0;
	2	500	0	2	25.2	0;
	2	500	0	2	27	0;
	2	500	0	2	25.2	0;
	2	500	0	2	207	0;
	2	500	0	2	25.2	0;
	2	500	0	2	207	0;
	2	500	0	2	27	0;
	2	500	0	2	25.2	0;
	2	500	0	2	25.2	0;
	2	2000	0	2	200.1	3220;
	2	500	0	2	25.2	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	25.2	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	200.1	3220;
	2	500	0	2	29.4	112;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	500	0	2	31.5	120;
	2	500	0	2	200.1	3220;
	2	500	0	2	31.5	120;
	2	500	0	2	31.5	120;
	2	500	0	2	31.5	120;
	2	500	0	2	31.5	120;
	2	1626	0	2	28.5618292	824.761213;
	2	2000	0	2	31.5	120;
	2	2000	0	2	22.4789671	365.228192;
	2	2000	0	2	20.1845466	466.055601;
	2	0	0	2	2.5	250;
	2	2000	0	2	30.8822128	115.552027;
	2	500	0	2	31.5	120;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	500	0	2	27	0;
	2	500	0	2	27	0;
	2	500	0	2	27	0;
	2	500	0	2	31.5	120;
	2	500	0	2	99	0;
	2	500	0	2	99	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	27	0;
	2	500	0	2	31.5	120;
	2	500	0	2	181.353411	2744.45697;
	2	500	0	2	200.1	3220;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	217	0	2	23.34	900;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	3922	0	2	18.8346802	777.328286;
	2	3951	0	2	17.721455	1069.04696;
	2	3927	0	2	18.663075	876.642807;
	2	500	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	500	0	2	31.5	120;
	2	2500	0	2	28.2722689	1344.98249;
	2	2500	0	2	27.4549706	1149.47047;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	2500	0	2	234.6	4876;
	2	2500	0	2	234.6	4876;
	2	2500	0	2	234.6	4876;
	2	2500	0	2	234.6	4876;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	2500	0	2	27.9847815	969.213782;
	2	2500	0	2	30.6306283	457.57199;
	2	50000	20000	2	2.5	250;
	2	50000	20000	2	2.5	250;
	2	500	0	2	207	0;
	2	500	0	2	27	0;
	2	500	0	2	27	0;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	905	0	2	23.34	900;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	500	0	2	27	0;
	2	500	0	2	27	0;
	2	500	0	2	25.2	0;
	2	500	0	2	27	0;
	2	500	0	2	29.4	112;
	2	500	0	2	31.5	120;
	2	500	0	2	29.4	112;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	500	0	2	29.4	112;
	2	500	0	2	200.1	3220;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	29.4	112;
	2	2000	0	2	31.5	120;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	31.5	120;
	2	2000	0	2	31.5	120;
	2	2000	0	2	29.4	112;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	31.5	120;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	31.5	120;
	2	2000	0	2	29.4	112;
	2	2000	0	2	200.1	3220;
	2	500	0	2	29.4	112;
	2	500	0	2	200.1	3220;
	2	500	0	2	31.5	120;
	2	500	0	2	29.4	112;
	2	500	0	2	31.5	120;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	500	0	2	29.4	112;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	31.5	120;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	31.5	120;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	31.5	120;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	1480	0	2	26.7699681	949.205845;
	2	1480	0	2	27.2883727	825.664405;
	2	0	0	2	0	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	25.2	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	2000	0	2	200.1	3220;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	31.5	120;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2000	0	2	29.4	112;
	2	2500	0	2	31.5	660;
	2	2500	0	2	31.5	660;
	2	2500	0	2	31.5	660;
	2	2469	0	2	19.1685998	661.463239;
	2	2000	0	2	200.1	3220;
	2	0	0	2	0	0;
	2	0	0	2	2.5	250;
	2	500	0	2	31.5	120;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	500	0	2	200.1	3220;
	2	0	0	2	0	0;
	2	2000	0	2	31.5	120;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	500	0	2	234.6	4876;
	2	500	0	2	234.6	4876;
	2	50000	20000	2	2	200;
	2	50000	20000	2	2	200;
	2	5000	1000	2	35.8466236	2044.95763;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	5000	1000	2	40	2400;
	2	5000	1000	2	40	2400;
	2	5000	1000	2	40	2400;
	2	5000	1000	2	0	0;
	2	0	0	2	0	0;
	2	878	0	2	23.5282617	358.938065;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	500	0	2	27	0;
	2	500	0	2	207	0;
	2	500	0	2	207	0;
	2	128	0	2	21.784	840;
	2	2000	0	2	29.4	112;
	2	2500	0	2	29.4	616;
	2	2500	0	2	29.4	616;
	2	2500	0	2	29.4	616;
	2	2500	0	2	31.5	660;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
	2	0	0	2	0	0;
];

%% generator fuel type (see GENFUELS)
mpc.genfuel = {
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'import';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'wind';
	'wind';
	'ng';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'import';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'wood';
	'import';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'nuclear';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'wind';
	'ng';
	'ng';
	'other';
	'dfo';
	'dfo';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'dfo';
	'ng';
	'hydro';
	'coal';
	'coal';
	'hydro';
	'hydro';
	'coal';
	'hydro';
	'coal';
	'coal';
	'coal';
	'coal';
	'other';
	'other';
	'ng';
	'other';
	'nuclear';
	'ng';
	'ng';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'dfo';
	'ng';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'other';
	'hydro';
	'hydro';
	'dfo';
	'ng';
	'ng';
	'hydro';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'wind';
	'ng';
	'dfo';
	'dfo';
	'other';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'import';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'other';
	'ng';
	'dfo';
	'import';
	'other';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'other';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'import';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wood';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'rfo';
	'rfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'import';
	'wind';
	'wind';
	'wind';
	'wind';
	'wind';
	'import';
	'ng';
	'import';
	'other';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'nuclear';
	'nuclear';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'wind';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'dfo';
	'ng';
	'dfo';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'import';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'dfo';
	'import';
	'other';
	'ng';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'import';
	'ng';
	'solar';
	'solar';
	'solar';
	'solar';
	'solar';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'import';
	'dfo';
	'dfo';
	'nuclear';
	'nuclear';
	'coal';
	'wind';
	'reference';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'other';
	'wind';
	'wind';
	'wind';
	'import';
	'import';
	'coal';
	'coal';
	'coal';
	'coal';
	'wind';
	'ng';
	'import';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'wind';
	'dfo';
	'dfo';
	'dfo';
	'dfo';
	'ng';
	'dfo';
	'dfo';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'ng';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'hydro';
	'import';
	'import';
	'import';
	'import';
};

%%-----  Model Hierarchy Role  -----%%
% S12 is a reference oracle only; it is not a promoted NPCC testbed.
mpc.userdata.model_hierarchy_role = 'reference_oracle_only';
mpc.userdata.promotion_eligible = false;
mpc = add_userfcn(mpc, 'savecase', @s12_oracle_savecase);

%% bus names
mpc.bus_name = {
	'UNKNOWN124121';
	'UNKNOWN124124';
	'UNKNOWN124145';
	'UNKNOWN124147';
	'GLENWOOD LANDING';
	'NORTHPORT';
	'UNKNOWN124157';
	'UNKNOWN124162';
	'UNKNOWN124169';
	'UNKNOWN124171';
	'UNKNOWN124172';
	'UNKNOWN124194';
	'UNKNOWN124195';
	'UNKNOWN124198';
	'UNKNOWN124199';
	'UNKNOWN124200';
	'HAMMERHILL';
	'UNKNOWN124202';
	'UNKNOWN124205';
	'BLISS WINDPARK';
	'UNKNOWN124224';
	'UNKNOWN124226';
	'UNKNOWN124252';
	'UNKNOWN124253';
	'UNKNOWN124256';
	'UNKNOWN124328';
	'UNKNOWN124337';
	'UNKNOWN124338';
	'FALCONER';
	'EAST 13TH STREET';
	'UNKNOWN124470';
	'WESTOVER';
	'UNKNOWN124526';
	'UNKNOWN124528';
	'UNKNOWN124529';
	'UNKNOWN124584';
	'UNKNOWN124652';
	'UNKNOWN124702';
	'UNKNOWN124704';
	'UNKNOWN124705';
	'UNKNOWN124725';
	'UNKNOWN124741';
	'PERRY #162';
	'SOUTH PERRY';
	'UNKNOWN124828';
	'UNKNOWN124943';
	'UNKNOWN124968';
	'UNKNOWN125031';
	'UNKNOWN125033';
	'UNKNOWN125053';
	'UNKNOWN125117';
	'UNKNOWN125140';
	'SLEIGHT RD';
	'UNKNOWN125151';
	'QUAKER #121';
	'UNKNOWN125174';
	'W HAMLIN';
	'UNKNOWN125198';
	'LAPEER';
	'UNKNOWN125352';
	'NEW GARDENVILLE';
	'SENECA TERMINAL';
	'CAMPUS';
	'SAWYER AVE';
	'DUPONT';
	'UNKNOWN125433';
	'UNKNOWN125434';
	'ELBRIDGE';
	'DEWITT';
	'UNKNOWN125442';
	'UNKNOWN125476';
	'UNKNOWN125477';
	'FENNER';
	'UNKNOWN125582';
	'UNKNOWN125598';
	'UNKNOWN125628';
	'UNKNOWN125633';
	'UNKNOWN125640';
	'UNKNOWN125641';
	'UNKNOWN125642';
	'UNKNOWN125643';
	'UNKNOWN125644';
	'UNKNOWN125645';
	'UNKNOWN125651';
	'ALCOA MASSENA OPERATIONS - WEST PLANT';
	'UNKNOWN127603';
	'UNKNOWN127611';
	'UNKNOWN127629';
	'UNKNOWN127712';
	'UNKNOWN127722';
	'SPIER FALLS';
	'UNKNOWN127973';
	'UNKNOWN127980';
	'UNKNOWN127985';
	'UNKNOWN128274';
	'UNKNOWN128280';
	'UNKNOWN129050';
	'UNKNOWN129084';
	'UNKNOWN129085';
	'SHOEMAKER';
	'UNKNOWN129103';
	'UNKNOWN129180';
	'UNKNOWN129188';
	'UNKNOWN129212';
	'UNKNOWN129497';
	'WEST ASTORIA';
	'EAST ASTORIA';
	'SHORE RD';
	'UNKNOWN129567';
	'UNKNOWN129569';
	'UNKNOWN129570';
	'UNKNOWN129572';
	'UNKNOWN129912';
	'UNKNOWN129913';
	'UNKNOWN129920';
	'UNKNOWN130013';
	'FAY STREET';
	'UNKNOWN130194';
	'UNKNOWN130198';
	'NEWBRIDGE ROAD';
	'WHITESIDE';
	'EAST GARDEN CITY';
	'DUFFY AVENUE CONVERTER STATION';
	'DUNWOODIE';
	'SPRAIN BROOK';
	'BRUCKNER';
	'TREMONT';
	'EAST 179TH STREET';
	'CORONA';
	'HOLBROOK';
	'HOLTSVILLE MGU';
	'BRENTWOOD';
	'RONKONKOMA';
	'TAP135492';
	'FAR ROCKAWAY';
	'VALLEY STREAM';
	'JAMAICA';
	'ROTTERDAM';
	'GROOMS ROAD';
	'EASTOVER';
	'STURGEON POOL';
	'HURLEY AVENUE';
	'PLEASANT VALLEY';
	'TAP135771';
	'MOHICAN';
	'UNKNOWN135780';
	'BATTENKILL';
	'JOHNSON ROAD';
	'MAPLEWOOD';
	'REYNOLDS';
	'TAP135909';
	'EAST HAMPTON';
	'EAST HAMPTON';
	'BRIDGEHAMPTON';
	'SOUTHAMPTON';
	'CANAL';
	'TIANA';
	'SUGARLOAF';
	'TAP135973';
	'TAP135974';
	'TAP135975';
	'TAP135976';
	'TAP135977';
	'TAP135978';
	'RYAN';
	'DULEY';
	'WILLIS';
	'ROCK TAVERN';
	'RAMAPO';
	'LADENTOWN';
	'ALPS';
	'NEW SCOTLAND';
	'TAP136074';
	'TAP136075';
	'STEPHENTOWN';
	'ATHENS';
	'LEEDS';
	'SOUTH CAIRO';
	'TAP136123';
	'UNKNOWN136148';
	'TAP136399';
	'SYOSSET';
	'RULAND ROAD';
	'PINELAWN';
	'ROSETON';
	'DANSKAMMER';
	'E. FISHKILL';
	'PAWLING';
	'TAP136606';
	'TAP136609';
	'MILLWOOD';
	'PLEASENTVILLE';
	'W. HAVERSTRAW';
	'BUCHANAN';
	'WOOD STREET';
	'ARMAWALK';
	'KATONAH';
	'UNKNOWN139291';
	'TAP139815';
	'TAP139842';
	'TAP139843';
	'PLATTSBURGH';
	'TAP140035';
	'TAP140039';
	'MALVERNE';
	'TAP140341';
	'TAP140342';
	'TAP140344';
	'TAP140356';
	'TAP140370';
	'TAP140371';
	'TAP140504';
	'GOWANUS';
	'RAINEY';
	'HUDSON AVENUE';
	'FARRAGUT';
	'VERNON';
	'LEONARD STREET';
	'WEST 65TH STREET';
	'WEST 49TH STREET';
	'TAP141007';
	'DEPOSIT';
	'WADING RIVER GAS TURBINES';
	'SHOREHAM POWER STATION';
	'ELWOOD';
	'FLOWERFIELD';
	'STONY BROOK';
	'BROOKHAVEN';
	'UNKNOWN141045';
	'UNKNOWN141047';
	'TAP141050';
	'TAP141051';
	'TAP141059';
	'TAP141230';
	'TAP141244';
	'TAP141258';
	'UNKNOWN141327';
	'ADIRONDACK';
	'CHASES LAKE';
	'COOPERS CORNER';
	'WOODBOURNE';
	'GILBOA';
	'FRASER';
	'MOSES';
	'MASSENA';
	'PORTER';
	'EDIC';
	'PANNELL';
	'ROCHESTER #80';
	'OSWEGO';
	'CLAY';
	'VOLNEY';
	'SCRIBA';
	'NINE MILE';
	'SITHE';
	'FITZPATRICK';
	'LAFAYETTE';
	'WATERCURE';
	'OAKDALE';
	'GARDENVILLE';
	'ROBINSON ROAD';
	'STOLLE ROAD';
	'SOMERSET';
	'CANANDAIGUA';
	'MEYER';
	'HUNTLEY';
	'MARCY';
	'TAP145043';
	'TAP145219';
	'HIGH SHELDON';
	'DYSINGER';
	'HILLSIDE';
	'WETHERSFIELD';
	'NIAGARA';
	'PACKARD';
	'ELM ST';
	'TAP145584';
	'TAP145585';
	'S. RIPLEY';
	'DUNKIRK';
	'UNKNOWN146130';
	'TAP155786';
	'UNKNOWN158122';
	'UNKNOWN161076';
	'TAP161083';
	'FIVE MILE';
	'DEADEND166944';
	'DEADEND166945';
	'UNKNOWN167575';
	'UNKNOWN172523';
	'UNKNOWN172524';
	'TAP173533';
	'UNKNOWN129008';
	'UNKNOWN129197';
	'NEWBRIDGE ROAD';
	'DUFFY AVENUE CONVERTER STATION';
	'DUNWOODIE';
	'DUNWOODIE';
	'SPRAIN BROOK';
	'JAMAICA';
	'RAMAPO';
	'NEW SCOTLAND';
	'E. FISHKILL';
	'BUCHANAN';
	'PLATTSBURGH';
	'GOWANUS';
	'LEONARD STREET';
	'BROOKHAVEN';
	'MOSES';
	'MASSENA';
	'EDIC';
	'PANNELL';
	'WATERCURE';
	'OAKDALE';
	'STOLLE ROAD';
	'MARCY';
	'NIAGARA';
};
