{
  "complete": true,
  "passed": false,
  "stage": "revision02",
  "modeltype": "bounded_synthetic_AC",
  "selection_based_on_load_season_and_topology_not_success": true,
  "selected_hour_count": 7,
  "hour_index": [
    2630,
    4194,
    523,
    4000,
    8508,
    8471,
    8472
  ],
  "annual_ACOPF_performed": false,
  "all_8760_hours_or_all_qualified_hours_AC_feasible_claimed": false,
  "thermal_conductor_constraints_checked": false,
  "physical_historical_AC_replay_claimed": false,
  "checks": [
    {
      "solver_success": false,
      "finite": true,
      "max_branch_complex_flow_error_mva": 5.0381735553945096E-11,
      "max_nodal_P_residual_mw": 1.9344197355053439E-9,
      "max_nodal_Q_residual_mvar": 1448.5822987817021,
      "max_P_bound_violation_mw": 2.9494628961401759E-11,
      "max_Q_bound_violation_mvar": 0,
      "max_assumed_generator_S_bound_violation_mva": 0,
      "max_voltage_bound_violation_pu": 0,
      "min_voltage_pu": 0.950000000000053,
      "max_voltage_pu": 1.0499999999999776,
      "max_equipment_MVA_violation": 0,
      "max_external_P_schedule_change_mw": 2.9494628961401759E-11,
      "max_fixed_transfer_P_change_mw": 5.7553961596568115E-12,
      "max_transfer_loss_equation_residual_mw": 7.0343730840249918E-13,
      "max_transfer_Q_bound_violation_mvar": 2.7364325811773122E-11,
      "native_generation_increase_mw": 159.80290668284476,
      "native_generation_change_from_supplied_point_mw": 159.80290668284476,
      "AC_real_losses_mw": 159.80290667465431,
      "DC_real_losses_mw": 1.787014980436652E-12,
      "max_series_loss_identity_error_mw": 1.2034817586936697E-13,
      "global_P_balance_residual_mw": 8.0699924757071378E-9,
      "gamma_division_applied_to_current": false,
      "thermal_conductor_limits_audited": false,
      "passed": false,
      "hardware_terminal_current_limits_audited": true,
      "hardware_terminal_current_limit_count": 222,
      "maximum_hardware_terminal_current_fraction": 0.99999999999343236,
      "max_terminal_current_crosscheck_error_amp": 1.9231194414714992E-10,
      "hour_index": 2630,
      "timestamp_utc": "2025-04-20T18:00:00Z",
      "seconds": 5.1195029,
      "baseMVA": 100,
      "buses": 191,
      "branches": 410,
      "active_branches": 333,
      "original_power_inputs_preserved": true,
      "total_PD_MW": 9710.6147151022051,
      "total_QD_MVAr": 1489.9552304627039,
      "branch_overlay_sha256": "0330f220d9af0b49f558307f8b2d45774a78df731729f3f1ad0333df6e35e2f5",
      "electrical_equipment_limits_only": true,
      "source_status": "provisional_all_branch_engineering_math_checked;independent_review_pending",
      "ACPF_replay_attempted": false,
      "ACPF_replay_passed": false
    },
    {
      "solver_success": false,
      "finite": true,
      "max_branch_complex_flow_error_mva": 6.1824843560005421E-11,
      "max_nodal_P_residual_mw": 2626.70696187346,
      "max_nodal_Q_residual_mvar": 870.79417842844964,
      "max_P_bound_violation_mw": 54.082929511968075,
      "max_Q_bound_violation_mvar": 0,
      "max_assumed_generator_S_bound_violation_mva": 0,
      "max_voltage_bound_violation_pu": 0,
      "min_voltage_pu": 0.95000000000005536,
      "max_voltage_pu": 1.0499999999999685,
      "max_equipment_MVA_violation": 63.531711474948565,
      "max_external_P_schedule_change_mw": 54.082929511968075,
      "max_fixed_transfer_P_change_mw": 2.5264310981342281E-10,
      "max_transfer_loss_equation_residual_mw": 1.098605177423253E-11,
      "max_transfer_Q_bound_violation_mvar": 8.747710535615832E-12,
      "native_generation_increase_mw": -2600.761173180405,
      "native_generation_change_from_supplied_point_mw": -2600.761173180405,
      "AC_real_losses_mw": 488.13315033602191,
      "DC_real_losses_mw": -1.9928232103773391E-11,
      "max_series_loss_identity_error_mw": 2.9043434324194095E-13,
      "global_P_balance_residual_mw": -3259.2479673012112,
      "gamma_division_applied_to_current": false,
      "thermal_conductor_limits_audited": false,
      "passed": false,
      "hardware_terminal_current_limits_audited": true,
      "hardware_terminal_current_limit_count": 224,
      "maximum_hardware_terminal_current_fraction": 0.99999999999932121,
      "max_terminal_current_crosscheck_error_amp": 3.7623237858497305E-10,
      "hour_index": 4194,
      "timestamp_utc": "2025-06-24T22:00:00Z",
      "seconds": 2.4332097,
      "baseMVA": 100,
      "buses": 191,
      "branches": 410,
      "active_branches": 335,
      "original_power_inputs_preserved": true,
      "total_PD_MW": 27968.999999999996,
      "total_QD_MVAr": 4291.4438543217129,
      "branch_overlay_sha256": "0330f220d9af0b49f558307f8b2d45774a78df731729f3f1ad0333df6e35e2f5",
      "electrical_equipment_limits_only": true,
      "source_status": "provisional_all_branch_engineering_math_checked;independent_review_pending",
      "ACPF_replay_attempted": false,
      "ACPF_replay_passed": false
    },
    {
      "solver_success": false,
      "finite": true,
      "max_branch_complex_flow_error_mva": 5.5718075692720487E-11,
      "max_nodal_P_residual_mw": 638.13343497716028,
      "max_nodal_Q_residual_mvar": 722.359834539439,
      "max_P_bound_violation_mw": 9.5795371635176707E-11,
      "max_Q_bound_violation_mvar": 0,
      "max_assumed_generator_S_bound_violation_mva": 0,
      "max_voltage_bound_violation_pu": 0,
      "min_voltage_pu": 0.95000000000010509,
      "max_voltage_pu": 1.0499999999979646,
      "max_equipment_MVA_violation": 28.742607542786573,
      "max_external_P_schedule_change_mw": 9.5795371635176707E-11,
      "max_fixed_transfer_P_change_mw": 2.7630875365503016E-10,
      "max_transfer_loss_equation_residual_mw": 1.4281908988778014E-12,
      "max_transfer_Q_bound_violation_mvar": 1.030015122833581E-11,
      "native_generation_increase_mw": 559.569194957313,
      "native_generation_change_from_supplied_point_mw": 559.569194957313,
      "AC_real_losses_mw": 389.34679088420029,
      "DC_real_losses_mw": -4.46753745109163E-12,
      "max_series_loss_identity_error_mw": 1.3322676295501878E-13,
      "global_P_balance_residual_mw": 170.22240407265122,
      "gamma_division_applied_to_current": false,
      "thermal_conductor_limits_audited": false,
      "passed": false,
      "hardware_terminal_current_limits_audited": true,
      "hardware_terminal_current_limit_count": 222,
      "maximum_hardware_terminal_current_fraction": 0.9999999999841489,
      "max_terminal_current_crosscheck_error_amp": 4.5186254737927811E-10,
      "hour_index": 523,
      "timestamp_utc": "2025-01-22T23:00:00Z",
      "seconds": 4.1045438,
      "baseMVA": 100,
      "buses": 191,
      "branches": 410,
      "active_branches": 333,
      "original_power_inputs_preserved": true,
      "total_PD_MW": 20650.562024991465,
      "total_QD_MVAr": 3168.5340015888651,
      "branch_overlay_sha256": "0330f220d9af0b49f558307f8b2d45774a78df731729f3f1ad0333df6e35e2f5",
      "electrical_equipment_limits_only": true,
      "source_status": "provisional_all_branch_engineering_math_checked;independent_review_pending",
      "ACPF_replay_attempted": false,
      "ACPF_replay_passed": false
    },
    {
      "solver_success": false,
      "finite": true,
      "max_branch_complex_flow_error_mva": 6.3730379594831344E-11,
      "max_nodal_P_residual_mw": 130.76882019998581,
      "max_nodal_Q_residual_mvar": 489.9464601271045,
      "max_P_bound_violation_mw": 27.280252806114888,
      "max_Q_bound_violation_mvar": 0,
      "max_assumed_generator_S_bound_violation_mva": 0,
      "max_voltage_bound_violation_pu": 0,
      "min_voltage_pu": 0.95003585507123356,
      "max_voltage_pu": 1.0499662529179565,
      "max_equipment_MVA_violation": 28.15711578781189,
      "max_external_P_schedule_change_mw": 27.280252806114888,
      "max_fixed_transfer_P_change_mw": 10.7860718888289,
      "max_transfer_loss_equation_residual_mw": 3.0975905623887741,
      "max_transfer_Q_bound_violation_mvar": 2.6677726168203422,
      "native_generation_increase_mw": -10.463153962446881,
      "native_generation_change_from_supplied_point_mw": -10.463153962446881,
      "AC_real_losses_mw": 291.96082251663279,
      "DC_real_losses_mw": -13.395849000926258,
      "max_series_loss_identity_error_mw": 8.2156503822261584E-14,
      "global_P_balance_residual_mw": -375.5795197769765,
      "gamma_division_applied_to_current": false,
      "thermal_conductor_limits_audited": false,
      "passed": false,
      "hardware_terminal_current_limits_audited": true,
      "hardware_terminal_current_limit_count": 224,
      "maximum_hardware_terminal_current_fraction": 0.93210949516321506,
      "max_terminal_current_crosscheck_error_amp": 2.1029222807555925E-10,
      "hour_index": 4000,
      "timestamp_utc": "2025-06-16T20:00:00Z",
      "seconds": 4.417343,
      "baseMVA": 100,
      "buses": 191,
      "branches": 410,
      "active_branches": 335,
      "original_power_inputs_preserved": true,
      "total_PD_MW": 15722.054116734314,
      "total_QD_MVAr": 2412.3248066277979,
      "branch_overlay_sha256": "0330f220d9af0b49f558307f8b2d45774a78df731729f3f1ad0333df6e35e2f5",
      "electrical_equipment_limits_only": true,
      "source_status": "provisional_all_branch_engineering_math_checked;independent_review_pending",
      "ACPF_replay_attempted": false,
      "ACPF_replay_passed": false
    },
    {
      "solver_success": false,
      "finite": true,
      "max_branch_complex_flow_error_mva": 1.4179365469335397E-10,
      "max_nodal_P_residual_mw": 429.29914437318627,
      "max_nodal_Q_residual_mvar": 1053.79588217352,
      "max_P_bound_violation_mw": 1.9606716250564205E-10,
      "max_Q_bound_violation_mvar": 0,
      "max_assumed_generator_S_bound_violation_mva": 0,
      "max_voltage_bound_violation_pu": 0,
      "min_voltage_pu": 0.95000000000006091,
      "max_voltage_pu": 1.049999999999967,
      "max_equipment_MVA_violation": 30.573085992337582,
      "max_external_P_schedule_change_mw": 1.9606716250564205E-10,
      "max_fixed_transfer_P_change_mw": 1.6063950170064345E-10,
      "max_transfer_loss_equation_residual_mw": 1.3784529073745944E-12,
      "max_transfer_Q_bound_violation_mvar": 2.1382531533199284E-11,
      "native_generation_increase_mw": 446.74127574029308,
      "native_generation_change_from_supplied_point_mw": 446.74127574029308,
      "AC_real_losses_mw": 369.01633666971463,
      "DC_real_losses_mw": -4.2259529209331959E-12,
      "max_series_loss_identity_error_mw": 1.4077627952246985E-13,
      "global_P_balance_residual_mw": 77.724939070012226,
      "gamma_division_applied_to_current": false,
      "thermal_conductor_limits_audited": false,
      "passed": false,
      "hardware_terminal_current_limits_audited": true,
      "hardware_terminal_current_limit_count": 225,
      "maximum_hardware_terminal_current_fraction": 0.99999999999579137,
      "max_terminal_current_crosscheck_error_amp": 6.7639405187946977E-10,
      "hour_index": 8508,
      "timestamp_utc": "2025-12-21T16:00:00Z",
      "seconds": 4.0196751,
      "baseMVA": 100,
      "buses": 192,
      "branches": 413,
      "active_branches": 337,
      "original_power_inputs_preserved": true,
      "total_PD_MW": 14530.535431100481,
      "total_QD_MVAr": 2229.5032706138963,
      "branch_overlay_sha256": "0330f220d9af0b49f558307f8b2d45774a78df731729f3f1ad0333df6e35e2f5",
      "electrical_equipment_limits_only": true,
      "source_status": "provisional_all_branch_engineering_math_checked;independent_review_pending",
      "ACPF_replay_attempted": false,
      "ACPF_replay_passed": false
    },
    {
      "solver_success": false,
      "finite": true,
      "max_branch_complex_flow_error_mva": 5.1741147334941751E-11,
      "max_nodal_P_residual_mw": 256.93893773009466,
      "max_nodal_Q_residual_mvar": 279.32474910080919,
      "max_P_bound_violation_mw": 15.245481741069199,
      "max_Q_bound_violation_mvar": 0,
      "max_assumed_generator_S_bound_violation_mva": 0,
      "max_voltage_bound_violation_pu": 0,
      "min_voltage_pu": 0.95000151557938384,
      "max_voltage_pu": 1.0499208205201944,
      "max_equipment_MVA_violation": 17.352680544812387,
      "max_external_P_schedule_change_mw": 15.245481741069199,
      "max_fixed_transfer_P_change_mw": 6.9814360832498892,
      "max_transfer_loss_equation_residual_mw": 2.2064324689106769,
      "max_transfer_Q_bound_violation_mvar": 5.4680178762854048,
      "native_generation_increase_mw": -134.30506791225011,
      "native_generation_change_from_supplied_point_mw": -134.30506791225011,
      "AC_real_losses_mw": 324.68184120907313,
      "DC_real_losses_mw": 6.5635062584022723,
      "max_series_loss_identity_error_mw": 1.758593271006248E-13,
      "global_P_balance_residual_mw": -560.41185142051143,
      "gamma_division_applied_to_current": false,
      "thermal_conductor_limits_audited": false,
      "passed": false,
      "hardware_terminal_current_limits_audited": true,
      "hardware_terminal_current_limit_count": 224,
      "maximum_hardware_terminal_current_fraction": 1.0352911043868611,
      "max_terminal_current_crosscheck_error_amp": 1.5564438626824995E-10,
      "hour_index": 8471,
      "timestamp_utc": "2025-12-20T03:00:00Z",
      "seconds": 4.1369131,
      "baseMVA": 100,
      "buses": 191,
      "branches": 410,
      "active_branches": 335,
      "original_power_inputs_preserved": true,
      "total_PD_MW": 16412.298979454779,
      "total_QD_MVAr": 2518.233029091914,
      "branch_overlay_sha256": "0330f220d9af0b49f558307f8b2d45774a78df731729f3f1ad0333df6e35e2f5",
      "electrical_equipment_limits_only": true,
      "source_status": "provisional_all_branch_engineering_math_checked;independent_review_pending",
      "ACPF_replay_attempted": false,
      "ACPF_replay_passed": false
    },
    {
      "solver_success": false,
      "finite": true,
      "max_branch_complex_flow_error_mva": 1.4829333307318743E-10,
      "max_nodal_P_residual_mw": 648.68268811953351,
      "max_nodal_Q_residual_mvar": 914.69147353944936,
      "max_P_bound_violation_mw": 16.667666188843903,
      "max_Q_bound_violation_mvar": 0,
      "max_assumed_generator_S_bound_violation_mva": 0,
      "max_voltage_bound_violation_pu": 0,
      "min_voltage_pu": 0.95041111637224662,
      "max_voltage_pu": 1.0488261004757002,
      "max_equipment_MVA_violation": 20.935261071266964,
      "max_external_P_schedule_change_mw": 16.667666188843903,
      "max_fixed_transfer_P_change_mw": 13.847936014639199,
      "max_transfer_loss_equation_residual_mw": 8.9933411162928216,
      "max_transfer_Q_bound_violation_mvar": 3.929044394429952,
      "native_generation_increase_mw": 416.57729551967708,
      "native_generation_change_from_supplied_point_mw": 416.57729551967708,
      "AC_real_losses_mw": 257.652806327628,
      "DC_real_losses_mw": -16.145172753871503,
      "max_series_loss_identity_error_mw": 9.0594198809412774E-14,
      "global_P_balance_residual_mw": 93.456545784899618,
      "gamma_division_applied_to_current": false,
      "thermal_conductor_limits_audited": false,
      "passed": false,
      "hardware_terminal_current_limits_audited": true,
      "hardware_terminal_current_limit_count": 225,
      "maximum_hardware_terminal_current_fraction": 0.844453145099266,
      "max_terminal_current_crosscheck_error_amp": 2.21222151708389E-10,
      "hour_index": 8472,
      "timestamp_utc": "2025-12-20T04:00:00Z",
      "seconds": 3.6216659,
      "baseMVA": 100,
      "buses": 192,
      "branches": 413,
      "active_branches": 337,
      "original_power_inputs_preserved": true,
      "total_PD_MW": 15618.029365803222,
      "total_QD_MVAr": 2396.3636933209018,
      "branch_overlay_sha256": "0330f220d9af0b49f558307f8b2d45774a78df731729f3f1ad0333df6e35e2f5",
      "electrical_equipment_limits_only": true,
      "source_status": "provisional_all_branch_engineering_math_checked;independent_review_pending",
      "ACPF_replay_attempted": false,
      "ACPF_replay_passed": false
    }
  ],
  "solver": "IPOPT",
  "bound_relax_factor": 0,
  "solver_tolerance": 1E-9,
  "branch_parameter_overlay_sha256": "0330f220d9af0b49f558307f8b2d45774a78df731729f3f1ad0333df6e35e2f5",
  "all_selected_ACPF_replays_passed": false,
  "original_all_native_P_boxes_external_schedules_six_transfers_and_loads_preserved": true
}
