branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,direct_series_phase_current_amp,direct_subconductor_current_amp,direct_joule_loss_MW
436,PARENT:114:SECTION:2_OF_2,equivalent_line,94255.9737597407,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.34318219871631,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00935,0.0642,0.225064091455208,9.6023622047241e-05,0.000329663985852,1.30864197053326e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,114,PARENT:114,2,2,188511.947519481,62.9566115952206,31.4783057976103,0.0538097431006435
115,PARENT:115,equivalent_line,49396.1787617892,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.3062615966995,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0049,0.0336,0.118110210633747,9.6023622047241e-05,0.0003292238470191,1.31044141492284e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,115,PARENT:115,1,1,49396.1787617892,154.971618947198,77.4858094735992,0.170870478821372
118,PARENT:118,equivalent_line,74181.323077942,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0131745424763161,0.075050335502183,0.119934402146457,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,118,PARENT:118,1,1,74181.323077942,117.501821695163,117.501821695163,0.264113960639992
119,PARENT:119,equivalent_line,69387.1499071454,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123231012313128,0.0702,0.112183309699347,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,119,PARENT:119,1,1,69387.1499071454,109.729063794156,109.729063794156,0.2154418055651
120,PARENT:120,equivalent_line,76404.9385729678,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0135694547746507,0.0773,0.123529484896859,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,120,PARENT:120,1,1,76404.9385729678,95.8296192814967,95.8296192814967,0.180937480993157
121,PARENT:121:SECTION:1_OF_3,equivalent_line,68490.0518595435,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00626666666666667,0.0497666666666667,0.152312933980379,8.85695538057629e-05,0.0003516870846595,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,1,3,205470.155578631,120.618432751822,60.3092163759109,0.132382498462447
437,PARENT:121:SECTION:2_OF_3,equivalent_line,68490.0518595435,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00626666666666667,0.0497666666666667,0.152312933980379,8.85695538057629e-05,0.0003516870846595,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,2,3,205470.155578631,102.9131556587,51.4565778293502,0.0963706973353643
438,PARENT:121:SECTION:3_OF_3,equivalent_line,68490.0518595435,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00626666666666667,0.0497666666666667,0.152312933980379,8.85695538057629e-05,0.0003516870846595,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,3,3,205470.155578631,97.3582232056027,48.6791116028014,0.0862478920954422
122,PARENT:122,equivalent_line,97493.5930434783,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.57202491286389,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0076,0.0751,0.204636159994095,7.54593175853018e-05,0.0003728286020168,1.15034953436254e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,122,PARENT:122,1,1,97493.5930434783,67.7775067613146,33.8887533806573,0.0506933960734624
123,PARENT:123:SECTION:1_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.64031364149836,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.0386,0.104838646947824,7.54593175853018e-05,0.0003734268793323,1.14846518909792e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,123,PARENT:123,1,2,100059.213913043,113.239096003693,56.6195480018465,0.0726146102687506
439,PARENT:123:SECTION:2_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.64031364149836,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.0386,0.104838646947824,7.54593175853018e-05,0.0003734268793323,1.14846518909792e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,123,PARENT:123,2,2,100059.213913043,102.118885589967,51.0594427949836,0.0590531892018379
124,PARENT:124:SECTION:1_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.27209024548094,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.03915,0.103333256350889,7.54593175853018e-05,0.0003787477286493,1.1319742408941e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,124,PARENT:124,1,2,100059.213913043,109.975528088286,54.9877640441432,0.0684893958921429
440,PARENT:124:SECTION:2_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.27209024548094,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.03915,0.103333256350889,7.54593175853018e-05,0.0003787477286493,1.1319742408941e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,124,PARENT:124,2,2,100059.213913043,99.7643237604779,49.8821618802389,0.0563613970487087
125,PARENT:125,equivalent_line,32824.5055933162,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0058296054216888,0.0332090350408455,0.0530697929174309,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,125,PARENT:125,1,1,32824.5055933162,233.011183443263,233.011183443263,0.459578081691167
126,PARENT:126,equivalent_line,46181.1756521739,2,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.09534266551812,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0018,0.018,0.191519101068899,7.54593175853018e-05,0.0003772965879265,1.13642461986827e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,126,PARENT:126,1,1,46181.1756521739,184.01457179506,46.0036429487651,0.0885000573773981
127,PARENT:127,equivalent_line,23090.587826087,3,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.7463289297814,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0006,0.0062,0.138906346208582,7.54593175853018e-05,0.0003898731408573,1.09897892381738e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,127,PARENT:127,1,1,23090.587826087,64.2644679668581,10.710744661143,0.00359798790967678
128,PARENT:128:SECTION:1_OF_2,equivalent_line,83167.0356703594,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00825,0.0578,0.194514188648132,9.6023622047241e-05,0.0003363736578382,1.28180978766726e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,128,PARENT:128,1,2,166334.071340719,163.337533252547,81.6687666262737,0.319589535083175
441,PARENT:128:SECTION:2_OF_2,equivalent_line,83167.0356703594,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00825,0.0578,0.194514188648132,9.6023622047241e-05,0.0003363736578382,1.28180978766726e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,128,PARENT:128,2,2,166334.071340719,165.107325117522,82.553662558761,0.326552676684601
129,PARENT:129:SECTION:1_OF_2,equivalent_line,73761.6,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.41310279071399,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00575,0.05515,0.159617572717104,7.54593175853018e-05,0.0003618766404199,1.18597051849137e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,129,PARENT:129,1,2,147523.2,164.761388338559,82.3806941692795,0.226644584663446
442,PARENT:129:SECTION:2_OF_2,equivalent_line,73761.6,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.41310279071399,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00575,0.05515,0.159617572717104,7.54593175853018e-05,0.0003618766404199,1.18597051849137e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,129,PARENT:129,2,2,147523.2,168.264095661719,84.1320478308594,0.236383616366059
130,PARENT:130,equivalent_line,84024.0834782609,1,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,5.90676367964916,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0131,0.0809,0.14302912541801,7.54593175853018e-05,0.0004660044879886,9.32919602846846e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,130,PARENT:130,1,1,84024.0834782609,336.57489720077,336.57489720077,2.1547721595107
131,PARENT:131:SECTION:1_OF_2,equivalent_line,51312.4173913043,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.12914635501291,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.004,0.02485,0.173616074652513,7.54593175853018e-05,0.0004687910104986,9.27173438497508e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,131,PARENT:131,1,2,102624.834782609,209.206391766219,104.603195883109,0.254200561778723
443,PARENT:131:SECTION:2_OF_2,equivalent_line,51312.4173913043,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.12914635501291,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.004,0.02485,0.173616074652513,7.54593175853018e-05,0.0004687910104986,9.27173438497508e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,131,PARENT:131,2,2,102624.834782609,211.018982717629,105.509491358814,0.258624496278198
133,PARENT:133,equivalent_line,53878.0382608696,2,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.26046943711037,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0021,0.0186,0.252994330362976,7.54593175853018e-05,0.0003341769778777,1.28674514495767e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,133,PARENT:133,1,1,53878.0382608696,226.362671872489,56.5906679681223,0.156241188565245
134,PARENT:134,equivalent_line,52992.5835866274,2,2,220,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.85234550498202,0.4572,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0026,0.0194,0.234327842592357,9.49868766404176e-05,0.0003543741166969,1.21172013488312e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,134,PARENT:134,1,1,52992.5835866274,68.5691475847193,17.1422868961798,0.0177499635474688
135,PARENT:135,equivalent_line,75685.8156521739,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.14581034943796,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0059,0.0576999999999999,0.160555444516144,7.54593175853018e-05,0.0003689832732772,1.16261001917035e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,135,PARENT:135,1,1,75685.8156521739,95.455801521457,47.7279007607285,0.0780590542858284
136,PARENT:136,equivalent_line,26496.2917933137,1,2,220,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.85234550498202,0.4572,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0026,0.0194,0.0585819606480891,9.49868766404176e-05,0.0003543741166969,1.21172013488312e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,136,PARENT:136,1,1,26496.2917933137,54.8139198421224,27.4069599210612,0.011342836840093
137,PARENT:137,equivalent_line,75685.8156521739,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.14581034943796,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0059,0.0576999999999999,0.160555444516144,7.54593175853018e-05,0.0003689832732772,1.16261001917035e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,137,PARENT:137,1,1,75685.8156521739,96.6932553537828,48.3466276768914,0.0800960301828956
140,PARENT:140,equivalent_line,92607.384863227,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.016446996021077,0.0936922531923892,0.149725171742328,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,140,PARENT:140,1,1,92607.384863227,19.2984893266428,19.2984893266428,0.00889405543113747
141,PARENT:141,equivalent_line,85203.1683168317,1,1,220,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.50432998170563,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0063,0.0802,0.148729585116188,3.57874015748031e-05,0.0004555793025871,9.56676578404874e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,141,PARENT:141,1,1,85203.1683168317,38.0713283689613,38.0713283689613,0.013258769678057
147,PARENT:147:SECTION:1_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,1,5,432835.63222733,232.994274843402,58.2485687108505,0.265960804252526
444,PARENT:147:SECTION:2_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,2,5,432835.63222733,108.723377418369,27.1808443545923,0.057912592688818
445,PARENT:147:SECTION:3_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,3,5,432835.63222733,24.8413433400522,6.21033583501306,0.00302327249573897
446,PARENT:147:SECTION:4_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,4,5,432835.63222733,145.662918291224,36.4157295728059,0.103950157454984
447,PARENT:147:SECTION:5_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,5,5,432835.63222733,269.52195044046,67.3804876101151,0.35588970076012
151,PARENT:151:SECTION:1_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139287579914029,0.0793468131635491,0.126800400495479,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,1,4,313712.20624692,56.1394219868872,56.1394219868872,0.0637404144044236
448,PARENT:151:SECTION:2_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139287579914029,0.0793468131635491,0.126800400495479,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,2,4,313712.20624692,26.4219396129529,26.4219396129529,0.0141191450656536
449,PARENT:151:SECTION:3_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139287579914029,0.0793468131635491,0.126800400495479,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,3,4,313712.20624692,18.6250790016178,18.6250790016178,0.00701576859770086
450,PARENT:151:SECTION:4_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139287579914029,0.0793468131635491,0.126800400495479,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,4,4,313712.20624692,45.9192894632596,45.9192894632596,0.042645118716331
152,PARENT:152,equivalent_line,32966.3700520221,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0058548004338502,0.0333525614000415,0.0532991556240362,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,152,PARENT:152,1,1,32966.3700520221,74.0639484898228,74.0639484898228,0.0466329012196684
153,PARENT:153,equivalent_line,28783.6762906801,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0051119574332431,0.0291208686090976,0.0465366869214871,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,153,PARENT:153,1,1,28783.6762906801,87.2755547136729,87.2755547136729,0.0565378228654285
163,PARENT:163:SECTION:1_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,1,4,345749.644409109,63.8788172444723,63.8788172444723,0.0909542646042067
451,PARENT:163:SECTION:2_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,2,4,345749.644409109,29.6066778641101,29.6066778641101,0.0195383862539979
452,PARENT:163:SECTION:3_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,3,4,345749.644409109,14.8906955146804,14.8906955146804,0.0049424160430756
453,PARENT:163:SECTION:4_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,4,4,345749.644409109,46.306141990822,46.306141990822,0.0477954475283557
164,PARENT:164,equivalent_line,98912.4339764691,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0175667676011874,0.100071164105172,0.159919008472717,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,164,PARENT:164,1,1,98912.4339764691,33.837486133617,33.837486133617,0.0292048280672535
165,PARENT:165,equivalent_line,24993.6543036117,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0044388526194837,0.0252864476269958,0.0404090795631851,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,165,PARENT:165,1,1,24993.6543036117,6.85602099167773,6.85602099167773,0.000302957437877178
168,PARENT:168,equivalent_line,78863.3293295494,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0128146209385446,0.073,0.139358870409761,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,168,PARENT:168,1,1,78863.3293295494,258.594160872651,258.594160872651,1.35994116268513
169,PARENT:169,equivalent_line,90638.812749989,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0147280369416972,0.0839,0.160167249690123,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,169,PARENT:169,1,1,90638.812749989,163.741204812826,163.741204812826,0.626668340877323
172,PARENT:172,equivalent_line,44401.1347321162,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0072148071311532,0.0411,0.0784609530663176,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,172,PARENT:172,1,1,44401.1347321162,131.030784340012,131.030784340012,0.196584075294151
176,PARENT:176:SECTION:1_OF_3,equivalent_line,86128.6490827501,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139951736672475,0.0797251578964841,0.152197369146492,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,1,3,258385.94724825,209.144363579671,209.144363579671,0.971510611331651
454,PARENT:176:SECTION:2_OF_3,equivalent_line,86128.6490827501,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139951736672475,0.0797251578964841,0.152197369146492,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,2,3,258385.94724825,223.969105820668,223.969105820668,1.11411866737197
455,PARENT:176:SECTION:3_OF_3,equivalent_line,86128.6490827501,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139951736672475,0.0797251578964841,0.152197369146492,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,3,3,258385.94724825,241.557936002495,241.557936002495,1.29597862613037
177,PARENT:177:SECTION:1_OF_2,equivalent_line,52030.164523456,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00039261607087905,0.00653788692543265,0.663428254237515,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,177,PARENT:177,1,2,104060.329046912,82.793130061647,20.6982825154117,0.020184497382024
456,PARENT:177:SECTION:2_OF_2,equivalent_line,52030.164523456,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00039261607087905,0.00653788692543265,0.663428254237515,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,177,PARENT:177,2,2,104060.329046912,128.976776570838,32.2441941427095,0.0489837887342865
178,PARENT:178:SECTION:1_OF_2,equivalent_line,94306.9306930693,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00045,0.01105,1.29805295889978,3.57874015748031e-05,0.0002929265091863,1.46041966930534e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,178,PARENT:178,1,2,188613.861386139,564.952586975185,188.317528991728,1.07720356116359
457,PARENT:178:SECTION:2_OF_2,equivalent_line,94306.9306930693,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00045,0.01105,1.29805295889978,3.57874015748031e-05,0.0002929265091863,1.46041966930534e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,178,PARENT:178,2,2,188613.861386139,629.913983365617,209.971327788539,1.33917173923344
179,PARENT:179,equivalent_line,65715.1465844424,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000495882011628,0.0082574829734322,0.837923258071281,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,179,PARENT:179,1,1,65715.1465844424,315.319342199762,78.8298355499405,0.369777806149361
180,PARENT:180:SECTION:1_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00875,0.991298113346353,3.57874015748031e-05,0.0002982283464566,1.43395000913304e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,1,2,146699.669966997,397.63157232953,132.543857443177,0.415041026697293
458,PARENT:180:SECTION:2_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00875,0.991298113346353,3.57874015748031e-05,0.0002982283464566,1.43395000913304e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,2,2,146699.669966997,465.541147198276,155.180382399425,0.568912469303554
181,PARENT:181,equivalent_line,67645.1586718301,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005104457511325,0.0085,0.862532531586372,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,181,PARENT:181,1,1,67645.1586718301,577.196125377868,144.299031344467,1.27543306222017
182,PARENT:182,equivalent_line,26504.347826087,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,17.2583839328737,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0002,0.0038,0.295708065410007,7.54593175853018e-05,0.0003584317585301,1.18379069051762e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,182,PARENT:182,1,1,26504.347826087,334.360616433789,83.5901541084474,0.167695532732975
183,PARENT:183:SECTION:1_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00865,1.00298447648457,3.57874015748031e-05,0.0002948200224971,1.45085477300091e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,1,2,146699.669966997,385.705417609112,128.568472536371,0.390517756579176
459,PARENT:183:SECTION:2_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00865,1.00298447648457,3.57874015748031e-05,0.0002948200224971,1.45085477300091e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,2,2,146699.669966997,391.645465225962,130.548488408654,0.402638697384159
184,PARENT:184:SECTION:1_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,1,4,310371.904494279,419.824545158404,104.956136289601,0.773984384753807
460,PARENT:184:SECTION:2_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,2,4,310371.904494279,444.633619909389,111.158404977347,0.868162738558577
461,PARENT:184:SECTION:3_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,3,4,310371.904494279,491.322330550919,122.83058263773,1.06005781717067
462,PARENT:184:SECTION:4_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,4,4,310371.904494279,552.971774527988,138.242943631997,1.34277261248245
185,PARENT:185:SECTION:1_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,1,6,593603.93603938,374.707523124696,93.676880781174,1.00039081118949
463,PARENT:185:SECTION:2_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,2,6,593603.93603938,276.286416861306,69.0716042153265,0.543881062012174
464,PARENT:185:SECTION:3_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,3,6,593603.93603938,250.369431423255,62.5923578558138,0.44662957186233
465,PARENT:185:SECTION:4_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,4,6,593603.93603938,317.048998435824,79.2622496089559,0.716205480290257
466,PARENT:185:SECTION:5_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,5,6,593603.93603938,433.21780952947,108.304452382368,1.33720340226628
467,PARENT:185:SECTION:6_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,6,6,593603.93603938,564.718239734359,141.17955993359,2.2722101683068
187,PARENT:187:SECTION:1_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,1,3,233176.841068779,404.805625195979,101.201406298995,0.720827545306134
468,PARENT:187:SECTION:2_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,2,3,233176.841068779,456.333144756778,114.083286189194,0.9160144493996
469,PARENT:187:SECTION:3_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,3,3,233176.841068779,523.515500058927,130.878875014732,1.20558375069059
189,PARENT:189:SECTION:1_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,1,3,229197.714088083,438.566758234535,109.641689558634,0.831638497625241
470,PARENT:189:SECTION:2_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,2,3,229197.714088083,487.54467907411,121.886169768527,1.02776069773286
471,PARENT:189:SECTION:3_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,3,3,229197.714088083,550.648508732816,137.662127183204,1.3110283971314
191,PARENT:191,equivalent_line,50136.9999567682,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003783303802512,0.0063,0.639288817528723,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,191,PARENT:191,1,1,50136.9999567682,117.482061563162,29.3705153907906,0.039162968025091
195,PARENT:195:SECTION:1_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,1,7,657552.768559006,255.03457376947,127.517286884735,0.8117202970738
472,PARENT:195:SECTION:2_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,2,7,657552.768559006,174.661674159179,87.3308370795893,0.380718099410162
473,PARENT:195:SECTION:3_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,3,7,657552.768559006,92.7060665103825,46.3530332551912,0.107256740679678
474,PARENT:195:SECTION:4_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,4,7,657552.768559006,23.7232164358519,11.861608217926,0.00702352978843743
475,PARENT:195:SECTION:5_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,5,7,657552.768559006,82.9520498114647,41.4760249057324,0.0858741657519731
476,PARENT:195:SECTION:6_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,6,7,657552.768559006,164.935915211774,82.4679576058871,0.339499200457042
477,PARENT:195:SECTION:7_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,7,7,657552.768559006,245.745935989453,122.872967994727,0.753669560870721
196,PARENT:196:SECTION:1_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,1,4,385662.787619901,84.3533967176647,84.3533967176647,0.176913298040076
478,PARENT:196:SECTION:2_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,2,4,385662.787619901,43.3629858516027,43.3629858516027,0.0467512993658058
479,PARENT:196:SECTION:3_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,3,4,385662.787619901,11.9933622152265,11.9933622152265,0.0035763270568983
480,PARENT:196:SECTION:4_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,4,4,385662.787619901,44.7856074243555,44.7856074243555,0.0498691844486215
200,PARENT:200,equivalent_line,42804.9590802758,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.046086441115636,0.157166768893714,0.0190755132776903,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,200,PARENT:200,1,1,42804.9590802758,278.35344622232,278.35344622232,1.41671767730833
220,PARENT:220,equivalent_line,24315.1550956663,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0043183517135369,0.0246,0.039312099980113,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,220,PARENT:220,1,1,24315.1550956663,5.07472870390467,5.07472870390467,0.000161476856718106
221,PARENT:221,equivalent_line,69765.9415188991,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123903743126176,0.0705832290442927,0.112795729963758,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,221,PARENT:221,1,1,69765.9415188991,245.444190007493,245.444190007493,1.08381848895076
222,PARENT:222,equivalent_line,57497.846880187,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0102115707106468,0.0581714172781359,0.0929609988627218,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,222,PARENT:222,1,1,57497.846880187,282.103217794402,282.103217794402,1.17998162725273
