branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m
119,PARENT:119,equivalent_line,69387.14990714542,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0123231012313128,0.0702,0.112183309699347,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,119,PARENT:119,1,1,69387.14990714542
120,PARENT:120,equivalent_line,76404.9385729678,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0135694547746507,0.0773,0.1235294848968593,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,120,PARENT:120,1,1,76404.9385729678
121,PARENT:121:SECTION:1_OF_3,equivalent_line,68490.05185954354,1,2,220.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.811893761066759,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.006266666666666667,0.04976666666666666,0.15231293398037926,8.85695538057629e-05,0.0003516870846595,1.2188010186205618e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,121,PARENT:121,1,3,205470.15557863063
437,PARENT:121:SECTION:2_OF_3,equivalent_line,68490.05185954354,1,2,220.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.811893761066759,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.006266666666666667,0.04976666666666666,0.15231293398037926,8.85695538057629e-05,0.0003516870846595,1.2188010186205618e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,121,PARENT:121,2,3,205470.15557863063
438,PARENT:121:SECTION:3_OF_3,equivalent_line,68490.05185954354,1,2,220.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.811893761066759,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.006266666666666667,0.04976666666666666,0.15231293398037926,8.85695538057629e-05,0.0003516870846595,1.2188010186205618e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,121,PARENT:121,3,3,205470.15557863063
122,PARENT:122,equivalent_line,97493.59304347826,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.572024912863888,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0076,0.0751,0.2046361599940954,7.545931758530183e-05,0.0003728286020168,1.15034953436254e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,122,PARENT:122,1,1,97493.59304347826
123,PARENT:123:SECTION:1_OF_2,equivalent_line,50029.60695652174,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.640313641498365,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.0386,0.10483864694782395,7.545931758530183e-05,0.0003734268793323,1.1484651890979171e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,123,PARENT:123,1,2,100059.21391304348
439,PARENT:123:SECTION:2_OF_2,equivalent_line,50029.60695652174,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.640313641498365,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.0386,0.10483864694782395,7.545931758530183e-05,0.0003734268793323,1.1484651890979171e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,123,PARENT:123,2,2,100059.21391304348
124,PARENT:124:SECTION:1_OF_2,equivalent_line,50029.60695652174,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.272090245480936,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.03915,0.10333325635088934,7.545931758530183e-05,0.0003787477286493,1.1319742408941009e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,124,PARENT:124,1,2,100059.21391304348
440,PARENT:124:SECTION:2_OF_2,equivalent_line,50029.60695652174,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.272090245480936,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.03915,0.10333325635088934,7.545931758530183e-05,0.0003787477286493,1.1319742408941009e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,124,PARENT:124,2,2,100059.21391304348
125,PARENT:125,equivalent_line,32824.505593316215,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0058296054216888,0.0332090350408455,0.0530697929174309,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,125,PARENT:125,1,1,32824.505593316215
126,PARENT:126,equivalent_line,46181.17565217392,2,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.095342665518118,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0018,0.018,0.1915191010688986,7.545931758530183e-05,0.0003772965879265,1.136424619868268e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,126,PARENT:126,1,1,46181.17565217392
127,PARENT:127,equivalent_line,23090.58782608696,3,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.746328929781352,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0006,0.0062,0.1389063462085823,7.545931758530183e-05,0.0003898731408573,1.0989789238173836e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,127,PARENT:127,1,1,23090.58782608696
128,PARENT:128:SECTION:1_OF_2,equivalent_line,83167.03567035944,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00825,0.0578,0.194514188648132,9.602362204724096e-05,0.0003363736578382,1.2818097876672584e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,128,PARENT:128,1,2,166334.0713407189
441,PARENT:128:SECTION:2_OF_2,equivalent_line,83167.03567035944,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00825,0.0578,0.194514188648132,9.602362204724096e-05,0.0003363736578382,1.2818097876672584e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,128,PARENT:128,2,2,166334.0713407189
129,PARENT:129:SECTION:1_OF_2,equivalent_line,73761.6,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.413102790713987,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00575,0.05515,0.15961757271710375,7.545931758530183e-05,0.0003618766404199,1.1859705184913716e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,129,PARENT:129,1,2,147523.2
442,PARENT:129:SECTION:2_OF_2,equivalent_line,73761.6,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.413102790713987,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00575,0.05515,0.15961757271710375,7.545931758530183e-05,0.0003618766404199,1.1859705184913716e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,129,PARENT:129,2,2,147523.2
130,PARENT:130,equivalent_line,84024.08347826089,1,1,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,5.906763679649164,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0131,0.0809,0.1430291254180101,7.545931758530183e-05,0.0004660044879886,9.329196028468462e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,130,PARENT:130,1,1,84024.08347826089
131,PARENT:131:SECTION:1_OF_2,equivalent_line,51312.41739130435,2,1,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.129146355012908,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.004,0.02485,0.17361607465251286,7.545931758530183e-05,0.0004687910104986,9.27173438497508e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,131,PARENT:131,1,2,102624.8347826087
443,PARENT:131:SECTION:2_OF_2,equivalent_line,51312.41739130435,2,1,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.129146355012908,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.004,0.02485,0.17361607465251286,7.545931758530183e-05,0.0004687910104986,9.27173438497508e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,131,PARENT:131,2,2,102624.8347826087
133,PARENT:133,equivalent_line,53878.038260869565,2,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.260469437110365,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0021,0.0186,0.2529943303629761,7.545931758530183e-05,0.0003341769778777,1.2867451449576655e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,133,PARENT:133,1,1,53878.038260869565
134,PARENT:134,equivalent_line,52992.58358662744,2,2,220.0,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.852345504982018,0.4572,95.0,25.0,95.0,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0026,0.0194,0.2343278425923567,9.498687664041762e-05,0.0003543741166969,1.211720134883119e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,134,PARENT:134,1,1,52992.58358662744
135,PARENT:135,equivalent_line,75685.81565217391,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.145810349437964,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0059,0.0576999999999999,0.1605554445161435,7.545931758530183e-05,0.0003689832732772,1.1626100191703498e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,135,PARENT:135,1,1,75685.81565217391
136,PARENT:136,equivalent_line,26496.29179331372,1,2,220.0,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.852345504982018,0.4572,95.0,25.0,95.0,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0026,0.0194,0.0585819606480891,9.498687664041762e-05,0.0003543741166969,1.211720134883119e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,136,PARENT:136,1,1,26496.29179331372
137,PARENT:137,equivalent_line,75685.81565217391,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.145810349437964,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0059,0.0576999999999999,0.1605554445161435,7.545931758530183e-05,0.0003689832732772,1.1626100191703498e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,137,PARENT:137,1,1,75685.81565217391
140,PARENT:140,equivalent_line,92607.38486322698,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.016446996021077,0.0936922531923892,0.1497251717423281,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,140,PARENT:140,1,1,92607.38486322698
141,PARENT:141,equivalent_line,85203.16831683168,1,1,220.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.50432998170563,0.4572,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0063,0.0802,0.1487295851161883,3.578740157480315e-05,0.0004555793025871,9.566765784048739e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,141,PARENT:141,1,1,85203.16831683168
147,PARENT:147:SECTION:1_OF_5,equivalent_line,86567.12644546606,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,147,PARENT:147,1,5,432835.6322273303
444,PARENT:147:SECTION:2_OF_5,equivalent_line,86567.12644546606,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,147,PARENT:147,2,5,432835.6322273303
445,PARENT:147:SECTION:3_OF_5,equivalent_line,86567.12644546606,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,147,PARENT:147,3,5,432835.6322273303
446,PARENT:147:SECTION:4_OF_5,equivalent_line,86567.12644546606,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,147,PARENT:147,4,5,432835.6322273303
447,PARENT:147:SECTION:5_OF_5,equivalent_line,86567.12644546606,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,147,PARENT:147,5,5,432835.6322273303
151,PARENT:151:SECTION:1_OF_4,equivalent_line,78428.0515617299,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01392875799140285,0.07934681316354905,0.12680040049547942,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,151,PARENT:151,1,4,313712.2062469196
448,PARENT:151:SECTION:2_OF_4,equivalent_line,78428.0515617299,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01392875799140285,0.07934681316354905,0.12680040049547942,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,151,PARENT:151,2,4,313712.2062469196
449,PARENT:151:SECTION:3_OF_4,equivalent_line,78428.0515617299,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01392875799140285,0.07934681316354905,0.12680040049547942,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,151,PARENT:151,3,4,313712.2062469196
450,PARENT:151:SECTION:4_OF_4,equivalent_line,78428.0515617299,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01392875799140285,0.07934681316354905,0.12680040049547942,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,151,PARENT:151,4,4,313712.2062469196
152,PARENT:152,equivalent_line,32966.370052022125,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0058548004338502,0.0333525614000415,0.0532991556240362,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,152,PARENT:152,1,1,32966.370052022125
153,PARENT:153,equivalent_line,28783.67629068014,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0051119574332431,0.0291208686090976,0.0465366869214871,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,153,PARENT:153,1,1,28783.67629068014
163,PARENT:163:SECTION:1_OF_4,equivalent_line,86437.4111022773,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0153512137133662,0.08745,0.13974972127076782,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,163,PARENT:163,1,4,345749.6444091092
451,PARENT:163:SECTION:2_OF_4,equivalent_line,86437.4111022773,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0153512137133662,0.08745,0.13974972127076782,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,163,PARENT:163,2,4,345749.6444091092
452,PARENT:163:SECTION:3_OF_4,equivalent_line,86437.4111022773,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0153512137133662,0.08745,0.13974972127076782,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,163,PARENT:163,3,4,345749.6444091092
453,PARENT:163:SECTION:4_OF_4,equivalent_line,86437.4111022773,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0153512137133662,0.08745,0.13974972127076782,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,163,PARENT:163,4,4,345749.6444091092
164,PARENT:164,equivalent_line,98912.43397646912,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0175667676011874,0.1000711641051721,0.1599190084727167,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,164,PARENT:164,1,1,98912.43397646912
165,PARENT:165,equivalent_line,24993.654303611733,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0044388526194837,0.0252864476269958,0.0404090795631851,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,165,PARENT:165,1,1,24993.654303611733
168,PARENT:168,equivalent_line,78863.32932954941,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0128146209385446,0.073,0.1393588704097612,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,168,PARENT:168,1,1,78863.32932954941
169,PARENT:169,equivalent_line,90638.81274998898,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0147280369416972,0.0839,0.1601672496901228,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,169,PARENT:169,1,1,90638.81274998898
172,PARENT:172,equivalent_line,44401.134732116174,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0072148071311532,0.0411,0.0784609530663176,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,172,PARENT:172,1,1,44401.134732116174
176,PARENT:176:SECTION:1_OF_3,equivalent_line,86128.64908275007,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.013995173667247467,0.0797251578964841,0.15219736914649157,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,176,PARENT:176,1,3,258385.9472482502
454,PARENT:176:SECTION:2_OF_3,equivalent_line,86128.64908275007,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.013995173667247467,0.0797251578964841,0.15219736914649157,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,176,PARENT:176,2,3,258385.9472482502
455,PARENT:176:SECTION:3_OF_3,equivalent_line,86128.64908275007,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.013995173667247467,0.0797251578964841,0.15219736914649157,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,176,PARENT:176,3,3,258385.9472482502
177,PARENT:177:SECTION:1_OF_2,equivalent_line,52030.16452345597,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00039261607087905,0.00653788692543265,0.6634282542375148,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,177,PARENT:177,1,2,104060.32904691194
456,PARENT:177:SECTION:2_OF_2,equivalent_line,52030.16452345597,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00039261607087905,0.00653788692543265,0.6634282542375148,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,177,PARENT:177,2,2,104060.32904691194
178,PARENT:178:SECTION:1_OF_2,equivalent_line,94306.93069306931,1,3,500.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00045,0.01105,1.298052958899784,3.578740157480315e-05,0.0002929265091863,1.4604196693053446e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,178,PARENT:178,1,2,188613.86138613863
457,PARENT:178:SECTION:2_OF_2,equivalent_line,94306.93069306931,1,3,500.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00045,0.01105,1.298052958899784,3.578740157480315e-05,0.0002929265091863,1.4604196693053446e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,178,PARENT:178,2,2,188613.86138613863
179,PARENT:179,equivalent_line,65715.14658444244,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.000495882011628,0.0082574829734322,0.8379232580712813,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,179,PARENT:179,1,1,65715.14658444244
180,PARENT:180:SECTION:1_OF_2,equivalent_line,73349.83498349835,1,3,500.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00035,0.00875,0.9912981133463528,3.578740157480315e-05,0.0002982283464566,1.4339500091330431e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,180,PARENT:180,1,2,146699.6699669967
458,PARENT:180:SECTION:2_OF_2,equivalent_line,73349.83498349835,1,3,500.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00035,0.00875,0.9912981133463528,3.578740157480315e-05,0.0002982283464566,1.4339500091330431e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,180,PARENT:180,2,2,146699.6699669967
181,PARENT:181,equivalent_line,67645.15867183008,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005104457511325,0.0085,0.8625325315863718,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,181,PARENT:181,1,1,67645.15867183008
182,PARENT:182,equivalent_line,26504.34782608696,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,17.25838393287371,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0002,0.0038,0.2957080654100069,7.545931758530183e-05,0.0003584317585301,1.183790690517623e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,182,PARENT:182,1,1,26504.34782608696
183,PARENT:183:SECTION:1_OF_2,equivalent_line,73349.83498349835,1,3,500.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00035,0.00865,1.00298447648457,3.578740157480315e-05,0.0002948200224971,1.450854773000907e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,183,PARENT:183,1,2,146699.6699669967
459,PARENT:183:SECTION:2_OF_2,equivalent_line,73349.83498349835,1,3,500.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00035,0.00865,1.00298447648457,3.578740157480315e-05,0.0002948200224971,1.450854773000907e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,183,PARENT:183,2,2,146699.6699669967
184,PARENT:184:SECTION:1_OF_4,equivalent_line,77592.9761235698,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005855113027697,0.009749999999999976,0.9893755509373088,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,184,PARENT:184,1,4,310371.9044942792
460,PARENT:184:SECTION:2_OF_4,equivalent_line,77592.9761235698,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005855113027697,0.009749999999999976,0.9893755509373088,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,184,PARENT:184,2,4,310371.9044942792
461,PARENT:184:SECTION:3_OF_4,equivalent_line,77592.9761235698,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005855113027697,0.009749999999999976,0.9893755509373088,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,184,PARENT:184,3,4,310371.9044942792
462,PARENT:184:SECTION:4_OF_4,equivalent_line,77592.9761235698,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005855113027697,0.009749999999999976,0.9893755509373088,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,184,PARENT:184,4,4,310371.9044942792
185,PARENT:185:SECTION:1_OF_6,equivalent_line,98933.98933989665,1,4,500.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,185,PARENT:185,1,6,593603.9360393799
463,PARENT:185:SECTION:2_OF_6,equivalent_line,98933.98933989665,1,4,500.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,185,PARENT:185,2,6,593603.9360393799
464,PARENT:185:SECTION:3_OF_6,equivalent_line,98933.98933989665,1,4,500.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,185,PARENT:185,3,6,593603.9360393799
465,PARENT:185:SECTION:4_OF_6,equivalent_line,98933.98933989665,1,4,500.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,185,PARENT:185,4,6,593603.9360393799
466,PARENT:185:SECTION:5_OF_6,equivalent_line,98933.98933989665,1,4,500.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,185,PARENT:185,5,6,593603.9360393799
467,PARENT:185:SECTION:6_OF_6,equivalent_line,98933.98933989665,1,4,500.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,185,PARENT:185,6,6,593603.9360393799
187,PARENT:187:SECTION:1_OF_3,equivalent_line,77725.613689593,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005865121767915333,0.009766666666666667,0.9910667911953213,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,187,PARENT:187,1,3,233176.841068779
468,PARENT:187:SECTION:2_OF_3,equivalent_line,77725.613689593,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005865121767915333,0.009766666666666667,0.9910667911953213,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,187,PARENT:187,2,3,233176.841068779
469,PARENT:187:SECTION:3_OF_3,equivalent_line,77725.613689593,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005865121767915333,0.009766666666666667,0.9910667911953213,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,187,PARENT:187,3,3,233176.841068779
189,PARENT:189:SECTION:1_OF_3,equivalent_line,76399.23802936103,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005765034365732333,0.0096,0.9741543886151963,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,189,PARENT:189,1,3,229197.7140880831
470,PARENT:189:SECTION:2_OF_3,equivalent_line,76399.23802936103,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005765034365732333,0.0096,0.9741543886151963,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,189,PARENT:189,2,3,229197.7140880831
471,PARENT:189:SECTION:3_OF_3,equivalent_line,76399.23802936103,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005765034365732333,0.0096,0.9741543886151963,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,189,PARENT:189,3,3,229197.7140880831
191,PARENT:191,equivalent_line,50136.99995676818,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0003783303802512,0.0063,0.6392888175287226,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,191,PARENT:191,1,1,50136.99995676818
195,PARENT:195:SECTION:1_OF_7,equivalent_line,93936.10979414375,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,195,PARENT:195,1,7,657552.7685590063
472,PARENT:195:SECTION:2_OF_7,equivalent_line,93936.10979414375,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,195,PARENT:195,2,7,657552.7685590063
473,PARENT:195:SECTION:3_OF_7,equivalent_line,93936.10979414375,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,195,PARENT:195,3,7,657552.7685590063
474,PARENT:195:SECTION:4_OF_7,equivalent_line,93936.10979414375,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,195,PARENT:195,4,7,657552.7685590063
475,PARENT:195:SECTION:5_OF_7,equivalent_line,93936.10979414375,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,195,PARENT:195,5,7,657552.7685590063
476,PARENT:195:SECTION:6_OF_7,equivalent_line,93936.10979414375,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,195,PARENT:195,6,7,657552.7685590063
477,PARENT:195:SECTION:7_OF_7,equivalent_line,93936.10979414375,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,195,PARENT:195,7,7,657552.7685590063
196,PARENT:196:SECTION:1_OF_4,equivalent_line,96415.6969049752,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0156667315324707,0.0892473844802033,0.17037554367379162,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,196,PARENT:196,1,4,385662.7876199008
478,PARENT:196:SECTION:2_OF_4,equivalent_line,96415.6969049752,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0156667315324707,0.0892473844802033,0.17037554367379162,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,196,PARENT:196,2,4,385662.7876199008
479,PARENT:196:SECTION:3_OF_4,equivalent_line,96415.6969049752,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0156667315324707,0.0892473844802033,0.17037554367379162,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,196,PARENT:196,3,4,385662.7876199008
480,PARENT:196:SECTION:4_OF_4,equivalent_line,96415.6969049752,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0156667315324707,0.0892473844802033,0.17037554367379162,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,196,PARENT:196,4,4,385662.7876199008
200,PARENT:200,equivalent_line,42804.95908027585,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.046086441115636,0.1571667688937135,0.0190755132776903,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,200,PARENT:200,1,1,42804.95908027585
220,PARENT:220,equivalent_line,24315.15509566634,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0043183517135369,0.0246,0.039312099980113,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,220,PARENT:220,1,1,24315.15509566634
221,PARENT:221,equivalent_line,69765.94151889911,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0123903743126176,0.0705832290442927,0.1127957299637583,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,221,PARENT:221,1,1,69765.94151889911
222,PARENT:222,equivalent_line,57497.84688018699,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0102115707106468,0.0581714172781359,0.0929609988627218,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,222,PARENT:222,1,1,57497.84688018699
224,PARENT:224:SECTION:1_OF_2,equivalent_line,88769.46715279014,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0033027818094089,0.0277289510819646,0.4586701149810942,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,224,PARENT:224,1,2,177538.93430558027
481,PARENT:224:SECTION:2_OF_2,equivalent_line,88769.46715279014,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0033027818094089,0.0277289510819646,0.4586701149810942,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,224,PARENT:224,2,2,177538.93430558027
225,PARENT:225:SECTION:1_OF_2,equivalent_line,68348.35252548581,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0025429880640795,0.02135,0.3531546117954544,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,225,PARENT:225,1,2,136696.70505097162
482,PARENT:225:SECTION:2_OF_2,equivalent_line,68348.35252548581,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0025429880640795,0.02135,0.3531546117954544,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,225,PARENT:225,2,2,136696.70505097162
290,PERFORM:1107,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.991373602385291,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00425,0.1178083559750163,7.545931758530183e-05,0.0002863411604799,1.4861527418443013e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,290,PERFORM:1107,1,1,17666.208
291,PERFORM:1108,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.991373602385291,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00425,0.1178083559750163,7.545931758530183e-05,0.0002863411604799,1.4861527418443013e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,291,PERFORM:1108,1,1,17666.208
