branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m
292,PERFORM:1109,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.318566924988025,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00429,0.1166941190509674,7.545931758530183e-05,0.0002890361361079,1.472096639914736e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,292,PERFORM:1109,1,1,17666.208
293,PERFORM:1110,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.402208980178766,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.0042999999999999,0.1164188453340635,7.545931758530183e-05,0.0002897098800149,1.4686240612020577e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,293,PERFORM:1110,1,1,17666.208
294,PERFORM:1111,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.057305904415278,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.0042399999999999,0.1180902478896192,7.545931758530183e-05,0.0002856674165729,1.489708809139559e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,294,PERFORM:1111,1,1,17666.208
295,PERFORM:1112,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.571752104778176,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00432,0.1158721757202788,7.545931758530183e-05,0.000291057367829,1.4617278224871963e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,295,PERFORM:1112,1,1,17666.208
296,PERFORM:1113,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.402208980178766,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.0042999999999999,0.1164188453340635,7.545931758530183e-05,0.0002897098800149,1.4686240612020577e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,296,PERFORM:1113,1,1,17666.208
297,PERFORM:1114,equivalent_line,37856.16,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.30747101540634,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0006,0.00919,0.2501376870013617,7.545931758530183e-05,0.000288946303587,1.4725608915672655e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,297,PERFORM:1114,1,1,37856.16
300,PERFORM:1159,equivalent_line,29023.056,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.083111433111863,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0004599999999999,0.0069699999999999,0.1938843828949483,7.545931758530183e-05,0.000285843175853,1.4887794997647586e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,300,PERFORM:1159,1,1,29023.056
301,PERFORM:1162,equivalent_line,5516.740238048975,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.231393173891399,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.02338,0.0531399999999999,0.0009388194984679,0.0002017716535433,0.0004586033220398,9.481351896373536e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,301,PERFORM:1162,1,1,5516.740238048975
302,PERFORM:1164,equivalent_line,5346.849178536773,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.233865332775011,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.02266,0.05151,0.0009097894563029,0.0002017716535433,0.0004586609829662,9.480116302250091e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,302,PERFORM:1164,1,1,5346.849178536773
303,PERFORM:1172,equivalent_line,2751.2913248781456,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2374702653798697,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.478316811760088e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,303,PERFORM:1172,1,1,2751.2913248781456
304,PERFORM:1173,equivalent_line,2751.2913248781456,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2374702653798697,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.478316811760088e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,304,PERFORM:1173,1,1,2751.2913248781456
305,PERFORM:1174,equivalent_line,2168.470606829345,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2428999826891385,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,305,PERFORM:1174,1,1,2168.470606829345
306,PERFORM:1175,equivalent_line,2168.470606829345,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2428999826891385,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,306,PERFORM:1175,1,1,2168.470606829345
307,PERFORM:1212,equivalent_line,3504.003102439148,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2417110627478154,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.476203349781451e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,307,PERFORM:1212,1,1,3504.003102439148
308,PERFORM:1213,equivalent_line,3504.003102439148,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2417110627478154,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.476203349781451e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,308,PERFORM:1213,1,1,3504.003102439148
309,PERFORM:1214,equivalent_line,46058.328,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00073,0.01109,0.3068722775231649,7.545931758530183e-05,0.0002865903534318,1.4848417811565058e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,309,PERFORM:1214,1,1,46058.328
310,PERFORM:1215,equivalent_line,46058.328,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00073,0.01109,0.3068722775231649,7.545931758530183e-05,0.0002865903534318,1.4848417811565058e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,310,PERFORM:1215,1,1,46058.328
313,PERFORM:1226,equivalent_line,3154.6800000000003,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.205298950288602,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,5e-05,0.00082,0.0194493886947627,7.545931758530183e-05,0.0003093832020997,1.3739829211729532e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,313,PERFORM:1226,1,1,3154.6800000000003
314,PERFORM:1227,equivalent_line,2215.500458015268,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.961372746959226,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.595800524934383e-05,0.0002954806430446,1.4394120035083089e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,314,PERFORM:1227,1,1,2215.500458015268
315,PERFORM:1228,equivalent_line,2801.453281853282,1,4,345.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,10.334113739500564,0.4572,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,5e-05,0.0007,0.0179565310309391,8.497375328083989e-05,0.0002974081364829,1.4284654711486152e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,315,PERFORM:1228,1,1,2801.453281853282
316,PERFORM:1229,equivalent_line,2215.500458015268,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.961372746959226,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.595800524934383e-05,0.0002954806430446,1.4394120035083089e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,316,PERFORM:1229,1,1,2215.500458015268
335,PERFORM:1260,equivalent_line,13954.662860488295,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.234569301730303,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.05914,0.13444,0.0023743580245628,0.0002017716535433,0.0004586773943584,9.479764687621535e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,335,PERFORM:1260,1,1,13954.662860488295
346,PERFORM:1320,equivalent_line,99.10311804878398,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.137841826787897,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00042,0.00095,1.6949886683510797e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,346,PERFORM:1320,1,1,99.10311804878398
347,PERFORM:1321,equivalent_line,99.10311804878398,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.137841826787897,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00042,0.00095,1.6949886683510797e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,347,PERFORM:1321,1,1,99.10311804878398
348,PERFORM:1322,equivalent_line,2130.717038048855,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.227438889953724,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.483330899497747e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,348,PERFORM:1322,1,1,2130.717038048855
349,PERFORM:1323,equivalent_line,2130.717038048855,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.227438889953724,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.483330899497747e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,349,PERFORM:1323,1,1,2130.717038048855
350,PERFORM:1336,equivalent_line,13124.084347317534,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2364124021792247,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.05562,0.1264499999999999,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.478844591495282e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,350,PERFORM:1336,1,1,13124.084347317534
351,PERFORM:1337,equivalent_line,13124.084347317534,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2364124021792247,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.05562,0.1264499999999999,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.478844591495282e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,351,PERFORM:1337,1,1,13124.084347317534
353,PERFORM:1389,equivalent_line,22082.76,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.822696347247218,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00035,0.00527,0.1484654053579329,7.545931758530183e-05,0.0002840504311961,1.498313204801937e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,353,PERFORM:1389,1,1,22082.76
354,PERFORM:1390,equivalent_line,22082.76,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.822696347247218,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00035,0.00527,0.1484654053579329,7.545931758530183e-05,0.0002840504311961,1.498313204801937e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,354,PERFORM:1390,1,1,22082.76
355,PERFORM:1391,equivalent_line,51105.816000000006,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.203122718264488,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00081,0.01237,0.3386966540618716,7.545931758530183e-05,0.0002880962217685,1.4769686272927795e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,355,PERFORM:1391,1,1,51105.816000000006
356,PERFORM:1392,equivalent_line,51105.816000000006,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.203122718264488,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00081,0.01237,0.3386966540618716,7.545931758530183e-05,0.0002880962217685,1.4769686272927795e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,356,PERFORM:1392,1,1,51105.816000000006
357,PERFORM:1576,equivalent_line,22082.76,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.64042231848868,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00035,0.00541,0.144568678377637,7.545931758530183e-05,0.0002915963629546,1.4589874273522378e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,357,PERFORM:1576,1,1,22082.76
358,PERFORM:1577,equivalent_line,11356.848000000002,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593566,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00018,0.00276,0.0749585678255274,7.545931758530183e-05,0.0002892607174103,1.4709372904579967e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,358,PERFORM:1577,1,1,11356.848000000002
359,PERFORM:1689,equivalent_line,29653.992,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.972589062865312,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00047,0.00713,0.1978602810417111,7.545931758530183e-05,0.0002861834757357,1.486983490331283e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,359,PERFORM:1689,1,1,29653.992
360,PERFORM:1690,equivalent_line,29653.992,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.972589062865312,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00047,0.00713,0.1978602810417111,7.545931758530183e-05,0.0002861834757357,1.486983490331283e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,360,PERFORM:1690,1,1,29653.992
361,PERFORM:1731,equivalent_line,20820.888,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.998680676380365,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.545931758530183e-05,0.000286402409926,1.4858303046660784e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,361,PERFORM:1731,1,1,20820.888
362,PERFORM:1732,equivalent_line,20820.888,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.998680676380365,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.545931758530183e-05,0.000286402409926,1.4858303046660784e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,362,PERFORM:1732,1,1,20820.888
363,PERFORM:1733,equivalent_line,20820.888,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.346364605935667,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0003299999999999,0.0050599999999999,0.1374240410134669,7.545931758530183e-05,0.0002892607174103,1.4709372904579963e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,363,PERFORM:1733,1,1,20820.888
364,PERFORM:1734,equivalent_line,23344.632,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00037,0.00563,0.1552846127123325,7.545931758530183e-05,0.0002870513229765,1.482422787205744e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,364,PERFORM:1734,1,1,23344.632
365,PERFORM:1735,equivalent_line,23344.632,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00037,0.00563,0.1552846127123325,7.545931758530183e-05,0.0002870513229765,1.482422787205744e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,365,PERFORM:1735,1,1,23344.632
366,PERFORM:1738,equivalent_line,34070.54400000001,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.174738862977907,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00054,0.00824,0.2259830906860653,7.545931758530183e-05,0.0002878633226402,1.4781808348526195e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,366,PERFORM:1738,1,1,34070.54400000001
367,PERFORM:1843,equivalent_line,35.39397073170856,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1780839502308096,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00015,0.00034,6.040346473220569e-06,0.0002017716535433,0.0004573490813648,9.508308470436548e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,367,PERFORM:1843,1,1,35.39397073170856
368,PERFORM:1844,equivalent_line,35.39397073170856,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1780839502308096,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00015,0.00034,6.040346473220569e-06,0.0002017716535433,0.0004573490813648,9.508308470436548e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,368,PERFORM:1844,1,1,35.39397073170856
383,ATTACH:CEUG_DUNWOODIE,equivalent_line,51143.52662146,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0019028604633126,0.0159757222086811,0.2642576100589604,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,383,ATTACH:CEUG_DUNWOODIE,1,1,51143.52662146
386,ATTACH:GOETHALS_GOWANUS,equivalent_line,44178.32622256225,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0016437112545338,0.0138,0.2282685546968276,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,386,ATTACH:GOETHALS_GOWANUS,1,1,44178.32622256225
388,CV:BOUNDARY_SOUTHINGTON_LM,equivalent_line,29023.056,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.458314480505075,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0004599999999999,0.0072599999999999,0.1860316547164738,7.545931758530183e-05,0.0002977362204724,1.4284807766042016e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,388,CV:BOUNDARY_SOUTHINGTON_LM,1,1,29023.056
389,CV:PV_CV_F83_PROXY,equivalent_line,58046.112,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.458314480505075,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0009199999999999,0.0145199999999999,0.3720633094329476,7.545931758530183e-05,0.0002977362204724,1.4284807766042016e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,389,CV:PV_CV_F83_PROXY,1,1,58046.112
390,CV:CV_LM_398_PROXY,equivalent_line,46483.28237330463,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0017294701025964,0.01452,0.2401782184201404,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,390,CV:CV_LM_398_PROXY,1,1,46483.28237330463
391,CV:PV_CV_F84,F84,23496.4224,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.182226556367471,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0008742145129173,0.0073369902803424,0.1214494001922349,8.85695538057629e-05,0.0003716673343928,1.1519253199216868e-11,source_design_Mallard_twin14p6mi_representative_geometry;synthetic_system_loading,False,False,False,False,True,391,CV:PV_CV_F84,1,1,23496.4224
402,ASSET:EASTHAMPTON_K_PROXY:SECTION:1_OF_2,equivalent_line,75602.96367797576,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.32040611203695063,0.7378059086051956,0.01269311124982645,0.0002017716535433,0.0004646238401223,9.354056005777612e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,402,ASSET:EASTHAMPTON_K_PROXY,1,2,151205.9273559515
485,ASSET:EASTHAMPTON_K_PROXY:SECTION:2_OF_2,equivalent_line,75602.96367797576,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.32040611203695063,0.7378059086051956,0.01269311124982645,0.0002017716535433,0.0004646238401223,9.354056005777612e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,402,ASSET:EASTHAMPTON_K_PROXY,2,2,151205.9273559515
403,ASSET:FRESHKILLS138_FOXHILLS,equivalent_line,12930.940986645408,1,1,138.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0096682244423215,0.0329711637469739,0.0082980255598543,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,403,ASSET:FRESHKILLS138_FOXHILLS,1,1,12930.940986645408
404,ASSET:FRESHKILLS345_GOETHALS,equivalent_line,3866.109504823603,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.000143843559675,0.0012076580470203,0.019976112823284,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,404,ASSET:FRESHKILLS345_GOETHALS,1,1,3866.109504823603
