branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable
1,PARENT:1,equivalent_line,19832.619926199914,1,4,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.384465977604082,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0004,0.0043,0.1472539799143274,9.602362204724095e-05,0.00025806348425196004,1.654693814853205e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
2,PARENT:2,equivalent_line,19832.619926199914,1,4,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.384465977604082,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0004,0.0043,0.1472539799143274,9.602362204724095e-05,0.00025806348425196004,1.654693814853205e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
3,PARENT:3,equivalent_line,26314.42456479755,1,3,345.0,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.85381504729056,0.3048,95.0,25.0,95.0,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0007000000000000001,0.008200000000000002,0.13553390076660926,9.498687664041762e-05,0.0003709011373578213,1.1478489769661302e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
4,PARENT:4,equivalent_line,33467.546125462344,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.630910211553601,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0008999999999999999,0.010099999999999998,0.17839085123076312,9.602362204724095e-05,0.000359199475065605,1.1878986761449125e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
5,PARENT:5,equivalent_line,70652.63560301089,1,3,345.0,PRYSMIAN_ACSS_TURBIT_795_0_20_7,12.68060487997545,0.3048,95.0,25.0,95.0,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.0017999999999999997,0.0217,0.36997008147991234,9.09711286089106e-05,0.0003655691649654371,1.1669948219874191e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
6,PARENT:6,equivalent_line,44823.25250965251,1,4,345.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.874741645424228,0.3048,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0007999999999999999,0.012899999999999998,0.24902190493328516,8.497375328083989e-05,0.00034255044291338577,1.238126089554634e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
7,PARENT:7,equivalent_line,33467.546125462344,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.954999563868707,0.4572,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0008999999999999999,0.0094,0.19192173643594806,9.602362204724095e-05,0.00033430446194224634,1.2780003854613607e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
11,PARENT:11,equivalent_line,39910.69306930693,2,2,345.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.608161192435809,0.4572,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0003,0.0059,0.4375673860038932,3.578740157480315e-05,0.00035190944881889765,1.2216769230984562e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
12,PARENT:12,equivalent_line,40346.69124243589,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.04343971937148937,0.1481407583227404,0.01798001589167735,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
13,PARENT:13,equivalent_line,60792.471947723665,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0654528993577224,0.223211436113441,0.027091431243927433,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
16,PARENT:16,equivalent_line,33232.50687022901,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.955813003424089,0.3048,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0006,0.0096,0.1840975436309151,8.595800524934383e-05,0.0003438320209973753,1.2345696086753893e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
17,PARENT:17,equivalent_line,121852.52519083972,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.598857997980872,0.3048,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0022,0.035,0.6789280883369013,8.595800524934383e-05,0.00034187842996898115,1.2417093003161177e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
18,PARENT:18,equivalent_line,100949.76000000001,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.674512229015825,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0032,0.0323,0.5098860971834361,7.545931758530183e-05,0.0003808337434383202,1.1256375461658841e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
19,PARENT:19,equivalent_line,27531.420689422852,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0010243417963036888,0.0086,0.14225431669512445,8.85695538057629e-05,0.00037179882997947036,1.1515094923224889e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
21,PARENT:21,equivalent_line,159900.4981549868,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.688853640659257,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0043,0.047400000000000005,0.8679659762150614,9.602362204724095e-05,0.0003528309833363737,1.2097164205947395e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
22,PARENT:22,equivalent_line,211961.1254612616,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.427365257381338,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.005700000000000001,0.06250000000000001,1.1567896901773602,9.602362204724095e-05,0.0003509635308744187,1.2162668881803236e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
23,PARENT:23,equivalent_line,52060.62730627477,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,9.663548495929632,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0014000000000000002,0.015099999999999999,0.28892908242472154,9.602362204724095e-05,0.0003452277840269853,1.236837239008482e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
24,PARENT:24,equivalent_line,48869.6456203383,1,3,345.0,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.290223586284576,0.3048,95.0,25.0,95.0,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0013,0.015099999999999999,0.2538813670510502,9.498687664041762e-05,0.0003677697018641811,1.1577701000629192e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
25,PARENT:25,equivalent_line,137380.1247836323,1,3,345.0,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.18207878562603,0.3048,95.0,25.0,95.0,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.0034999999999999996,0.04109999999999999,0.7388784406848495,9.09711286089106e-05,0.00035608698912630715,1.198615195844088e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
26,PARENT:26,equivalent_line,82021.68,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.158407761630531,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0013,0.021299999999999996,0.5061653037376925,7.545931758530183e-05,0.0003090929739551786,1.3752903725594346e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
27,PARENT:27,equivalent_line,44310.00916030535,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.955813003424089,0.3048,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0008000000000000001,0.012800000000000002,0.24546339150788685,8.595800524934383e-05,0.0003438320209973753,1.2345696086753893e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
28,PARENT:28,equivalent_line,16808.719691119695,2,3,345.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.64415138476749,0.3048,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0002,0.0026,0.17421204282507977,8.497375328083989e-05,0.0003682195975503061,1.1548996082312632e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
29,PARENT:29,equivalent_line,35854.87345599255,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0013340265254187574,0.011199999999999998,0.185261435695976,8.85695538057629e-05,0.00037179882997947036,1.1515094923224889e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
30,PARENT:30,equivalent_line,31898.141852290322,1,4,345.0,PRYSMIAN_ACSS_DRAKE_795_0_26_7,13.855771959336373,0.3048,95.0,25.0,95.0,0.0281432,0.01133856,7.020997375328084e-05,8.398950131233596e-05,0.0001187664041994,1290.287800006845,0.5,0.5,0.0006,0.0092,0.17698814795895867,8.955380577426621e-05,0.00034328958880135385,1.2365437617249666e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
31,PARENT:31,equivalent_line,16616.253435114508,1,3,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,10.540939545890526,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.00040000000000000013,0.004600000000000002,0.09650330588400602,8.595800524934383e-05,0.0003295056867891514,1.2943143752092056e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
33,PARENT:33,equivalent_line,50474.880000000005,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.990038550327005,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0016,0.016299999999999995,0.2525458541850696,7.545931758530183e-05,0.0003843708989501311,1.1150533312030209e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
34,PARENT:34,equivalent_line,44823.25250965251,2,2,345.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,11.033016549209137,0.3048,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0007999999999999999,0.0074,0.4377211835082635,8.497375328083989e-05,0.00039300360892388446,1.0881653511515505e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
36,PARENT:36,equivalent_line,123032.52,2,3,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461043984,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0013,0.018800000000000004,1.2926262027438438,7.545931758530183e-05,0.00036375260784709607,1.1707218694658793e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
37,PARENT:37,equivalent_line,159900.4981549868,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.915010738748236,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0043,0.048500000000000015,0.8479424167324245,9.602362204724095e-05,0.0003610190441310998,1.1818088419929494e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
38,PARENT:38,equivalent_line,59938.920000000006,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.697138639310031,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0019,0.0183,0.31760712537496116,7.545931758530183e-05,0.0003633961873186904,1.1808969876600875e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
39,PARENT:39,equivalent_line,59938.920000000006,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.697138639310031,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0019,0.0183,0.31760712537496116,7.545931758530183e-05,0.0003633961873186904,1.1808969876600875e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
40,PARENT:40,equivalent_line,112166.40000000001,2,1,230.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.261719523104055,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.008,0.053,0.38809928159657997,7.545931758530183e-05,0.0004999179790026246,8.674875908286475e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
41,PARENT:41,equivalent_line,55572.48934442157,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0598327463184317,0.2040452503006289,0.024765209011782266,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
42,PARENT:42,equivalent_line,61034.475655454604,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.06571345537426224,0.2241,0.02719927727483741,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
44,PARENT:44,equivalent_line,78867.0,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.040425539904295,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0025,0.026799999999999997,0.374596358057789,7.545931758530183e-05,0.00040446194225721784,1.0585196406580836e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
46,PARENT:46,equivalent_line,179181.21203143508,1,2,230.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.188835459962739,0.6096,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.015,0.10500000000000001,0.49555957571144765,8.85695538057629e-05,0.0003099934383201702,1.3868088731203254e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
47,PARENT:47,equivalent_line,96631.11094402184,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.10403897352426704,0.35480000000000006,0.04306248807279033,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
48,PARENT:48,equivalent_line,51638.27123727886,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.05559692609977742,0.1896,0.023011972205752667,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
49,PARENT:49,equivalent_line,162632.395852614,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.1751,0.5575,0.07782010043207704,0.0001423884514435,0.00045334986681754003,9.597495729799167e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
51,PARENT:51,equivalent_line,152322.7465438532,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.8228719591023514,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.164,0.5779999999999998,0.06560882839443746,0.0001423884514435,0.0005018324691118475,8.639144160274905e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
54,PARENT:54,equivalent_line,148744.64944649936,2,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.583847096340463,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.002,0.022000000000000002,1.6182945007036549,9.602362204724095e-05,0.0003520866141732168,1.2123189709295607e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
55,PARENT:55,equivalent_line,165958.39609756682,3,1,115.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.975495114917278,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0844,0.2161,0.20806550951638436,0.0002017716535433,0.0005166214968093261,8.382099487472018e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
56,PARENT:56,equivalent_line,45596.8926820164,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.049092407861079566,0.16741789849597366,0.02031970478341175,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
59,PARENT:59,equivalent_line,89188.0223557313,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.09602528839728422,0.32747124629607854,0.039745565495509214,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
60,PARENT:60,equivalent_line,47372.081434627864,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.007697560727089008,0.043850062812807095,0.08371089343821746,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
61,PARENT:61,equivalent_line,93040.5077899732,1,2,230.0,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.32538483337527,0.3048,95.0,25.0,95.0,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.008,0.06899999999999999,0.20315266291056172,9.09711286089106e-05,0.00039231299212592695,1.094872774638268e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
66,PARENT:66,equivalent_line,44072.488724888695,2,2,230.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.224012909232679,0.4572,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.002,0.015000000000000001,0.21009850925243337,9.602362204724095e-05,0.00036008858267715354,1.19519456374556e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
67,PARENT:67,equivalent_line,38563.427634277614,2,1,115.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,5.10863721566957,0.4572,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.014000000000000002,0.06800000000000002,0.03599278499041018,9.602362204724095e-05,0.0004664004499437418,9.360154743229533e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
68,PARENT:68,equivalent_line,98145.60000000002,2,2,230.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.347639038238173,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0035,0.03440000000000001,0.45279957943347493,7.545931758530183e-05,0.0003708286464191976,1.156693763439853e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
69,PARENT:69,equivalent_line,49233.34351145039,2,2,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.938517092121566,0.3048,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.002,0.018000000000000002,0.21752291407502763,8.595800524934383e-05,0.00038681102362204717,1.1077171914458172e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
70,PARENT:70,equivalent_line,38946.58642896032,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.041932280760908075,0.143,0.017356076083452698,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
71,PARENT:71,equivalent_line,54681.12,1,2,230.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.877894815902612,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.03629999999999999,0.13336453859355102,7.545931758530183e-05,0.00035117605491621234,1.2229710443855774e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
72,PARENT:72,equivalent_line,90434.16,1,1,230.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.205100755868962,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0129,0.0803,0.16687441422101726,7.545931758530183e-05,0.00046971962806974704,9.252742038679781e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
74,PARENT:74,equivalent_line,132217.46617466607,1,2,230.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.873634946765616,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.012,0.09299999999999999,0.30472587760661757,9.602362204724095e-05,0.0003720915354330587,1.1556696702067182e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
75,PARENT:75,equivalent_line,69940.2439329886,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.07530195105632433,0.2567992679065804,0.031168025398332598,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
76,PARENT:76,equivalent_line,129515.71512195577,2,1,115.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.847116272686134,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0988,0.23100000000000004,0.11891276883523944,0.0002017716535433,0.0004717535624342339,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
78,PARENT:78,equivalent_line,94599.26988267312,1,4,345.0,PRYSMIAN_ACSS_PUFFIN_795_0_22_7,13.962042142193058,0.3048,95.0,25.0,95.0,0.0273557999999999,0.0108203999999999,7.086614173228347e-05,8.497375328083989e-05,0.0001200787401574,1190.9914638201344,0.5,0.5,0.0017999999999999997,0.027399999999999994,0.5231744795484354,9.059055118108951e-05,0.0003447473753280351,1.2325071788100522e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
81,PARENT:81,equivalent_line,83617.89894800304,1,2,230.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.830094698374086,0.3048,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.007,0.061900000000000004,0.18212129328635823,8.85695538057629e-05,0.0003916039557554802,1.0921308725353854e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
82,PARENT:82,equivalent_line,69414.16974169969,1,2,230.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.095558886885254,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0063,0.04909999999999999,0.1590626422794681,9.602362204724095e-05,0.0003741872890888516,1.1490350280537486e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
83,PARENT:83,equivalent_line,55778.04825630122,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.060054063635202624,0.2048,0.024856813859378407,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
86,PARENT:86,equivalent_line,52613.81645762967,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0566472578444947,0.19318190484202313,0.023446712156534773,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
96,PARENT:96,equivalent_line,210747.42857142855,1,2,220.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.947592357089799,0.4572,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0185,0.15369999999999998,0.46691313959100805,8.497375328083989e-05,0.00035298556430446193,1.2142198574301838e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
98,PARENT:98,equivalent_line,43277.799779978006,2,1,220.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.13895996845324,0.4572,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0016000000000000005,0.0202,0.15239844361222646,3.578740157480315e-05,0.0004518159448818897,9.64959047251595e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
99,PARENT:99,equivalent_line,107737.88233445655,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.019134160031525627,0.109,0.17418776007448475,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
100,PARENT:100,equivalent_line,73421.09636469623,1,2,220.0,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.314106567014313,0.3048,95.0,25.0,95.0,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.0069,0.0595,0.14670821135825482,9.09711286089106e-05,0.00039223059074131744,1.095108315104217e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
101,PARENT:101,equivalent_line,20262.629246388617,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.00359862642794748,0.020499999999999997,0.03276008331676089,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
102,PARENT:102,equivalent_line,98150.19922762876,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01743139533147243,0.0993,0.15868664748070033,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
103,PARENT:103,equivalent_line,98150.19922762876,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01743139533147243,0.0993,0.15868664748070033,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
104,PARENT:104,equivalent_line,24947.012682927707,4,2,220.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,7.349116765360612,0.3048,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0013,0.0049,0.20521642350087257,0.0002017716535433,0.00038026196244698844,1.1270861029452775e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
105,PARENT:105,equivalent_line,77453.20377909264,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.013755625820292855,0.07836054532530072,0.12522429237091073,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
108,PARENT:108,equivalent_line,289805.01927029964,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.05146913505727811,0.2932,0.4685490940719168,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
109,PARENT:109,equivalent_line,263110.2583025917,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.1993227781492575,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0261,0.1844,0.6100844873666356,9.602362204724095e-05,0.00033920988324734157,1.2707956541909214e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
110,PARENT:110,equivalent_line,241940.467404682,2,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.439485450805212,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.012,0.08539999999999999,1.113646826335273,9.602362204724095e-05,0.000341684055118099,1.2613409408542951e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
111,PARENT:111,equivalent_line,51412.34932349492,3,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.408314136548998,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0017,0.011700000000000002,0.367403813382142,9.602362204724095e-05,0.00033043422880962327,1.3055048056627797e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
113,PARENT:113,equivalent_line,53878.038260869565,2,1,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.371654977289197,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0042,0.0283,0.16760359378494047,7.545931758530183e-05,0.0005084520684914385,8.5244246489956e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
114,PARENT:114,equivalent_line,188511.9475194814,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.343182198716309,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0187,0.1284,0.4501281829104166,9.602362204724095e-05,0.000329663985852025,1.3086419705332567e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
115,PARENT:115,equivalent_line,49396.17876178923,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.306261596699497,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0049,0.0336,0.1181102106337466,9.602362204724095e-05,0.0003292238470191118,1.3104414149228387e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
118,PARENT:118,equivalent_line,74181.32307794203,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.013174542476316138,0.07505033550218301,0.11993440214645726,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
119,PARENT:119,equivalent_line,69387.14990714542,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.012323101231312836,0.07020000000000001,0.11218330969934708,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
120,PARENT:120,equivalent_line,76404.9385729678,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.013569454774650741,0.0773,0.12352948489685935,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
121,PARENT:121,equivalent_line,205470.15557863063,1,2,220.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.811893761066759,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0188,0.1493,0.45693880194113784,8.85695538057629e-05,0.00035168708465958506,1.2188010186205618e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
122,PARENT:122,equivalent_line,97493.59304347826,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.572024912863888,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0076,0.0751,0.20463615999409543,7.545931758530183e-05,0.0003728286020168531,1.15034953436254e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
123,PARENT:123,equivalent_line,100059.21391304348,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.640313641498365,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0078,0.0772,0.20967729389564793,7.545931758530183e-05,0.00037342687933239113,1.1484651890979173e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
124,PARENT:124,equivalent_line,100059.21391304348,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.272090245480936,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0078,0.0783,0.2066665127017787,7.545931758530183e-05,0.0003787477286493034,1.131974240894101e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
125,PARENT:125,equivalent_line,32824.505593316215,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.005829605421688824,0.033209035040845596,0.053069792917430914,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
126,PARENT:126,equivalent_line,46181.175652173915,2,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.095342665518118,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0018,0.018,0.19151910106889866,7.545931758530183e-05,0.0003772965879265092,1.1364246198682681e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
127,PARENT:127,equivalent_line,23090.587826086958,3,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.746328929781352,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0006,0.0062,0.1389063462085823,7.545931758530183e-05,0.0003898731408573928,1.0989789238173836e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
128,PARENT:128,equivalent_line,166334.0713407189,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.016500000000000004,0.11560000000000001,0.38902837729626405,9.602362204724095e-05,0.0003363736578382137,1.2818097876672584e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
129,PARENT:129,equivalent_line,147523.2,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.413102790713987,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0115,0.11030000000000001,0.3192351454342075,7.545931758530183e-05,0.0003618766404199475,1.1859705184913715e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
130,PARENT:130,equivalent_line,84024.08347826089,1,1,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,5.906763679649164,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.013100000000000002,0.08090000000000001,0.14302912541801016,7.545931758530183e-05,0.00046600448798861973,9.329196028468462e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
131,PARENT:131,equivalent_line,102624.8347826087,2,1,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.1291463550129075,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.008,0.0497,0.3472321493050257,7.545931758530183e-05,0.00046879101049868767,9.271734384975079e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
133,PARENT:133,equivalent_line,53878.038260869565,2,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.260469437110365,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0021,0.0186,0.2529943303629761,7.545931758530183e-05,0.00033417697787776525,1.2867451449576657e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
134,PARENT:134,equivalent_line,52992.583586627436,2,2,220.0,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.852345504982018,0.4572,95.0,25.0,95.0,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0026,0.0194,0.2343278425923567,9.498687664041762e-05,0.00035437411669694266,1.211720134883119e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
135,PARENT:135,equivalent_line,75685.81565217391,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.145810349437964,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0059,0.057699999999999994,0.16055544451614356,7.545931758530183e-05,0.000368983273277281,1.1626100191703498e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
136,PARENT:136,equivalent_line,26496.291793313718,1,2,220.0,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.852345504982018,0.4572,95.0,25.0,95.0,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0026,0.0194,0.058581960648089175,9.498687664041762e-05,0.00035437411669694266,1.211720134883119e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
137,PARENT:137,equivalent_line,75685.81565217391,1,2,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.145810349437964,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0059,0.057699999999999994,0.16055544451614356,7.545931758530183e-05,0.000368983273277281,1.1626100191703498e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
140,PARENT:140,equivalent_line,92607.38486322698,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.016446996021077,0.09369225319238922,0.14972517174232816,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
141,PARENT:141,equivalent_line,85203.16831683168,1,1,220.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.50432998170563,0.4572,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0063,0.0802,0.14872958511618833,3.578740157480315e-05,0.00045557930258717657,9.56676578404874e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
147,PARENT:147,equivalent_line,432835.6322273303,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0032661481434477016,0.05438826585921544,5.519017487075498,7.545931758530183e-05,0.00031413925870277064,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
151,PARENT:151,equivalent_line,313712.2062469196,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.05571503196561146,0.31738725265419626,0.5072016019819177,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
152,PARENT:152,equivalent_line,32966.370052022125,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.005854800433850266,0.03335256140004153,0.05329915562403629,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
153,PARENT:153,equivalent_line,28783.67629068014,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.005111957433243175,0.02912086860909768,0.046536686921487165,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
163,PARENT:163,equivalent_line,345749.6444091092,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.061404854853464814,0.3498,0.5589988850830713,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
164,PARENT:164,equivalent_line,98912.43397646911,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01756676760118741,0.10007116410517218,0.15991900847271673,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
165,PARENT:165,equivalent_line,24993.654303611733,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.004438852619483765,0.02528644762699587,0.04040907956318514,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
168,PARENT:168,equivalent_line,78863.32932954941,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.012814620938544685,0.073,0.13935887040976122,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
169,PARENT:169,equivalent_line,90638.81274998898,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01472803694169725,0.0839,0.16016724969012286,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
172,PARENT:172,equivalent_line,44401.134732116174,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.007214807131153241,0.041100000000000005,0.07846095306631763,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
176,PARENT:176,equivalent_line,258385.9472482502,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.041985521001742465,0.23917547368945238,0.4565921074394747,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
177,PARENT:177,equivalent_line,104060.32904691194,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0007852321417581937,0.013075773850865323,1.3268565084750295,7.545931758530183e-05,0.00031413925870277064,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
178,PARENT:178,equivalent_line,188613.86138613863,1,3,500.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0009,0.0221,2.596105917799568,3.578740157480315e-05,0.0002929265091863517,1.4604196693053446e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
