branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable
179,PARENT:179,equivalent_line,65715.14658444244,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0004958820116280105,0.008257482973432264,0.8379232580712813,7.545931758530183e-05,0.00031413925870277064,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
180,PARENT:180,equivalent_line,146699.6699669967,1,3,500.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0007,0.0175,1.9825962266927057,3.578740157480315e-05,0.00029822834645669297,1.4339500091330433e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
181,PARENT:181,equivalent_line,67645.15867183008,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005104457511325761,0.0085,0.8625325315863718,7.545931758530183e-05,0.00031413925870277064,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
182,PARENT:182,equivalent_line,26504.34782608696,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,17.25838393287371,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0002,0.0038,0.2957080654100069,7.545931758530183e-05,0.0003584317585301837,1.183790690517623e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
183,PARENT:183,equivalent_line,146699.6699669967,1,3,500.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0007,0.017300000000000003,2.0059689529691402,3.578740157480315e-05,0.00029482002249718787,1.450854773000907e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
184,PARENT:184,equivalent_line,310371.9044942792,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.002342045211078878,0.03899999999999999,3.957502203749235,7.545931758530183e-05,0.00031413925870277064,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
185,PARENT:185,equivalent_line,593603.9360393799,1,4,500.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.005700000000000001,0.06990000000000002,8.097059575517385,9.602362204724095e-05,0.0002943882096974624,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
187,PARENT:187,equivalent_line,233176.841068779,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0017595365303746445,0.0293,2.9732003735859642,7.545931758530183e-05,0.00031413925870277064,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
189,PARENT:189,equivalent_line,229197.7140880831,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.001729510309719787,0.0288,2.922463165845589,7.545931758530183e-05,0.00031413925870277064,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
191,PARENT:191,equivalent_line,50136.99995676818,1,4,500.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0003783303802512034,0.0063,0.6392888175287226,7.545931758530183e-05,0.00031413925870277064,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
195,PARENT:195,equivalent_line,657552.7685590063,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.02446509360009043,0.2054,3.3975624010672747,8.85695538057629e-05,0.00037179882997947036,1.1515094923224889e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
196,PARENT:196,equivalent_line,385662.78761990083,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.06266692612988281,0.3569895379208132,0.6815021746951665,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
200,PARENT:200,equivalent_line,42804.95908027585,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.046086441115636013,0.15716676889371353,0.019075513277690342,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
220,PARENT:220,equivalent_line,24315.15509566634,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.004318351713536977,0.0246,0.03931209998011307,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
221,PARENT:221,equivalent_line,69765.94151889911,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.012390374312617653,0.0705832290442927,0.11279572996375836,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
222,PARENT:222,equivalent_line,57497.84688018699,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.010211570710646862,0.058171417278135934,0.09296099886272183,8.595800524934383e-05,0.0004896699179238245,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
224,PARENT:224,equivalent_line,177538.93430558027,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.006605563618817852,0.055457902163929255,0.9173402299621884,8.85695538057629e-05,0.00037179882997947036,1.1515094923224889e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
225,PARENT:225,equivalent_line,136696.70505097162,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.005085976128159014,0.0427,0.7063092235909088,8.85695538057629e-05,0.00037179882997947036,1.1515094923224889e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
290,PERFORM:1107,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.991373602385291,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00425,0.11780835597501634,7.545931758530183e-05,0.00028634116047994,1.4861527418443013e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
291,PERFORM:1108,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.991373602385291,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00425,0.11780835597501634,7.545931758530183e-05,0.00028634116047994,1.4861527418443013e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
292,PERFORM:1109,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.318566924988023,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00429,0.11669411905096747,7.545931758530183e-05,0.00028903613610798654,1.472096639914736e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
293,PERFORM:1110,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.402208980178766,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.004299999999999999,0.11641884533406353,7.545931758530183e-05,0.00028970988001499813,1.4686240612020577e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
294,PERFORM:1111,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.057305904415278,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.004239999999999999,0.11809024788961922,7.545931758530183e-05,0.00028566741657292836,1.489708809139559e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
295,PERFORM:1112,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.571752104778177,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00432,0.11587217572027886,7.545931758530183e-05,0.00029105736782902137,1.4617278224871963e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
296,PERFORM:1113,equivalent_line,17666.208,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.402208980178766,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.004299999999999999,0.11641884533406353,7.545931758530183e-05,0.00028970988001499813,1.4686240612020577e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
297,PERFORM:1114,equivalent_line,37856.16,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.307471015406339,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0006,0.00919,0.25013768700136174,7.545931758530183e-05,0.0002889463035870516,1.4725608915672655e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
300,PERFORM:1159,equivalent_line,29023.056,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.083111433111863,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00045999999999999996,0.006969999999999999,0.1938843828949483,7.545931758530183e-05,0.0002858431758530183,1.4887794997647586e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
301,PERFORM:1162,equivalent_line,5516.740238048975,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.231393173891399,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.02338,0.05313999999999999,0.0009388194984679059,0.0002017716535433,0.00045860332203981867,9.481351896373536e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
302,PERFORM:1164,equivalent_line,5346.849178536773,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.233865332775011,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.02266,0.05151000000000001,0.0009097894563029706,0.0002017716535433,0.000458660982966257,9.480116302250093e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
303,PERFORM:1172,equivalent_line,2751.2913248781456,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2374702653798697,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01166,0.026510000000000002,0.00046805522729835195,0.0002017716535433,0.00045874498588618207,9.478316811760088e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
304,PERFORM:1173,equivalent_line,2751.2913248781456,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2374702653798697,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01166,0.026510000000000002,0.00046805522729835195,0.0002017716535433,0.00045874498588618207,9.478316811760088e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
305,PERFORM:1174,equivalent_line,2168.470606829345,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2428999826891385,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.009190000000000002,0.020900000000000002,0.00036879929849874846,0.0002017716535433,0.00045887133395592706,9.475611499716021e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
306,PERFORM:1175,equivalent_line,2168.470606829345,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2428999826891385,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.009190000000000002,0.020900000000000002,0.00036879929849874846,0.0002017716535433,0.00045887133395592706,9.475611499716021e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
307,PERFORM:1212,equivalent_line,3504.003102439148,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2417110627478154,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01485,0.03377,0.0005959751531487481,0.0002017716535433,0.0004588436862058748,9.476203349781451e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
308,PERFORM:1213,equivalent_line,3504.003102439148,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2417110627478154,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01485,0.03377,0.0005959751531487481,0.0002017716535433,0.0004588436862058748,9.476203349781451e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
309,PERFORM:1214,equivalent_line,46058.328,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00073,0.01109,0.3068722775231649,7.545931758530183e-05,0.0002865903534318484,1.4848417811565058e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
310,PERFORM:1215,equivalent_line,46058.328,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00073,0.01109,0.3068722775231649,7.545931758530183e-05,0.0002865903534318484,1.4848417811565058e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
313,PERFORM:1226,equivalent_line,3154.6800000000003,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.205298950288602,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,5e-05,0.0008200000000000001,0.019449388694762714,7.545931758530183e-05,0.00030938320209973754,1.3739829211729533e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
314,PERFORM:1227,equivalent_line,2215.5004580152677,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.961372746959226,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,4e-05,0.00055,0.01430955977190317,8.595800524934383e-05,0.0002954806430446194,1.4394120035083087e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
315,PERFORM:1228,equivalent_line,2801.453281853282,1,4,345.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,10.334113739500564,0.4572,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,4.9999999999999996e-05,0.0007,0.017956531030939193,8.497375328083989e-05,0.0002974081364829396,1.4284654711486152e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
316,PERFORM:1229,equivalent_line,2215.5004580152677,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.961372746959226,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,4e-05,0.00055,0.01430955977190317,8.595800524934383e-05,0.0002954806430446194,1.4394120035083087e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
335,PERFORM:1260,equivalent_line,13954.662860488295,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.234569301730303,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.05914,0.13444000000000003,0.002374358024562857,0.0002017716535433,0.00045867739435849264,9.479764687621537e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
346,PERFORM:1320,equivalent_line,99.10311804878398,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.137841826787897,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00042000000000000007,0.0009500000000000003,1.6949886683510797e-05,0.0002017716535433,0.00045638826396698814,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
347,PERFORM:1321,equivalent_line,99.10311804878398,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.137841826787897,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00042000000000000007,0.0009500000000000003,1.6949886683510797e-05,0.0002017716535433,0.00045638826396698814,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
348,PERFORM:1322,equivalent_line,2130.717038048855,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.227438889953724,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.009029999999999998,0.02052,0.0003626736335682009,0.0002017716535433,0.0004585110000784625,9.483330899497747e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
349,PERFORM:1323,equivalent_line,2130.717038048855,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.227438889953724,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.009029999999999998,0.02052,0.0003626736335682009,0.0002017716535433,0.0004585110000784625,9.483330899497747e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
350,PERFORM:1336,equivalent_line,13124.084347317534,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2364124021792247,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.05562,0.12644999999999998,0.0022328200126061383,0.0002017716535433,0.00045872034502967066,9.478844591495282e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
351,PERFORM:1337,equivalent_line,13124.084347317534,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2364124021792247,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.05562,0.12644999999999998,0.0022328200126061383,0.0002017716535433,0.00045872034502967066,9.478844591495282e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
353,PERFORM:1389,equivalent_line,22082.760000000002,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.822696347247218,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00035,0.00527,0.14846540535793296,7.545931758530183e-05,0.0002840504311961005,1.498313204801937e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
354,PERFORM:1390,equivalent_line,22082.760000000002,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.822696347247218,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00035,0.00527,0.14846540535793296,7.545931758530183e-05,0.0002840504311961005,1.498313204801937e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
355,PERFORM:1391,equivalent_line,51105.816000000006,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.203122718264488,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0008100000000000001,0.012370000000000003,0.33869665406187166,7.545931758530183e-05,0.00028809622176857524,1.4769686272927795e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
356,PERFORM:1392,equivalent_line,51105.816000000006,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.203122718264488,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0008100000000000001,0.012370000000000003,0.33869665406187166,7.545931758530183e-05,0.00028809622176857524,1.4769686272927795e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
357,PERFORM:1576,equivalent_line,22082.760000000002,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.64042231848868,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00035,0.00541,0.144568678377637,7.545931758530183e-05,0.00029159636295463063,1.458987427352238e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
358,PERFORM:1577,equivalent_line,11356.848000000002,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593566,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00018,0.00276,0.07495856782552746,7.545931758530183e-05,0.00028926071741032364,1.4709372904579967e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
359,PERFORM:1689,equivalent_line,29653.992000000002,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.972589062865312,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00047,0.007130000000000001,0.1978602810417111,7.545931758530183e-05,0.0002861834757357458,1.486983490331283e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
360,PERFORM:1690,equivalent_line,29653.992000000002,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.972589062865312,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00047,0.007130000000000001,0.1978602810417111,7.545931758530183e-05,0.0002861834757357458,1.486983490331283e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
361,PERFORM:1731,equivalent_line,20820.888,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.998680676380365,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00032999999999999994,0.005009999999999999,0.13881543832769805,7.545931758530183e-05,0.0002864024099260319,1.4858303046660784e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
362,PERFORM:1732,equivalent_line,20820.888,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.998680676380365,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00032999999999999994,0.005009999999999999,0.13881543832769805,7.545931758530183e-05,0.0002864024099260319,1.4858303046660784e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
363,PERFORM:1733,equivalent_line,20820.888,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.346364605935669,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00032999999999999994,0.005059999999999999,0.13742404101346695,7.545931758530183e-05,0.0002892607174103237,1.4709372904579963e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
364,PERFORM:1734,equivalent_line,23344.632,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00037,0.00563,0.15528461271233251,7.545931758530183e-05,0.0002870513229765198,1.482422787205744e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
365,PERFORM:1735,equivalent_line,23344.632,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00037,0.00563,0.15528461271233251,7.545931758530183e-05,0.0002870513229765198,1.482422787205744e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
366,PERFORM:1738,equivalent_line,34070.54400000001,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.174738862977907,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005400000000000001,0.008240000000000003,0.2259830906860653,7.545931758530183e-05,0.00028786332264022554,1.4781808348526195e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
367,PERFORM:1843,equivalent_line,35.393970731708556,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1780839502308096,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00015,0.00034,6.040346473220569e-06,0.0002017716535433,0.0004573490813648134,9.508308470436548e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
368,PERFORM:1844,equivalent_line,35.393970731708556,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1780839502308096,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00015,0.00034,6.040346473220569e-06,0.0002017716535433,0.0004573490813648134,9.508308470436548e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
383,ATTACH:CEUG_DUNWOODIE,equivalent_line,51143.52662146,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0019028604633126941,0.015975722208681136,0.2642576100589604,8.85695538057629e-05,0.00037179882997947036,1.1515094923224889e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
386,ATTACH:GOETHALS_GOWANUS,equivalent_line,44178.32622256225,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0016437112545338263,0.013800000000000002,0.2282685546968276,8.85695538057629e-05,0.00037179882997947036,1.1515094923224889e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
388,CV:BOUNDARY_SOUTHINGTON_LM,equivalent_line,29023.056,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.458314480505077,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00045999999999999996,0.007259999999999999,0.1860316547164738,7.545931758530183e-05,0.0002977362204724409,1.4284807766042017e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
389,CV:PV_CV_F83_PROXY,equivalent_line,58046.112,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.458314480505077,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0009199999999999999,0.014519999999999998,0.3720633094329476,7.545931758530183e-05,0.0002977362204724409,1.4284807766042017e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True
390,CV:CV_LM_398_PROXY,equivalent_line,46483.28237330463,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0017294701025964605,0.014520000000000002,0.2401782184201404,8.85695538057629e-05,0.00037179882997947036,1.1515094923224889e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
391,CV:PV_CV_F84,F84,23496.4224,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.182226556367471,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.000874214512917342,0.007336990280342423,0.12144940019223492,8.85695538057629e-05,0.0003716673343928976,1.1519253199216868e-11,source_design_Mallard_twin14p6mi_representative_geometry;synthetic_system_loading,False,False,False,False,True
393,DOVER:CV_DOVER_Y17,Y17_NY_line_only,482.8032,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,9.831012761803708,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,1.7963311909260455e-05,0.00014968652536764428,0.0025138063676287134,8.85695538057629e-05,0.00036902072483951763,1.1603589949163732e-11,source_design_heterogeneous_Dover_line_section;no_PAR_impedance_in_conductor,False,False,False,False,True
402,ASSET:EASTHAMPTON_K_PROXY,equivalent_line,151205.9273559515,1,1,69.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.6408122240739013,1.4756118172103911,0.02538622249965298,0.0002017716535433,0.0004646238401223727,9.354056005777613e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
403,ASSET:FRESHKILLS138_FOXHILLS,equivalent_line,12930.940986645408,1,1,138.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.009668224442321592,0.032971163746973994,0.008298025559854384,0.0001423884514435,0.00048558170905415725,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
404,ASSET:FRESHKILLS345_GOETHALS,equivalent_line,3866.109504823603,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.00014384355967504535,0.001207658047020311,0.01997611282328405,8.85695538057629e-05,0.00037179882997947036,1.1515094923224889e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True
413,DOVER:RESOLVED_398,398_NY_line_only,5037.24672,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,9.831012761803708,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.00018741722091995073,0.0015617294146690885,0.02622737976892624,8.85695538057629e-05,0.00036902072483951763,1.1603589949163732e-11,source_design_heterogeneous_Dover_line_section;no_PAR_impedance_in_conductor,False,False,False,False,True
413,DOVER:RESOLVED_398,398_CT_line_only,8529.5232,1,1,345.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.831012761803708,0.4572,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0002564582835538752,0.003410673303414544,0.03499004836230949,3.578740157480315e-05,0.00047594148045569076,9.142194971646867e-12,source_design_heterogeneous_Dover_line_section;no_PAR_impedance_in_conductor,False,False,False,False,True
