original_branch_row,original_branch_key,classification,from_bus,to_bus,base_kv,active_in_any_selected2025_state,is_OH,is_cable,corridor_length_m,section_count,internal_bus_ids,raw_r_pu,raw_x_pu,raw_b_pu,nominal_charging_mvar,reactor_selected,reactor_fraction,reactor_total_nominal_mvar,reactor_policy,original_ABCD_relative_error,sectioned_ABCD_relative_error,sectioned_no_load_voltage_error_pu
1,PARENT:1,synthetic_overhead_corridor,1,2,345.0,True,True,False,19832.619926199917,1,,0.0004,0.0043,0.1472539799143274,14.72539799143274,False,0.0,0.0,none,0.0001059954669805407,0.0001059954669805407,1.6571007899202073e-08
2,PARENT:2,synthetic_overhead_corridor,1,4,345.0,True,True,False,19832.619926199917,1,,0.0004,0.0043,0.1472539799143274,14.72539799143274,False,0.0,0.0,none,0.0001059954669805407,0.0001059954669805407,1.6571007899202073e-08
3,PARENT:3,synthetic_overhead_corridor,2,33,345.0,True,True,False,26314.42456479755,1,,0.0007,0.0082,0.1355339007666092,13.553390076660921,False,0.0,0.0,none,0.00018592746119607044,0.00018592746119607044,5.114454060262119e-08
4,PARENT:4,synthetic_overhead_corridor,4,5,345.0,True,True,False,33467.546125462344,1,,0.0008999999999999,0.0100999999999999,0.1783908512307631,17.83908512307631,False,0.0,0.0,none,0.00030154450950892425,0.00030154450950892425,1.3442042789968411e-07
5,PARENT:5,synthetic_overhead_corridor,5,6,345.0,True,True,False,70652.63560301089,1,,0.0017999999999999,0.0217,0.3699700814799123,36.99700814799123,False,0.0,0.0,none,0.0013439125312259535,0.0013439125312259535,2.6877972878480705e-06
6,PARENT:6,synthetic_overhead_corridor,5,31,345.0,True,True,False,44823.25250965251,1,,0.0007999999999999,0.0128999999999999,0.2490219049332851,24.90219049332851,False,0.0,0.0,none,0.0005366267640608688,0.0005366267640608688,4.296494982014565e-07
7,PARENT:7,synthetic_overhead_corridor,6,7,345.0,True,True,False,33467.546125462344,1,,0.0008999999999999,0.0094,0.191921736435948,19.1921736435948,False,0.0,0.0,none,0.000302115990741268,0.000302115990741268,1.3459971359708334e-07
8,PARENT:8,composite_voltage_changing_equivalent,7,8,345.0,True,False,False,0.0,1,,0.0007,0.0089,0.13,13.0,False,0.0,0.0,none,0.00019345496856089684,0.00019345496856089684,5.549367387835957e-08
9,PARENT:9,composite_voltage_changing_equivalent,7,10,345.0,True,False,False,0.0,1,,0.0016,0.0195,0.3,30.0,False,0.0,0.0,none,0.0009789446303619907,0.0009789446303619907,1.4243267969504814e-06
10,PARENT:10,composite_voltage_changing_equivalent,7,12,345.0,True,False,False,0.0,1,,0.0008,0.0135,0.25,25.0,False,0.0,0.0,none,0.0005637087405474618,0.0005637087405474618,4.744840496062608e-07
11,PARENT:11,synthetic_overhead_corridor,7,15,345.0,True,True,False,39910.69306930693,1,,0.0003,0.0059,0.4375673860038932,43.75673860038932,False,0.0,0.0,none,0.00043096026497657717,0.00043096026497657717,2.776771041990145e-07
12,PARENT:12,synthetic_overhead_corridor,8,9,115.0,True,True,False,40346.69124243589,1,,0.0434397193714893,0.1481407583227404,0.0179800158916773,1.79800158916773,False,0.0,0.0,none,0.0004627648428147708,0.0004627648428147708,2.708246662486147e-07
13,PARENT:13,synthetic_overhead_corridor,8,18,115.0,True,True,False,60792.47194772367,1,,0.0654528993577224,0.223211436113441,0.0270914312439274,2.70914312439274,False,0.0,0.0,none,0.0010510312148227629,0.0010510312148227629,1.4000674168901384e-06
14,PARENT:14,composite_voltage_changing_equivalent,9,30,115.0,True,False,False,0.0,1,,0.0011,0.0133,0.21,21.0,False,0.0,0.0,none,0.0004672416376501021,0.0004672416376501021,3.2367943991751247e-07
15,PARENT:15,composite_voltage_changing_equivalent,12,13,115.0,True,False,False,0.0,1,,0.0008,0.014,0.26,26.0,False,0.0,0.0,none,0.0006079144859479652,0.0006079144859479652,5.521989692169882e-07
16,PARENT:16,synthetic_overhead_corridor,13,14,345.0,True,True,False,33232.50687022901,1,,0.0006,0.0096,0.1840975436309151,18.40975436309151,False,0.0,0.0,none,0.0002951916780300391,0.0002951916780300391,1.2985744568538848e-07
17,PARENT:17,synthetic_overhead_corridor,14,15,345.0,True,True,False,121852.52519083972,2,61701,0.0022,0.035,0.6789280883369013,67.89280883369014,False,0.0,0.0,none,0.003979258639046357,0.0009912665959437021,5.9806524030925345e-06
18,PARENT:18,synthetic_overhead_corridor,16,17,345.0,True,True,False,100949.76,2,61801,0.0032,0.0323,0.5098860971834361,50.98860971834361,False,0.0,0.0,none,0.0027636336861832415,0.0006892008942512341,2.837676214451079e-06
19,PARENT:19,synthetic_overhead_corridor,16,29,345.0,True,True,False,27531.42068942285,1,,0.0010243417963036,0.0086,0.1422543166951244,14.225431669512439,False,0.0,0.0,none,0.00020536842874560143,0.00020536842874560143,6.154852738582406e-08
20,PARENT:20,composite_voltage_changing_equivalent,17,18,345.0,True,False,False,0.0,1,,0.0014,0.0147,0.24,24.0,False,0.0,0.0,none,0.0005909038530996899,0.0005909038530996899,5.1565339087567e-07
21,PARENT:21,synthetic_overhead_corridor,17,19,345.0,True,True,False,159900.4981549868,2,62101,0.0043,0.0474,0.8679659762150614,86.79659762150614,False,0.0,0.0,none,0.00691827923664756,0.0017188850817182535,1.8121819061356348e-05
22,PARENT:22,synthetic_overhead_corridor,17,20,345.0,True,True,False,211961.1254612616,3,62201;62202,0.0057,0.0625,1.1567896901773602,115.67896901773602,True,0.75,86.75922676330202,long_OH75pct_generic_source_supported_synthetic_design,0.012202743625095217,0.0013384386931608182,2.5527441181338872e-05
23,PARENT:23,synthetic_overhead_corridor,19,20,345.0,True,True,False,52060.62730627477,1,,0.0014,0.0150999999999999,0.2889290824247215,28.89290824247215,False,0.0,0.0,none,0.0007306286533561816,0.0007306286533561816,7.895756002351817e-07
24,PARENT:24,synthetic_overhead_corridor,29,30,345.0,True,True,False,48869.6456203383,1,,0.0013,0.0150999999999999,0.2538813670510502,25.38813670510502,False,0.0,0.0,none,0.0006415852194135281,0.0006415852194135281,6.100598723968176e-07
25,PARENT:25,synthetic_overhead_corridor,29,37,345.0,True,True,False,137380.1247836323,2,62501,0.0034999999999999,0.0410999999999999,0.7388784406848495,73.88784406848495,False,0.0,0.0,none,0.005097690651033039,0.0012686129415810546,9.790934770492754e-06
26,PARENT:26,synthetic_overhead_corridor,30,31,345.0,True,True,False,82021.68,1,,0.0013,0.0212999999999999,0.5061653037376925,50.61653037376925,False,0.0,0.0,none,0.001802497368485318,0.001802497368485318,4.8756464345878214e-06
27,PARENT:27,synthetic_overhead_corridor,31,32,345.0,True,True,False,44310.00916030535,1,,0.0008,0.0128,0.2454633915078868,24.54633915078868,False,0.0,0.0,none,0.0005248693910273112,0.0005248693910273112,4.1095786906808485e-07
28,PARENT:28,synthetic_overhead_corridor,32,33,345.0,True,True,False,16808.719691119695,1,,0.0002,0.0026,0.1742120428250797,17.421204282507972,False,0.0,0.0,none,7.57189058667342e-05,7.57189058667342e-05,8.501654935599845e-09
29,PARENT:29,synthetic_overhead_corridor,32,35,345.0,True,True,False,35854.87345599255,1,,0.0013340265254187,0.0111999999999999,0.185261435695976,18.5261435695976,False,0.0,0.0,none,0.0003483501288018777,0.0003483501288018777,1.771938811234719e-07
30,PARENT:30,synthetic_overhead_corridor,33,34,345.0,True,True,False,31898.14185229032,1,,0.0006,0.0092,0.1769881479589586,17.69881479589586,False,0.0,0.0,none,0.00027201002179589483,0.00027201002179589483,1.1017489809361791e-07
31,PARENT:31,synthetic_overhead_corridor,34,35,345.0,True,True,False,16616.253435114508,1,,0.0004,0.0046,0.096503305884006,9.6503305884006,False,0.0,0.0,none,7.426890716535106e-05,7.426890716535106e-05,8.152249098003495e-09
32,PARENT:32,inactive_provenance,35,73,345.0,False,False,False,0.0,1,,0.0023,0.0363,0.38,38.0,False,0.0,0.0,none,0.0023073227516075684,0.0023073227516075684,8.002167739107335e-06
33,PARENT:33,synthetic_overhead_corridor,37,38,345.0,True,True,False,50474.880000000005,1,,0.0016,0.0162999999999999,0.2525458541850696,25.25458541850696,False,0.0,0.0,none,0.0006897115072878172,0.0006897115072878172,7.020257462020396e-07
34,PARENT:34,synthetic_overhead_corridor,37,39,345.0,True,True,False,44823.25250965251,1,,0.0007999999999999,0.0074,0.4377211835082635,43.77211835082635,False,0.0,0.0,none,0.0005432069791019036,0.0005432069791019036,4.3339800526176475e-07
35,PARENT:35,composite_voltage_changing_equivalent,37,40,345.0,True,False,False,0.0,1,,0.0009,0.0315,0.06,6.0,False,0.0,0.0,none,0.000315198044889563,0.000315198044889563,1.4898784872485749e-07
36,PARENT:36,synthetic_overhead_corridor,37,43,345.0,True,True,False,123032.52,2,63601,0.0013,0.0188,1.2926262027438438,129.26262027438437,False,0.0,0.0,none,0.004071440430327883,0.0010141474792965501,6.252615130764028e-06
37,PARENT:37,synthetic_overhead_corridor,38,69,345.0,True,True,False,159900.4981549868,2,63701,0.0043,0.0485,0.8479424167324245,84.79424167324245,False,0.0,0.0,none,0.0069142457075716274,0.001717887168354463,1.811408239427159e-05
38,PARENT:38,synthetic_overhead_corridor,39,73,345.0,True,True,False,59938.920000000006,1,,0.0019,0.0183,0.3176071253749611,31.76071253749611,False,0.0,0.0,none,0.0009745696764403173,0.0009745696764403173,1.4001733006363537e-06
39,PARENT:39,synthetic_overhead_corridor,39,73,345.0,True,True,False,59938.920000000006,1,,0.0019,0.0183,0.3176071253749611,31.76071253749611,False,0.0,0.0,none,0.0009745696764403173,0.0009745696764403173,1.4001733006363537e-06
40,PARENT:40,synthetic_overhead_corridor,40,44,230.0,True,True,False,112166.4,2,64001,0.008,0.053,0.3880992815965799,38.80992815965799,False,0.0,0.0,none,0.003475382312790537,0.0008661635343470063,4.383037207622564e-06
41,PARENT:41,synthetic_overhead_corridor,41,42,115.0,True,True,False,55572.48934442157,1,,0.0598327463184317,0.2040452503006289,0.0247652090117822,2.47652090117822,False,0.0,0.0,none,0.0008781836121041442,0.0008781836121041442,9.768078119698487e-07
42,PARENT:42,synthetic_overhead_corridor,41,45,115.0,True,True,False,61034.47565545461,1,,0.0657134553742622,0.2241,0.0271992772748374,2.71992772748374,False,0.0,0.0,none,0.0010594217619575924,0.0010594217619575924,1.4225549658242187e-06
43,PARENT:43,composite_voltage_changing_equivalent,43,44,345.0,True,False,False,0.0,1,,0.0002749999999999,0.011,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
44,PARENT:44,synthetic_overhead_corridor,43,50,345.0,True,True,False,78867.0,1,,0.0025,0.0267999999999999,0.374596358057789,37.4596358057789,False,0.0,0.0,none,0.0016824315302300262,0.0016824315302300262,4.203175523409541e-06
45,PARENT:45,station_transformer_compatible_equivalent,44,45,230.0,True,False,False,0.0,1,,0.0005125,0.0205,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
46,PARENT:46,synthetic_overhead_corridor,44,48,230.0,True,True,False,179181.21203143508,2,64601,0.015,0.105,0.4955595757114476,49.55595757114476,False,0.0,0.0,none,0.008813809601486509,0.0021862327242049093,2.8891702746669523e-05
47,PARENT:47,synthetic_overhead_corridor,45,46,115.0,True,True,False,96631.11094402184,1,,0.104038973524267,0.3548,0.0430624880727903,4.3062488072790295,False,0.0,0.0,none,0.002658386481004761,0.002658386481004761,9.010584556268242e-06
48,PARENT:48,synthetic_overhead_corridor,45,51,115.0,True,True,False,51638.27123727886,1,,0.0555969260997774,0.1896,0.0230119722057526,2.30119722057526,False,0.0,0.0,none,0.0007581829818571565,0.0007581829818571565,7.277675464489874e-07
49,PARENT:49,synthetic_overhead_corridor,45,71,115.0,True,True,False,162632.395852614,2,64901,0.1751,0.5575,0.077820100432077,7.7820100432077,False,0.0,0.0,none,0.007617574260644429,0.00189199165399041,1.8289550577588187e-05
50,PARENT:50,composite_voltage_changing_equivalent,46,47,115.0,True,False,False,0.0,1,,0.003025,0.121,0.05,5.0,False,0.0,0.0,none,0.0010093607802519656,0.0010093607802519656,1.5330971105953495e-06
51,PARENT:51,synthetic_overhead_corridor,46,49,115.0,True,True,False,152322.7465438532,2,65101,0.164,0.5779999999999998,0.0656088283944374,6.56088283944374,False,0.0,0.0,none,0.006598985591610666,0.0016403557645514064,1.4201991518580925e-05
52,PARENT:52,station_reactance_equivalent,47,48,230.0,True,False,False,0.0,1,,0.00033,0.033,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
53,PARENT:53,station_transformer_compatible_equivalent,50,51,345.0,True,False,False,0.0,1,,0.0005175,0.0207,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
54,PARENT:54,synthetic_overhead_corridor,50,52,345.0,True,True,False,148744.64944649936,2,65401,0.002,0.022,1.6182945007036549,161.82945007036548,False,0.0,0.0,none,0.005983056740966329,0.0014877690349685761,1.3504645473894072e-05
55,PARENT:55,synthetic_overhead_corridor,51,53,115.0,True,True,False,165958.39609756682,2,65501,0.0844,0.2161,0.2080655095163843,20.80655095163843,False,0.0,0.0,none,0.00808748197422779,0.0020082275821981447,1.8448581308172507e-05
56,PARENT:56,synthetic_overhead_corridor,51,72,115.0,True,True,False,45596.8926820164,1,,0.0490924078610795,0.1674178984959736,0.0203197047834117,2.03197047834117,False,0.0,0.0,none,0.0005910883788345868,0.0005910883788345868,4.4205832994137495e-07
57,PARENT:57,station_transformer_compatible_equivalent,52,53,345.0,True,False,False,0.0,1,,0.0014,0.0388,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
58,PARENT:58,composite_voltage_changing_equivalent,53,55,115.0,True,False,False,0.0,1,,0.03,0.107,0.3,30.0,False,0.0,0.0,none,0.005577179245145926,0.005577179245145926,4.070743101469709e-05
59,PARENT:59,synthetic_overhead_corridor,53,65,115.0,True,True,False,89188.0223557313,1,,0.0960252883972842,0.3274712462960785,0.0397455654955092,3.97455654955092,False,0.0,0.0,none,0.0022640313686101018,0.0022640313686101018,6.525947770397167e-06
60,PARENT:60,synthetic_overhead_corridor,54,56,230.0,True,True,False,47372.08143462786,1,,0.007697560727089,0.043850062812807,0.0837108934382174,8.37108934382174,False,0.0,0.0,none,0.0006214087785632491,0.0006214087785632491,5.460023775327727e-07
61,PARENT:61,synthetic_overhead_corridor,54,62,230.0,True,True,False,93040.5077899732,1,,0.008,0.0689999999999999,0.2031526629105617,20.31526629105617,False,0.0,0.0,none,0.0023557577417093827,0.0023557577417093827,8.186132038456861e-06
62,PARENT:62,composite_voltage_changing_equivalent,54,102,230.0,True,False,False,0.0,1,,0.0016,0.0248,0.06,6.0,False,0.0,0.0,none,0.000248558742136665,0.000248558742136665,9.200375150619777e-08
63,PARENT:63,composite_voltage_changing_equivalent,54,103,230.0,True,False,False,0.0,1,,0.0016,0.0248,0.06,6.0,False,0.0,0.0,none,0.000248558742136665,0.000248558742136665,9.200375150619777e-08
64,PARENT:64,composite_voltage_changing_equivalent,55,57,230.0,True,False,False,0.0,1,,0.0074,0.04,0.02,2.0,False,0.0,0.0,none,0.0001356084612489186,0.0001356084612489186,2.577324509367429e-08
65,PARENT:65,composite_voltage_changing_equivalent,55,59,230.0,True,False,False,0.0,1,,0.016,0.0817,0.04,4.0,False,0.0,0.0,none,0.0005552247926483506,0.0005552247926483506,4.2922858756178073e-07
66,PARENT:66,synthetic_overhead_corridor,56,58,230.0,True,True,False,44072.488724888695,1,,0.002,0.015,0.2100985092524333,21.00985092524333,False,0.0,0.0,none,0.000530089452693994,0.000530089452693994,4.0768782461064745e-07
67,PARENT:67,synthetic_overhead_corridor,57,59,115.0,True,True,False,38563.427634277614,1,,0.014,0.068,0.0359927849904101,3.5992784990410103,False,0.0,0.0,none,0.0004165927850492323,0.0004165927850492323,2.395583578174154e-07
68,PARENT:68,synthetic_overhead_corridor,58,60,230.0,True,True,False,98145.60000000002,1,,0.0035,0.0344,0.4527995794334749,45.27995794334749,False,0.0,0.0,none,0.002614203085484462,0.002614203085484462,1.015530311665458e-05
69,PARENT:69,synthetic_overhead_corridor,58,62,230.0,True,True,False,49233.34351145039,1,,0.002,0.018,0.2175229140750276,21.75229140750276,False,0.0,0.0,none,0.0006568846375686213,0.0006568846375686213,6.33248269599207e-07
70,PARENT:70,synthetic_overhead_corridor,59,61,115.0,True,True,False,38946.58642896032,1,,0.041932280760908,0.143,0.0173560760834526,1.73560760834526,False,0.0,0.0,none,0.00043119538029246033,0.00043119538029246033,2.35106546453423e-07
71,PARENT:71,synthetic_overhead_corridor,60,140,230.0,True,True,False,54681.12,1,,0.0039,0.0362999999999999,0.133364538593551,13.3364538593551,False,0.0,0.0,none,0.000811957400840298,0.000811957400840298,9.697327676416734e-07
72,PARENT:72,synthetic_overhead_corridor,62,63,230.0,True,True,False,90434.16,1,,0.0129,0.0803,0.1668744142210172,16.68744142210172,False,0.0,0.0,none,0.0022655120679046766,0.0022655120679046766,7.38143046574713e-06
73,PARENT:73,station_transformer_compatible_equivalent,63,64,230.0,True,False,False,0.0,1,,0.00115,0.046,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
74,PARENT:74,synthetic_overhead_corridor,63,67,230.0,True,True,False,132217.46617466607,2,67401,0.012,0.0929999999999999,0.3047258776066175,30.472587760661753,False,0.0,0.0,none,0.004778200929048024,0.0011894687606599946,8.429312917890286e-06
75,PARENT:75,synthetic_overhead_corridor,64,65,115.0,True,True,False,69940.2439329886,1,,0.0753019510563243,0.2567992679065804,0.0311680253983325,3.11680253983325,False,0.0,0.0,none,0.0013914560732441134,0.0013914560732441134,2.4570095438214423e-06
76,PARENT:76,synthetic_overhead_corridor,64,68,115.0,True,True,False,129515.71512195576,2,67601,0.0988,0.231,0.1189127688352394,11.89127688352394,False,0.0,0.0,none,0.004995309327109638,0.0012436806816614133,6.547281251156889e-06
77,PARENT:77,composite_voltage_changing_equivalent,66,67,345.0,True,False,False,0.0,1,,0.0005775,0.0231,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
78,PARENT:78,synthetic_overhead_corridor,66,69,345.0,True,True,False,94599.26988267312,1,,0.0017999999999999,0.0273999999999999,0.5231744795484354,52.317447954843544,False,0.0,0.0,none,0.00239832360911701,0.00239832360911701,8.644024045212362e-06
79,PARENT:79,composite_voltage_changing_equivalent,66,134,345.0,True,False,False,0.0,1,,0.00076,0.01141,1.16,115.99999999999999,False,0.0,0.0,none,0.0022142400114638244,0.0022142400114638244,7.360261150113345e-06
80,PARENT:80,composite_voltage_changing_equivalent,67,68,230.0,True,False,False,0.0,1,,0.001225,0.049,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
81,PARENT:81,synthetic_overhead_corridor,67,70,230.0,True,True,False,83617.89894800304,1,,0.007,0.0619,0.1821212932863582,18.21212932863582,False,0.0,0.0,none,0.0018933502733203848,0.0018933502733203848,5.2842861919533135e-06
82,PARENT:82,synthetic_overhead_corridor,67,138,230.0,True,True,False,69414.16974169969,1,,0.0063,0.0490999999999999,0.1590626422794681,15.90626422794681,False,0.0,0.0,none,0.0013135304719312244,0.0013135304719312244,2.5183127241312775e-06
83,PARENT:83,synthetic_overhead_corridor,68,71,115.0,True,True,False,55778.04825630122,1,,0.0600540636352026,0.2048,0.0248568138593784,2.48568138593784,False,0.0,0.0,none,0.0008846961793937437,0.0008846961793937437,9.91373467984502e-07
84,PARENT:84,station_transformer_compatible_equivalent,69,71,345.0,True,False,False,0.0,1,,0.0009375,0.0375,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
85,PARENT:85,station_transformer_compatible_equivalent,70,71,230.0,True,False,False,0.0,1,,0.001225,0.049,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
86,PARENT:86,synthetic_overhead_corridor,71,72,115.0,True,True,False,52613.81645762967,1,,0.0566472578444947,0.1931819048420231,0.0234467121565347,2.34467121565347,False,0.0,0.0,none,0.0007871159065855337,0.0007871159065855337,7.844562628367413e-07
87,PARENT:87,inactive_provenance,73,74,345.0,False,False,False,0.0,1,,0.0022,0.0196,0.34,34.0,False,0.0,0.0,none,0.0011185109021021307,0.0011185109021021307,1.8387360050109436e-06
88,PARENT:88,inactive_provenance,74,77,345.0,False,False,False,0.0,1,,0.0003,0.0043,0.08,8.0,False,0.0,0.0,none,5.747500548732818e-05,5.747500548732818e-05,4.908291106886509e-09
89,PARENT:89,inactive_provenance,74,78,345.0,False,False,False,0.0,1,,0.0005,0.0045,0.32,32.0,False,0.0,0.0,none,0.00024151751126896866,0.00024151751126896866,8.545079999144889e-08
90,PARENT:90,composite_voltage_changing_equivalent,75,124,138.0,True,False,False,0.0,1,,0.0007,0.0175,1.39,139.0,False,0.0,0.0,none,0.004068952877523079,0.004068952877523079,2.5202808658253417e-05
91,PARENT:91,inactive_provenance,76,77,345.0,False,False,False,0.0,1,,0.003,0.0068,1.37,137.0,False,0.0,0.0,none,0.0016989020437981359,0.0016989020437981359,2.932504793440316e-06
92,PARENT:92,inactive_provenance,78,79,345.0,False,False,False,0.0,1,,0.0003,0.0153,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
93,PARENT:93,inactive_provenance,78,80,345.0,False,False,False,0.0,1,,0.0135,0.0582,0.5,50.0,False,0.0,0.0,none,0.0049957210944579136,0.0049957210944579136,3.4289639268880734e-05
94,PARENT:94,inactive_provenance,78,81,345.0,False,False,False,0.0,1,,0.0005,0.0276,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
95,PARENT:95,inactive_provenance,78,82,345.0,False,False,False,0.0,1,,0.0005,0.0308,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
96,PARENT:96,synthetic_overhead_corridor,83,112,220.0,True,True,False,210747.42857142852,3,69601;69602,0.0185,0.1536999999999999,0.466913139591008,46.691313959100796,True,0.75,35.0184854693256,long_OH75pct_generic_source_supported_synthetic_design,0.01214871636002436,0.0013326417146783149,2.4974774622599227e-05
97,PARENT:97,composite_voltage_changing_equivalent,83,113,220.0,True,False,False,0.0,1,,0.0037,0.0202,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
98,PARENT:98,synthetic_overhead_corridor,85,88,220.0,True,True,False,43277.799779978006,1,,0.0016,0.0202,0.1523984436122264,15.23984436122264,False,0.0,0.0,none,0.0005148666411190298,0.0005148666411190298,3.93554252298145e-07
99,PARENT:99,synthetic_overhead_corridor,85,105,220.0,True,True,False,107737.88233445656,2,69901,0.0191341600315256,0.109,0.1741877600744847,17.418776007448468,False,0.0,0.0,none,0.003219927820428782,0.0008026883866157653,3.6982955924358407e-06
100,PARENT:100,synthetic_overhead_corridor,85,112,220.0,True,True,False,73421.09636469623,1,,0.0069,0.0595,0.1467082113582548,14.670821135825479,False,0.0,0.0,none,0.0014660992813704656,0.0014660992813704656,3.158453038221154e-06
101,PARENT:101,synthetic_overhead_corridor,88,89,220.0,True,True,False,20262.629246388617,1,,0.0035986264279474,0.0204999999999999,0.0327600833167608,3.27600833167608,False,0.0,0.0,none,0.00011365068455368969,0.00011365068455368969,1.822495088177334e-08
102,PARENT:102,synthetic_overhead_corridor,88,105,220.0,True,True,False,98150.19922762876,1,,0.0174313953314724,0.0993,0.1586866474807003,15.86866474807003,False,0.0,0.0,none,0.002671331452723821,0.002671331452723821,1.0176697181396577e-05
103,PARENT:103,synthetic_overhead_corridor,88,105,220.0,True,True,False,98150.19922762876,1,,0.0174313953314724,0.0993,0.1586866474807003,15.86866474807003,False,0.0,0.0,none,0.002671331452723821,0.002671331452723821,1.0176697181396577e-05
104,PARENT:104,synthetic_overhead_corridor,89,90,220.0,True,True,False,24947.012682927707,1,,0.0013,0.0049,0.2052164235008725,20.521642350087248,False,0.0,0.0,none,0.00017341169268308396,0.00017341169268308396,3.9201125012766624e-08
105,PARENT:105,synthetic_overhead_corridor,89,105,220.0,True,True,False,77453.20377909264,1,,0.0137556258202928,0.0783605453253007,0.1252242923709107,12.522429237091071,False,0.0,0.0,none,0.001662350550329226,0.001662350550329226,3.924354314399636e-06
106,PARENT:106,composite_voltage_changing_equivalent,89,113,220.0,True,False,False,0.0,1,,0.1456,0.4115,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
107,PARENT:107,composite_voltage_changing_equivalent,91,92,220.0,True,False,False,0.0,1,,0.0058,0.0928,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
108,PARENT:108,synthetic_overhead_corridor,91,93,220.0,True,True,False,289805.01927029964,3,70801;70802,0.0514691350572781,0.2932,0.4685490940719168,46.854909407191684,True,0.75,35.14118205539376,long_OH75pct_generic_source_supported_synthetic_design,0.02362451589463767,0.0025608933642742933,9.513175047848321e-05
109,PARENT:109,synthetic_overhead_corridor,91,95,220.0,True,True,False,263110.2583025917,3,70901;70902,0.0261,0.1844,0.6100844873666356,61.00844873666355,True,0.75,45.756336552497665,long_OH75pct_generic_source_supported_synthetic_design,0.019188313006221824,0.00208942005154172,6.319370693530502e-05
110,PARENT:110,synthetic_overhead_corridor,91,98,220.0,True,True,False,241940.467404682,3,71001;71002,0.012,0.0853999999999999,1.113646826335273,111.3646826335273,True,0.75,83.52351197514547,long_OH75pct_generic_source_supported_synthetic_design,0.0161860119695604,0.0017680537542351595,4.450094399044424e-05
111,PARENT:111,synthetic_overhead_corridor,91,110,220.0,True,True,False,51412.34932349492,1,,0.0017,0.0117,0.367403813382142,36.7403813382142,False,0.0,0.0,none,0.0007243238272114031,0.0007243238272114031,7.567448665479759e-07
112,PARENT:112,composite_voltage_changing_equivalent,92,97,500.0,True,False,False,0.0,1,,0.0008,0.0303,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
113,PARENT:113,synthetic_overhead_corridor,93,94,220.0,True,True,False,53878.038260869565,1,,0.0042,0.0283,0.1676035937849404,16.76035937849404,False,0.0,0.0,none,0.0007996312450045078,0.0007996312450045078,9.208855624720513e-07
114,PARENT:114,synthetic_overhead_corridor,93,95,220.0,True,True,False,188511.9475194814,2,71401,0.0187,0.1284,0.4501281829104166,45.01281829104166,False,0.0,0.0,none,0.009800401836013037,0.0024288298706555754,3.5793864373356854e-05
115,PARENT:115,synthetic_overhead_corridor,94,111,220.0,True,True,False,49396.17876178923,1,,0.0049,0.0336,0.1181102106337466,11.81102106337466,False,0.0,0.0,none,0.00066872307448746,0.00066872307448746,6.446718170405319e-07
116,PARENT:116,composite_voltage_changing_equivalent,95,96,220.0,True,False,False,0.0,1,,0.0136,0.0955,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
117,PARENT:117,composite_voltage_changing_equivalent,96,97,13.8,True,False,False,0.0,1,,0.016,0.0767,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
118,PARENT:118,synthetic_overhead_corridor,98,99,220.0,True,True,False,74181.32307794203,1,,0.0131745424763161,0.075050335502183,0.1199344021464572,11.99344021464572,False,0.0,0.0,none,0.0015247261006437953,0.0015247261006437953,3.299571162740378e-06
119,PARENT:119,synthetic_overhead_corridor,99,100,220.0,True,True,False,69387.14990714542,1,,0.0123231012313128,0.0702,0.112183309699347,11.218330969934701,False,0.0,0.0,none,0.001333839869781955,0.001333839869781955,2.523107317298212e-06
120,PARENT:120,synthetic_overhead_corridor,101,104,220.0,True,True,False,76404.9385729678,1,,0.0135694547746507,0.0773,0.1235294848968593,12.35294848968593,False,0.0,0.0,none,0.0016176081312064543,0.0016176081312064543,3.715254957237235e-06
121,PARENT:121,synthetic_overhead_corridor,101,105,220.0,True,True,False,205470.15557863063,3,72101;72102,0.0188,0.1493,0.4569388019411378,45.69388019411378,True,0.75,34.27041014558534,long_OH75pct_generic_source_supported_synthetic_design,0.011551816143629512,0.0012679734828397904,2.2467710034224098e-05
122,PARENT:122,synthetic_overhead_corridor,101,107,220.0,True,True,False,97493.59304347826,1,,0.0076,0.0751,0.2046361599940954,20.46361599940954,False,0.0,0.0,none,0.0025790681181962686,0.0025790681181962686,9.884867747889103e-06
123,PARENT:123,synthetic_overhead_corridor,101,108,220.0,True,True,False,100059.21391304348,2,72301,0.0078,0.0772,0.2096772938956479,20.96772938956479,False,0.0,0.0,none,0.0027167126628233587,0.0006775284066324786,2.7394808015390737e-06
124,PARENT:124,synthetic_overhead_corridor,101,109,220.0,True,True,False,100059.21391304348,2,72401,0.0078,0.0783,0.2066665127017787,20.66665127017787,False,0.0,0.0,none,0.002715472376587393,0.0006772196071522293,2.7385404013369197e-06
125,PARENT:125,synthetic_overhead_corridor,101,110,220.0,True,True,False,32824.505593316215,1,,0.0058296054216888,0.0332090350408455,0.0530697929174309,5.30697929174309,False,0.0,0.0,none,0.00029828548599114085,0.00029828548599114085,1.256377200054004e-07
126,PARENT:126,synthetic_overhead_corridor,104,106,220.0,True,True,False,46181.17565217392,1,,0.0018,0.018,0.1915191010688986,19.15191010688986,False,0.0,0.0,none,0.0005776552613098305,0.0005776552613098305,4.918439489021154e-07
127,PARENT:127,synthetic_overhead_corridor,104,110,220.0,True,True,False,23090.58782608696,1,,0.0006,0.0062,0.1389063462085823,13.890634620858231,False,0.0,0.0,none,0.0001442216095027476,0.0001442216095027476,3.063995990260082e-08
128,PARENT:128,synthetic_overhead_corridor,105,106,220.0,True,True,False,166334.0713407189,2,72801,0.0165,0.1156,0.389028377296264,38.9028377296264,False,0.0,0.0,none,0.007611156820472041,0.0018899395318303584,2.1450521724419858e-05
129,PARENT:129,synthetic_overhead_corridor,105,107,220.0,True,True,False,147523.2,2,72901,0.0115,0.1103,0.3192351454342075,31.92351454342075,False,0.0,0.0,none,0.005924745793122226,0.0014733562845919703,1.3169635321386153e-05
130,PARENT:130,synthetic_overhead_corridor,105,111,220.0,True,True,False,84024.08347826089,1,,0.0131,0.0809,0.1430291254180101,14.30291254180101,False,0.0,0.0,none,0.0019562697790058807,0.0019562697790058807,5.492090848102649e-06
131,PARENT:131,synthetic_overhead_corridor,105,112,220.0,True,True,False,102624.8347826087,2,73101,0.008,0.0497,0.3472321493050257,34.72321493050257,False,0.0,0.0,none,0.002919139055105397,0.0007278948631702678,3.066549634223037e-06
132,PARENT:132,composite_voltage_changing_equivalent,105,113,220.0,True,False,False,0.0,1,,0.0236975,0.9479,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
133,PARENT:133,synthetic_overhead_corridor,107,110,220.0,True,True,False,53878.038260869565,1,,0.0021,0.0186,0.2529943303629761,25.299433036297607,False,0.0,0.0,none,0.0007896987921345011,0.0007896987921345011,9.149923179130326e-07
134,PARENT:134,synthetic_overhead_corridor,108,110,220.0,True,True,False,52992.58358662744,1,,0.0026,0.0194,0.2343278425923567,23.43278425923567,False,0.0,0.0,none,0.0007648397264115838,0.0007648397264115838,8.492685348304718e-07
135,PARENT:135,synthetic_overhead_corridor,108,111,220.0,True,True,False,75685.81565217391,1,,0.0059,0.0576999999999999,0.1605554445161435,16.055544451614352,False,0.0,0.0,none,0.0015537381385694103,0.0015537381385694103,3.5701194174286854e-06
136,PARENT:136,synthetic_overhead_corridor,109,110,220.0,True,True,False,26496.29179331372,1,,0.0026,0.0194,0.0585819606480891,5.85819606480891,False,0.0,0.0,none,0.0001911338688714345,0.0001911338688714345,5.290751081687972e-08
137,PARENT:137,synthetic_overhead_corridor,109,111,220.0,True,True,False,75685.81565217391,1,,0.0059,0.0576999999999999,0.1605554445161435,16.055544451614352,False,0.0,0.0,none,0.0015537381385694103,0.0015537381385694103,3.5701194174286854e-06
138,PARENT:138,composite_voltage_changing_equivalent,112,113,220.0,True,False,False,0.0,1,,0.0101,0.0873,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
139,PARENT:139,composite_voltage_changing_equivalent,114,117,220.0,True,False,False,0.0,1,,0.0663,0.3696,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
140,PARENT:140,synthetic_overhead_corridor,114,119,220.0,True,True,False,92607.38486322698,1,,0.016446996021077,0.0936922531923892,0.1497251717423281,14.972517174232811,False,0.0,0.0,none,0.0023776553295555957,0.0023776553295555957,8.052238806843803e-06
141,PARENT:141,synthetic_overhead_corridor,114,121,220.0,True,True,False,85203.16831683168,1,,0.0063,0.0802,0.1487295851161883,14.872958511618831,False,0.0,0.0,none,0.0019969216196607936,0.0019969216196607936,5.959835765789734e-06
142,PARENT:142,composite_voltage_changing_equivalent,115,116,500.0,True,False,False,0.0,1,,0.0733,0.9799,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
143,PARENT:143,composite_voltage_changing_equivalent,115,117,500.0,True,False,False,0.0,1,,0.001,0.0114,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
144,PARENT:144,composite_voltage_changing_equivalent,115,118,500.0,True,False,False,0.0,1,,0.0038775,0.1551,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
145,PARENT:145,composite_voltage_changing_equivalent,115,119,500.0,True,False,False,0.0,1,,0.0033,0.0392,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
146,PARENT:146,composite_voltage_changing_equivalent,115,121,500.0,True,False,False,0.0,1,,0.022,0.2984,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
147,PARENT:147,synthetic_overhead_corridor,115,135,500.0,True,True,False,432835.6322273303,5,74701;74702;74703;74704,0.0032661481434477,0.0543882658592154,5.519017487075498,551.9017487075498,True,0.75,413.92631153066236,long_OH75pct_generic_source_supported_synthetic_design,0.05193077756896243,0.0019582062200366825,0.00019537549388704
148,PARENT:148,composite_voltage_changing_equivalent,115,139,500.0,True,False,False,0.0,1,,0.0031075,0.1243,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
149,PARENT:149,composite_voltage_changing_equivalent,116,117,220.0,True,False,False,0.0,1,,0.0474,0.2631,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
150,PARENT:150,composite_voltage_changing_equivalent,116,118,220.0,True,False,False,0.0,1,,0.0117,0.0744,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
151,PARENT:151,synthetic_overhead_corridor,116,120,220.0,True,True,False,313712.2062469196,4,75101;75102;75103,0.0557150319656114,0.3173872526541962,0.5072016019819177,50.72016019819176,True,0.75,38.04012014864382,long_OH75pct_generic_source_supported_synthetic_design,0.027760434099300818,0.0016827976003448483,7.492916559082019e-05
152,PARENT:152,synthetic_overhead_corridor,116,121,220.0,True,True,False,32966.370052022125,1,,0.0058548004338502,0.0333525614000415,0.0532991556240362,5.32991556240362,False,0.0,0.0,none,0.00030086991782880536,0.00030086991782880536,1.278256493986163e-07
153,PARENT:153,synthetic_overhead_corridor,116,122,220.0,True,True,False,28783.67629068014,1,,0.0051119574332431,0.0291208686090976,0.0465366869214871,4.6536686921487105,False,0.0,0.0,none,0.00022935468906731433,0.00022935468906731433,7.425855819143123e-08
154,PARENT:154,composite_voltage_changing_equivalent,117,118,230.0,True,False,False,0.0,1,,0.002,0.0199,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
155,PARENT:155,composite_voltage_changing_equivalent,117,119,230.0,True,False,False,0.0,1,,0.0017,0.0189,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
156,PARENT:156,composite_voltage_changing_equivalent,117,120,230.0,True,False,False,0.0,1,,0.0067,0.0797,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
157,PARENT:157,composite_voltage_changing_equivalent,117,121,230.0,True,False,False,0.0,1,,0.015,0.0869,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
158,PARENT:158,composite_voltage_changing_equivalent,117,122,230.0,True,False,False,0.0,1,,0.002215,0.0886,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
159,PARENT:159,composite_voltage_changing_equivalent,118,120,115.0,True,False,False,0.0,1,,0.005,0.0629,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
160,PARENT:160,composite_voltage_changing_equivalent,118,121,115.0,True,False,False,0.0,1,,0.1391,0.4798,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
161,PARENT:161,composite_voltage_changing_equivalent,118,122,115.0,True,False,False,0.0,1,,0.095,0.5071,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
162,PARENT:162,composite_voltage_changing_equivalent,118,123,115.0,True,False,False,0.0,1,,0.0014,0.0174,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
163,PARENT:163,synthetic_overhead_corridor,119,120,220.0,True,True,False,345749.6444091092,4,76301;76302;76303,0.0614048548534648,0.3498,0.5589988850830713,55.89988850830713,True,0.75,41.92491638123035,long_OH75pct_generic_source_supported_synthetic_design,0.033858434401353873,0.0020388191359251816,0.00011394982555534838
164,PARENT:164,synthetic_overhead_corridor,119,121,220.0,True,True,False,98912.43397646912,1,,0.0175667676011874,0.1000711641051721,0.1599190084727167,15.99190084727167,False,0.0,0.0,none,0.002713061580269961,0.002713061580269961,1.0498959912563777e-05
165,PARENT:165,synthetic_overhead_corridor,121,122,220.0,True,True,False,24993.654303611733,1,,0.0044388526194837,0.0252864476269958,0.0404090795631851,4.04090795631851,False,0.0,0.0,none,0.0001729249757294984,0.0001729249757294984,4.220314098191125e-08
166,PARENT:166,composite_voltage_changing_equivalent,122,135,220.0,True,False,False,0.0,1,,0.0573,0.7581,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
167,PARENT:167,composite_voltage_changing_equivalent,122,139,220.0,True,False,False,0.0,1,,0.00383,0.1532,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
168,PARENT:168,synthetic_overhead_corridor,124,125,230.0,True,True,False,78863.32932954941,1,,0.0128146209385446,0.073,0.1393588704097612,13.93588704097612,False,0.0,0.0,none,0.0017235041691955413,0.0017235041691955413,4.219474782463095e-06
169,PARENT:169,synthetic_overhead_corridor,124,126,230.0,True,True,False,90638.81274998898,1,,0.0147280369416972,0.0839,0.1601672496901228,16.01672496901228,False,0.0,0.0,none,0.002277488222937097,0.002277488222937097,7.3849843196249765e-06
170,PARENT:170,composite_voltage_changing_equivalent,124,127,230.0,True,False,False,0.0,1,,0.0004,0.0105,0.72,72.0,False,0.0,0.0,none,0.0012620269669829033,0.0012620269669829033,2.3953895511574785e-06
171,PARENT:171,composite_voltage_changing_equivalent,124,128,230.0,True,False,False,0.0,1,,0.0005,0.0117,0.84,84.0,False,0.0,0.0,none,0.0016413768376558077,0.0016413768376558077,4.055576305006525e-06
172,PARENT:172,synthetic_overhead_corridor,125,126,230.0,True,True,False,44401.134732116174,1,,0.0072148071311532,0.0411,0.0784609530663176,7.84609530663176,False,0.0,0.0,none,0.0005458810073295783,0.0005458810073295783,4.2121052112875645e-07
173,PARENT:173,composite_voltage_changing_equivalent,125,128,230.0,True,False,False,0.0,1,,0.0049,0.2634,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
174,PARENT:174,composite_voltage_changing_equivalent,126,127,230.0,True,False,False,0.0,1,,0.00633,0.2532,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
175,PARENT:175,composite_voltage_changing_equivalent,126,128,230.0,True,False,False,0.0,1,,0.0068525,0.2741,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
176,PARENT:176,synthetic_overhead_corridor,126,138,230.0,True,True,False,258385.9472482502,3,77601;77602,0.0419855210017424,0.2391754736894523,0.4565921074394747,45.65921074394747,True,0.75,34.2444080579606,long_OH75pct_generic_source_supported_synthetic_design,0.018717385301032643,0.0020393611347237096,5.8668422547869525e-05
177,PARENT:177,synthetic_overhead_corridor,127,128,500.0,True,True,False,104060.32904691194,2,77701,0.0007852321417581,0.0130757738508653,1.3268565084750297,132.68565084750296,False,0.0,0.0,none,0.002902696188090584,0.000723784669223987,3.171573780491599e-06
178,PARENT:178,synthetic_overhead_corridor,127,132,500.0,True,True,False,188613.86138613863,2,77801,0.0009,0.0221,2.596105917799568,259.6105917799568,False,0.0,0.0,none,0.0096346986723477,0.002387914416782184,3.5995504873875817e-05
179,PARENT:179,synthetic_overhead_corridor,128,129,500.0,True,True,False,65715.14658444244,1,,0.000495882011628,0.0082574829734322,0.8379232580712813,83.79232580712814,False,0.0,0.0,none,0.0011562002549520881,0.0011562002549520881,2.000886761388543e-06
180,PARENT:180,synthetic_overhead_corridor,128,130,500.0,True,True,False,146699.6699669967,2,78001,0.0007,0.0175,1.9825962266927055,198.25962266927056,False,0.0,0.0,none,0.0058107078968986075,0.0014451099543257744,1.2903538150199623e-05
181,PARENT:181,synthetic_overhead_corridor,129,130,500.0,True,True,False,67645.15867183008,1,,0.0005104457511325,0.0085,0.8625325315863718,86.25325315863718,False,0.0,0.0,none,0.0012251702633409116,0.0012251702633409116,2.247400723742743e-06
182,PARENT:182,synthetic_overhead_corridor,130,131,500.0,True,True,False,26504.34782608696,1,,0.0002,0.0038,0.2957080654100069,29.57080654100069,False,0.0,0.0,none,0.00018756557742901812,0.00018756557742901812,5.252283807877234e-08
183,PARENT:183,synthetic_overhead_corridor,130,132,500.0,True,True,False,146699.6699669967,2,78301,0.0007,0.0173,2.00596895296914,200.59689529691397,False,0.0,0.0,none,0.005812132343315568,0.001445462502496852,1.2908957070845162e-05
184,PARENT:184,synthetic_overhead_corridor,131,133,500.0,True,True,False,310371.9044942792,4,78401;78402;78403,0.0023420452110788,0.0389999999999999,3.957502203749235,395.7502203749235,True,0.75,296.8126652811926,long_OH75pct_generic_source_supported_synthetic_design,0.02624179951299586,0.0015927541357276386,7.064241443655028e-05
185,PARENT:185,synthetic_overhead_corridor,131,135,500.0,True,True,False,593603.9360393799,6,78501;78502;78503;78504;78505,0.0057,0.0699,8.097059575517385,809.7059575517385,True,0.75,607.2794681638038,long_OH75pct_generic_source_supported_synthetic_design,0.10128790441005836,0.0025078033900401294,0.000626467371946049
186,PARENT:186,composite_voltage_changing_equivalent,131,139,500.0,True,False,False,0.0,1,,0.0059,0.1052,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
187,PARENT:187,synthetic_overhead_corridor,132,133,500.0,True,True,False,233176.841068779,3,78701;78702,0.0017595365303746,0.0293,2.973200373585964,297.3200373585964,True,0.75,222.99002801894727,long_OH75pct_generic_source_supported_synthetic_design,0.01469448234267759,0.0016074428806654272,3.7731555378117676e-05
188,PARENT:188,composite_voltage_changing_equivalent,132,134,500.0,True,False,False,0.0,1,,0.00235,0.04388,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
189,PARENT:189,synthetic_overhead_corridor,132,135,500.0,True,True,False,229197.7140880831,3,78901;78902,0.0017295103097197,0.0288,2.922463165845589,292.2463165845589,True,0.75,219.18473743841918,long_OH75pct_generic_source_supported_synthetic_design,0.014192321985286721,0.0015533369395005193,3.5130514304704263e-05
190,PARENT:190,composite_voltage_changing_equivalent,132,138,500.0,True,False,False,0.0,1,,0.0331,0.4224,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
191,PARENT:191,synthetic_overhead_corridor,133,135,500.0,True,True,False,50136.99995676818,1,,0.0003783303802512,0.0063,0.6392888175287226,63.92888175287226,False,0.0,0.0,none,0.0006727786468965455,0.0006727786468965455,6.760540440797769e-07
192,PARENT:192,composite_voltage_changing_equivalent,134,135,230.0,True,False,False,0.0,1,,0.0046,0.0625,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
193,PARENT:193,composite_voltage_changing_equivalent,134,136,230.0,True,False,False,0.0,1,,0.0046,0.0782,0.79,79.0,False,0.0,0.0,none,0.010388956653175973,0.010388956653175973,0.00016832449455028708
194,PARENT:194,composite_voltage_changing_equivalent,135,139,500.0,True,False,False,0.0,1,,0.0177,0.0661,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
195,PARENT:195,synthetic_overhead_corridor,136,139,345.0,True,True,False,657552.7685590063,7,79501;79502;79503;79504;79505;79506,0.0244650936000904,0.2054,3.3975624010672747,339.7562401067275,True,0.75,254.8171800800456,long_OH75pct_generic_source_supported_synthetic_design,0.1274187093264231,0.002250904610534497,0.0007967034827289776
196,PARENT:196,synthetic_overhead_corridor,137,138,230.0,True,True,False,385662.7876199008,4,79601;79602;79603,0.0626669261298828,0.3569895379208132,0.6815021746951665,68.15021746951665,True,0.75,51.11266310213749,long_OH75pct_generic_source_supported_synthetic_design,0.042367005709405686,0.0025276374355296333,0.00018405378734343003
197,PARENT:197,station_transformer_compatible_equivalent,1,21,345.0,True,False,False,0.0,1,,0.0005,0.02,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
198,PARENT:198,station_transformer_compatible_equivalent,3,2,115.0,True,False,False,0.0,1,,0.0016,0.0435,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
199,PARENT:199,station_transformer_compatible_equivalent,3,4,115.0,True,False,False,0.0,1,,0.0016,0.0435,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
200,PARENT:200,synthetic_overhead_corridor,10,11,115.0,True,True,False,42804.95908027585,1,,0.046086441115636,0.1571667688937135,0.0190755132776903,1.90755132776903,False,0.0,0.0,none,0.0005208943307170368,0.0005208943307170368,3.432105555312148e-07
201,PARENT:201,station_transformer_compatible_equivalent,10,22,115.0,True,False,False,0.0,1,,0.0007,0.0142,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
202,PARENT:202,station_transformer_compatible_equivalent,11,23,115.0,True,False,False,0.0,1,,0.0009,0.018,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
203,PARENT:203,station_transformer_compatible_equivalent,13,24,345.0,True,False,False,0.0,1,,0.0003575,0.0143,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
204,PARENT:204,station_transformer_compatible_equivalent,14,25,345.0,True,False,False,0.0,1,,0.0005,0.0272,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
205,PARENT:205,station_transformer_compatible_equivalent,16,27,345.0,True,False,False,0.0,1,,0.0006,0.0232,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
206,PARENT:206,station_transformer_compatible_equivalent,20,26,345.0,True,False,False,0.0,1,,0.0008,0.0156,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
207,PARENT:207,station_transformer_compatible_equivalent,28,29,13.8,True,False,False,0.0,1,,0.0004525,0.0181,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
208,PARENT:208,station_reactance_equivalent,33,36,345.0,True,False,False,0.0,1,,0.00025,0.025,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
209,PARENT:209,composite_voltage_changing_equivalent,40,41,230.0,True,False,False,0.0,1,,0.0004024999999999,0.0161,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
210,PARENT:210,composite_voltage_changing_equivalent,49,48,115.0,True,False,False,0.0,1,,0.0156,0.1536,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
211,PARENT:211,inactive_provenance,48,100,230.0,False,False,False,0.0,1,,0.001,0.1595,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
212,PARENT:212,composite_voltage_changing_equivalent,54,52,230.0,True,False,False,0.0,1,,0.002,0.0233,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
213,PARENT:213,station_reactance_equivalent,54,55,230.0,True,False,False,0.0,1,,0.00013,0.013,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
214,PARENT:214,station_transformer_compatible_equivalent,56,57,230.0,True,False,False,0.0,1,,0.0035499999999999,0.142,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
215,PARENT:215,station_transformer_compatible_equivalent,58,59,230.0,True,False,False,0.0,1,,0.0002324999999999,0.0093,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
216,PARENT:216,station_transformer_compatible_equivalent,60,61,230.0,True,False,False,0.0,1,,0.0016,0.064,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
217,PARENT:217,station_transformer_compatible_equivalent,75,76,138.0,True,False,False,0.0,1,,0.0001,0.0074,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
218,PARENT:218,composite_voltage_changing_equivalent,84,83,118.1,True,False,False,0.0,1,,0.0052,0.0174,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
219,PARENT:219,station_transformer_compatible_equivalent,85,86,220.0,True,False,False,0.0,1,,0.0001425,0.0057,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
220,PARENT:220,synthetic_overhead_corridor,87,85,220.0,True,True,False,24315.15509566634,1,,0.0043183517135369,0.0246,0.039312099980113,3.9312099980113,False,0.0,0.0,none,0.0001636626282741065,0.0001636626282741065,3.780172641576485e-08
221,PARENT:221,synthetic_overhead_corridor,101,102,220.0,True,True,False,69765.94151889911,1,,0.0123903743126176,0.0705832290442927,0.1127957299637583,11.27957299637583,False,0.0,0.0,none,0.001348456333243481,0.001348456333243481,2.5788647137758858e-06
222,PARENT:222,synthetic_overhead_corridor,101,103,220.0,True,True,False,57497.84688018699,1,,0.0102115707106468,0.0581714172781359,0.0929609988627218,9.29609988627218,False,0.0,0.0,none,0.0009156376820687178,0.0009156376820687178,1.1869135194686464e-06
223,PARENT:223,composite_voltage_changing_equivalent,137,136,230.0,True,False,False,0.0,1,,0.0008,0.0239,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
224,PARENT:224,synthetic_overhead_corridor,38,77,345.0,True,True,False,177538.93430558027,2,82401,0.0066055636188178,0.0554579021639292,0.9173402299621884,91.73402299621884,False,0.0,0.0,none,0.008589846997476032,0.0021310536852462,2.777225911376746e-05
225,PARENT:225,synthetic_overhead_corridor,43,38,345.0,True,True,False,136696.70505097162,2,82501,0.005085976128159,0.0427,0.7063092235909088,70.63092235909087,False,0.0,0.0,none,0.005079965816246193,0.0012642418360453464,9.586208690626208e-06
226,IDENTITY:SPLIT:32:1,inactive_provenance,35,20002,345.0,False,False,False,0.0,1,,0.00046,0.00726,0.076,7.6,False,0.0,0.0,none,9.215033833807292e-05,9.215033833807292e-05,1.2640752000692146e-08
227,IDENTITY:SPLIT:32:2,inactive_provenance,20002,20001,345.0,False,False,False,0.0,1,,0.00092,0.01452,0.152,15.2,False,0.0,0.0,none,0.00036867255226271354,0.00036867255226271354,2.0257484822927552e-07
228,IDENTITY:SPLIT:32:3,inactive_provenance,20001,73,345.0,False,False,False,0.0,1,,0.00092,0.01452,0.152,15.2,False,0.0,0.0,none,0.00036867255226271354,0.00036867255226271354,2.0257484822927552e-07
229,IDENTITY:SPLIT:38:1,inactive_provenance,39,20004,345.0,False,False,False,0.0,1,,0.0006333333333333,0.0060999999999999,0.0966666666666666,9.666666666666659,False,0.0,0.0,none,9.881285611679206e-05,9.881285611679206e-05,1.4339695653120543e-08
230,IDENTITY:SPLIT:38:2,inactive_provenance,20004,73,345.0,False,False,False,0.0,1,,0.0012666666666666,0.0121999999999999,0.1933333333333333,19.33333333333333,False,0.0,0.0,none,0.0003953330174033549,0.0003953330174033549,2.298239112352718e-07
