original_branch_row,original_branch_key,classification,from_bus,to_bus,base_kv,active_in_any_selected2025_state,is_OH,is_cable,corridor_length_m,section_count,internal_bus_ids,raw_r_pu,raw_x_pu,raw_b_pu,nominal_charging_mvar,reactor_selected,reactor_fraction,reactor_total_nominal_mvar,reactor_policy,original_ABCD_relative_error,sectioned_ABCD_relative_error,sectioned_no_load_voltage_error_pu
231,IDENTITY:SPLIT:87:1,inactive_provenance,73,10858,345.0,False,False,False,0.0,1,,0.000643039378813,0.0057288962839711,0.0993788130892956,9.93788130892956,False,0.0,0.0,none,9.549070324868746e-05,9.549070324868746e-05,1.3342830840201714e-08
232,IDENTITY:SPLIT:87:2,inactive_provenance,10858,10902,345.0,False,False,False,0.0,1,,0.0008699944536882,0.0077508596783139,0.1344536882972823,13.44536882972823,False,0.0,0.0,none,0.00017480058371321892,0.00017480058371321892,4.47259687064161e-08
233,IDENTITY:SPLIT:87:3,inactive_provenance,10902,74,345.0,False,False,False,0.0,1,,0.0006869661674986,0.0061202440377149,0.106167498613422,10.6167498613422,False,0.0,0.0,none,0.0001089834939348971,0.0001089834939348971,1.7380908268194162e-08
234,IDENTITY:SPLIT:89:1,inactive_provenance,74,10547,345.0,False,False,False,0.0,1,,0.0001958997722095,0.0017630979498861,0.125375854214123,12.5375854214123,False,0.0,0.0,none,3.7069327903920833e-05,3.7069327903920833e-05,2.0112502774338736e-09
235,IDENTITY:SPLIT:89:2,inactive_provenance,10547,10594,345.0,False,False,False,0.0,1,,0.0001458997722095,0.0013130979498861,0.093375854214123,9.337585421412301,False,0.0,0.0,none,2.0561324630476833e-05,2.0561324630476833e-05,6.187397261214755e-10
236,IDENTITY:SPLIT:89:3,inactive_provenance,10594,10593,345.0,False,False,False,0.0,1,,2.152619589977221e-05,0.0001937357630979,0.0137767653758542,1.37767653758542,False,0.0,0.0,none,4.4757968015441733e-07,4.4757968015441733e-07,2.9309887850104133e-13
237,IDENTITY:SPLIT:89:4,inactive_provenance,10593,78,345.0,False,False,False,0.0,1,,0.000136674259681,0.0012300683371298,0.0874715261958997,8.747152619589968,False,0.0,0.0,none,1.804324148992381e-05,1.804324148992381e-05,4.76463979381947e-10
238,IDENTITY:SPLIT:91:1,inactive_provenance,76,10774,345.0,False,False,False,0.0,1,,0.0010134638922888,0.0022971848225214,0.4628151774785801,46.28151774785801,False,0.0,0.0,none,0.00019369752586709244,0.00019369752586709244,3.7960319776431106e-08
239,IDENTITY:SPLIT:91:2,inactive_provenance,10774,77,345.0,False,False,False,0.0,1,,0.0019865361077111,0.0045028151774785,0.9071848225214196,90.71848225214197,False,0.0,0.0,none,0.0007444809213651559,0.0007444809213651559,5.616364604499324e-07
240,IDENTITY:SPLIT:92:1,inactive_provenance,78,10589,345.0,False,False,False,0.0,1,,0.00015,0.00765,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
241,IDENTITY:SPLIT:92:2,inactive_provenance,10589,79,345.0,False,False,False,0.0,1,,0.00015,0.00765,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
242,IDENTITY:SPLIT:93:1,inactive_provenance,78,10560,345.0,False,False,False,0.0,1,,0.00675,0.0291,0.25,25.0,False,0.0,0.0,none,0.001245749078108225,0.001245749078108225,2.1005149639652387e-06
243,IDENTITY:SPLIT:93:2,inactive_provenance,10560,80,345.0,False,False,False,0.0,1,,0.00675,0.0291,0.25,25.0,False,0.0,0.0,none,0.001245749078108225,0.001245749078108225,2.1005149639652387e-06
244,IDENTITY:SPLIT:94:1,inactive_provenance,78,11136,345.0,False,False,False,0.0,1,,0.0001666666666666,0.0092,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
245,IDENTITY:SPLIT:94:2,inactive_provenance,11136,11134,345.0,False,False,False,0.0,1,,5.555555555555555e-05,0.0030666666666666,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
246,IDENTITY:SPLIT:94:3,inactive_provenance,11134,11132,345.0,False,False,False,0.0,1,,5.555555555555555e-05,0.0030666666666666,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
247,IDENTITY:SPLIT:94:4,inactive_provenance,11132,11129,345.0,False,False,False,0.0,1,,5.555555555555555e-05,0.0030666666666666,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
248,IDENTITY:SPLIT:94:5,inactive_provenance,11129,81,345.0,False,False,False,0.0,1,,0.0001666666666666,0.0092,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
249,IDENTITY:SPLIT:95:1,inactive_provenance,78,10557,345.0,False,False,False,0.0,1,,0.0001666666666666,0.0102666666666666,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
250,IDENTITY:SPLIT:95:2,inactive_provenance,10557,11493,345.0,False,False,False,0.0,1,,0.0001666666666666,0.0102666666666666,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
251,IDENTITY:SPLIT:95:3,inactive_provenance,11493,82,138.0,False,False,False,0.0,1,,0.0001666666666666,0.0102666666666666,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
252,IDENTITY:LEAF:10079,inactive_provenance,82,10079,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
253,IDENTITY:LEAF:10561,inactive_provenance,80,10561,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
254,IDENTITY:LEAF:10567,inactive_provenance,80,10567,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
255,IDENTITY:LEAF:10588,inactive_provenance,80,10588,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
256,IDENTITY:LEAF:10595,inactive_provenance,82,10595,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
257,IDENTITY:LEAF:10596,inactive_provenance,82,10596,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
258,IDENTITY:LEAF:10597,inactive_provenance,82,10597,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
259,IDENTITY:LEAF:10598,inactive_provenance,80,10598,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
260,IDENTITY:LEAF:10600,inactive_provenance,82,10600,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
261,IDENTITY:LEAF:10601,inactive_provenance,82,10601,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
262,IDENTITY:LEAF:10620,inactive_provenance,80,10620,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
263,IDENTITY:LEAF:10626,inactive_provenance,80,10626,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
264,IDENTITY:LEAF:10628,inactive_provenance,82,10628,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
265,IDENTITY:LEAF:10995,inactive_provenance,80,10995,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
266,IDENTITY:LEAF:10996,inactive_provenance,80,10996,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
267,IDENTITY:LEAF:11130,inactive_provenance,82,11130,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
268,IDENTITY:LEAF:11497,inactive_provenance,80,11497,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
269,IDENTITY:LEAF:11501,inactive_provenance,78,11501,345.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
270,IDENTITY:LEAF:11502,inactive_provenance,78,11502,345.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
271,IDENTITY:LEAF:11503,inactive_provenance,82,11503,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
272,IDENTITY:LEAF:11506,inactive_provenance,82,11506,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
273,IDENTITY:LEAF:11529,inactive_provenance,82,11529,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
274,IDENTITY:LEAF:11532,inactive_provenance,82,11532,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
275,IDENTITY:LEAF:20003,inactive_provenance,73,20003,345.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
276,IDENTITY:LEAF:20005,inactive_provenance,82,20005,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
277,IDENTITY:LEAF:20006,inactive_provenance,80,20006,138.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
278,IDENTITY:LEAF:20007,inactive_provenance,81,20007,345.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
279,IDENTITY:LEAF:20008,inactive_provenance,81,20008,345.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
280,IDENTITY:LEAF:20009,inactive_provenance,81,20009,345.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
281,IDENTITY:LEAF:20010,inactive_provenance,81,20010,345.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
282,IDENTITY:LEAF:20011,inactive_provenance,82,20011,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
283,IDENTITY:LEAF:20012,inactive_provenance,82,20012,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
284,IDENTITY:LEAF:20013,inactive_provenance,82,20013,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
285,IDENTITY:LEAF:20014,inactive_provenance,82,20014,22.0,False,False,False,0.0,1,,0.0,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
286,PERFORM:210,urban_non_OH_network_equivalent,10557,10079,345.0,True,False,True,10474.792109479573,1,,0.00012,0.0023,0.9443542531919334,94.43542531919334,True,0.75,70.82656898939501,cable75pct_declared_extension_not_installed_equipment_claim,0.0003625867132774226,0.0003625867132774226,1.964447244873213e-07
287,PERFORM:211,urban_non_OH_network_equivalent,10557,10079,345.0,True,False,True,10474.792109479573,1,,0.00012,0.0023,0.9443542531919334,94.43542531919334,True,0.75,70.82656898939501,cable75pct_declared_extension_not_installed_equipment_claim,0.0003625867132774226,0.0003625867132774226,1.964447244873213e-07
288,PERFORM:212,urban_non_OH_network_equivalent,10079,11136,345.0,True,False,True,5985.595491131186,1,,8e-05,0.00129,0.5210382289002431,52.10382289002431,True,0.75,39.077867167518235,cable75pct_declared_extension_not_installed_equipment_claim,0.00011224723075418288,0.00011224723075418288,1.87635516013529e-08
289,PERFORM:213,urban_non_OH_network_equivalent,10079,11136,345.0,True,False,True,5985.595491131186,1,,8e-05,0.00129,0.5210382289002431,52.10382289002431,True,0.75,39.077867167518235,cable75pct_declared_extension_not_installed_equipment_claim,0.00011224723075418288,0.00011224723075418288,1.87635516013529e-08
290,PERFORM:1107,synthetic_overhead_corridor,10547,10594,345.0,True,True,False,17666.208,1,,0.00028,0.00425,0.1178083559750163,11.78083559750163,False,0.0,0.0,none,8.363337613761725e-05,8.363337613761725e-05,1.0404925809837096e-08
291,PERFORM:1108,synthetic_overhead_corridor,10547,10594,345.0,True,True,False,17666.208,1,,0.00028,0.00425,0.1178083559750163,11.78083559750163,False,0.0,0.0,none,8.363337613761725e-05,8.363337613761725e-05,1.0404925809837096e-08
292,PERFORM:1109,synthetic_overhead_corridor,10547,10594,345.0,True,True,False,17666.208,1,,0.00028,0.00429,0.1166941190509674,11.669411905096739,False,0.0,0.0,none,8.361870600170604e-05,8.361870600170604e-05,1.0402951833299312e-08
293,PERFORM:1110,synthetic_overhead_corridor,10547,10594,345.0,True,True,False,17666.208,1,,0.00028,0.0042999999999999,0.1164188453340635,11.641884533406351,False,0.0,0.0,none,8.361508654528364e-05,8.361508654528364e-05,1.0402463113123872e-08
294,PERFORM:1111,synthetic_overhead_corridor,10547,74,345.0,True,True,False,17666.208,1,,0.00028,0.0042399999999999,0.1180902478896192,11.809024788961919,False,0.0,0.0,none,8.363709250818967e-05,8.363709250818967e-05,1.0405424077930547e-08
295,PERFORM:1112,synthetic_overhead_corridor,10547,74,345.0,True,True,False,17666.208,1,,0.00028,0.00432,0.1158721757202788,11.58721757202788,False,0.0,0.0,none,8.360790428399389e-05,8.360790428399389e-05,1.040149100184351e-08
296,PERFORM:1113,synthetic_overhead_corridor,10547,74,345.0,True,True,False,17666.208,1,,0.00028,0.0042999999999999,0.1164188453340635,11.641884533406351,False,0.0,0.0,none,8.361508654528364e-05,8.361508654528364e-05,1.0402463113123872e-08
297,PERFORM:1114,synthetic_overhead_corridor,10547,77,345.0,True,True,False,37856.16,1,,0.0006,0.00919,0.2501376870013617,25.01376870013617,False,0.0,0.0,none,0.0003840462372640792,0.0003840462372640792,2.1972750219312331e-07
298,PERFORM:1152,station_transformer_compatible_equivalent,10557,11493,345.0,True,False,False,0.0,1,,0.0012,0.055,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
299,PERFORM:1153,station_transformer_compatible_equivalent,10557,11493,345.0,True,False,False,0.0,1,,0.0012,0.055,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
300,PERFORM:1159,synthetic_overhead_corridor,10560,10593,345.0,True,True,False,29023.056,1,,0.0004599999999999,0.0069699999999999,0.1938843828949483,19.38843828949483,False,0.0,0.0,none,0.00022575458999461685,0.00022575458999461685,7.585938477383536e-08
301,PERFORM:1162,synthetic_overhead_corridor,10561,10567,69.0,True,True,False,5516.740238048975,1,,0.02338,0.0531399999999999,0.0009388194984679,0.09388194984679,False,0.0,0.0,none,9.084049942705333e-06,9.084049942705333e-06,8.363265635580319e-11
302,PERFORM:1164,synthetic_overhead_corridor,10561,10598,69.0,True,True,False,5346.849178536773,1,,0.02266,0.05151,0.0009097894563029,0.09097894563029,False,0.0,0.0,none,8.532952026031931e-06,8.532952026031931e-06,7.38005212497228e-11
303,PERFORM:1172,synthetic_overhead_corridor,10567,10588,69.0,True,True,False,2751.2913248781456,1,,0.01166,0.02651,0.0004680552272983,0.046805522729830004,False,0.0,0.0,none,2.2592226973801594e-06,2.2592226973801594e-06,5.1743054285680046e-12
304,PERFORM:1173,synthetic_overhead_corridor,10567,10588,69.0,True,True,False,2751.2913248781456,1,,0.01166,0.02651,0.0004680552272983,0.046805522729830004,False,0.0,0.0,none,2.2592226973801594e-06,2.2592226973801594e-06,5.1743054285680046e-12
305,PERFORM:1174,synthetic_overhead_corridor,10567,11497,69.0,True,True,False,2168.470606829345,1,,0.00919,0.0209,0.0003687992984987,0.03687992984987,False,0.0,0.0,none,1.4033595922020376e-06,1.4033595922020376e-06,1.9968471320908066e-12
306,PERFORM:1175,synthetic_overhead_corridor,10567,11497,69.0,True,True,False,2168.470606829345,1,,0.00919,0.0209,0.0003687992984987,0.03687992984987,False,0.0,0.0,none,1.4033595922020376e-06,1.4033595922020376e-06,1.9968471320908066e-12
307,PERFORM:1212,synthetic_overhead_corridor,10996,10588,69.0,True,True,False,3504.003102439148,1,,0.01485,0.03377,0.0005959751531487,0.05959751531487,False,0.0,0.0,none,3.6643477230062738e-06,3.6643477230062738e-06,1.361399881716352e-11
308,PERFORM:1213,synthetic_overhead_corridor,10996,10588,69.0,True,True,False,3504.003102439148,1,,0.01485,0.03377,0.0005959751531487,0.05959751531487,False,0.0,0.0,none,3.6643477230062738e-06,3.6643477230062738e-06,1.361399881716352e-11
309,PERFORM:1214,synthetic_overhead_corridor,10589,10594,345.0,True,True,False,46058.328,1,,0.00073,0.01109,0.3068722775231649,30.687227752316492,False,0.0,0.0,none,0.0005686555290445119,0.0005686555290445119,4.820644035063992e-07
310,PERFORM:1215,synthetic_overhead_corridor,10589,10594,345.0,True,True,False,46058.328,1,,0.00073,0.01109,0.3068722775231649,30.687227752316492,False,0.0,0.0,none,0.0005686555290445119,0.0005686555290445119,4.820644035063992e-07
311,PERFORM:1216,station_transformer_compatible_equivalent,10589,11497,345.0,True,False,False,0.0,1,,0.00106,0.0574,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
312,PERFORM:1217,station_transformer_compatible_equivalent,10589,11497,345.0,True,False,False,0.0,1,,0.00106,0.0574,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
313,PERFORM:1226,synthetic_overhead_corridor,10593,10594,345.0,True,True,False,3154.6800000000003,1,,5e-05,0.00082,0.0194493886947627,1.94493886947627,False,0.0,0.0,none,2.66302490190317e-06,2.66302490190317e-06,1.0558665053395089e-11
314,PERFORM:1227,synthetic_overhead_corridor,10593,10594,345.0,True,True,False,2215.500458015268,1,,4e-05,0.00055,0.0143095597719031,1.43095597719031,False,0.0,0.0,none,1.3151752625224984e-06,1.3151752625224984e-06,2.567279722143212e-12
315,PERFORM:1228,synthetic_overhead_corridor,10593,10594,345.0,True,True,False,2801.453281853282,1,,5e-05,0.0007,0.0179565310309391,1.79565310309391,False,0.0,0.0,none,2.100269106858513e-06,2.100269106858513e-06,6.5494276668687235e-12
316,PERFORM:1229,synthetic_overhead_corridor,10593,10594,345.0,True,True,False,2215.500458015268,1,,4e-05,0.00055,0.0143095597719031,1.43095597719031,False,0.0,0.0,none,1.3151752625224984e-06,1.3151752625224984e-06,2.567279722143212e-12
317,PERFORM:1234,station_transformer_compatible_equivalent,10593,11501,345.0,True,False,False,0.0,1,,0.00133,0.0571,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
318,PERFORM:1235,station_transformer_compatible_equivalent,10593,11501,345.0,True,False,False,0.0,1,,0.00133,0.0571,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
319,PERFORM:1236,urban_non_OH_network_equivalent,11136,10594,345.0,True,False,True,40153.36975300502,2,91901,0.0004599999999999,0.0089999999999999,3.620024637235744,362.0024637235744,True,0.75,271.5018477926808,cable75pct_declared_extension_not_installed_equipment_claim,0.005457862699757583,0.0013577918505193467,1.1345277761920514e-05
320,PERFORM:1237,urban_non_OH_network_equivalent,11136,10594,345.0,True,False,True,40153.36975300502,2,92001,0.0004599999999999,0.0089999999999999,3.620024637235744,362.0024637235744,True,0.75,271.5018477926808,cable75pct_declared_extension_not_installed_equipment_claim,0.005457862699757583,0.0013577918505193467,1.1345277761920514e-05
321,PERFORM:1238,station_transformer_compatible_equivalent,10594,11502,345.0,True,False,False,0.0,1,,0.00124,0.0669,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
322,PERFORM:1239,station_transformer_compatible_equivalent,10594,11502,345.0,True,False,False,0.0,1,,0.00124,0.0669,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
323,PERFORM:1240,station_transformer_compatible_equivalent,10594,11502,345.0,True,False,False,0.0,1,,0.00124,0.0669,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
324,PERFORM:1241,cable_compatible_source_equivalent,10595,10600,138.0,True,False,True,3541.477332252618,1,,0.00071,0.00357,0.0523113100115616,5.23113100115616,False,0.0,0.0,none,3.1735500944330966e-05,3.1735500944330966e-05,1.395934479120342e-09
325,PERFORM:1242,cable_compatible_source_equivalent,10595,10600,138.0,True,False,True,3541.477332252618,1,,0.00071,0.00357,0.0523113100115616,5.23113100115616,False,0.0,0.0,none,3.1735500944330966e-05,3.1735500944330966e-05,1.395934479120342e-09
326,PERFORM:1243,cable_compatible_source_equivalent,10595,10600,138.0,True,False,True,3541.477332252618,1,,0.00071,0.00357,0.0523113100115616,5.23113100115616,False,0.0,0.0,none,3.1735500944330966e-05,3.1735500944330966e-05,1.395934479120342e-09
327,PERFORM:1245,cable_compatible_source_equivalent,10595,11493,138.0,True,False,True,917.7913086401148,1,,0.00023,0.00114,0.0125601377354645,1.25601377354645,False,0.0,0.0,none,2.4345153317949446e-06,2.4345153317949446e-06,8.19500023396813e-12
328,PERFORM:1248,cable_compatible_source_equivalent,10596,11502,138.0,True,False,True,7631.63425119226,1,,0.00153,0.00767,0.1127271891798441,11.27271891798441,True,0.75,8.454539188488308,cable75pct_declared_extension_not_installed_equipment_claim,0.0001469568275125661,0.0001469568275125661,2.993304004661468e-08
329,PERFORM:1249,cable_compatible_source_equivalent,10596,11502,138.0,True,False,True,7631.63425119226,1,,0.00153,0.00767,0.1127271891798441,11.27271891798441,True,0.75,8.454539188488308,cable75pct_declared_extension_not_installed_equipment_claim,0.0001469568275125661,0.0001469568275125661,2.993304004661468e-08
330,PERFORM:1250,cable_compatible_source_equivalent,10596,11502,138.0,True,False,True,7631.63425119226,1,,0.00153,0.00767,0.1127271891798441,11.27271891798441,True,0.75,8.454539188488308,cable75pct_declared_extension_not_installed_equipment_claim,0.0001469568275125661,0.0001469568275125661,2.993304004661468e-08
331,PERFORM:1251,station_transformer_compatible_equivalent,10596,11503,138.0,True,False,False,0.0,1,,0.00302,0.10864,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
332,PERFORM:1252,station_transformer_compatible_equivalent,10596,11503,138.0,True,False,False,0.0,1,,0.00302,0.10864,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
333,PERFORM:1257,cable_compatible_source_equivalent,11493,10597,138.0,True,False,True,179.56786473393555,1,,6e-05,0.00029,0.0022078697553398,0.22078697553398002,False,0.0,0.0,none,1.089737832381159e-07,1.089737832381159e-07,1.6431300764452317e-14
334,PERFORM:1258,cable_compatible_source_equivalent,11493,10597,138.0,True,False,True,179.56786473393555,1,,6e-05,0.00029,0.0022078697553398,0.22078697553398002,False,0.0,0.0,none,1.089737832381159e-07,1.089737832381159e-07,1.6431300764452317e-14
335,PERFORM:1260,synthetic_overhead_corridor,11503,10598,69.0,True,True,False,13954.662860488295,1,,0.05914,0.13444,0.0023743580245628,0.23743580245628002,False,0.0,0.0,none,5.812364534259891e-05,5.812364534259891e-05,3.4248348601551015e-09
336,PERFORM:1262,cable_compatible_source_equivalent,11501,10600,138.0,True,False,True,6534.27507781821,1,,0.00131,0.00653,0.0965180508664024,9.65180508664024,False,0.0,0.0,none,0.00010714460555428818,0.00010714460555428818,1.5894479732381228e-08
337,PERFORM:1263,cable_compatible_source_equivalent,11501,10600,138.0,True,False,True,6534.27507781821,1,,0.00131,0.00653,0.0965180508664024,9.65180508664024,False,0.0,0.0,none,0.00010714460555428818,0.00010714460555428818,1.5894479732381228e-08
338,PERFORM:1264,cable_compatible_source_equivalent,11501,10600,138.0,True,False,True,6534.27507781821,1,,0.00131,0.00653,0.0965180508664024,9.65180508664024,False,0.0,0.0,none,0.00010714460555428818,0.00010714460555428818,1.5894479732381228e-08
339,PERFORM:1265,cable_compatible_source_equivalent,10601,10628,138.0,True,False,True,3391.837444974337,1,,0.00085,0.00423,0.0464179003267169,4.6417900326716905,False,0.0,0.0,none,3.3379542206026456e-05,3.3379542206026456e-05,1.5417687126983992e-09
340,PERFORM:1266,cable_compatible_source_equivalent,10601,10628,138.0,True,False,True,3391.837444974337,1,,0.00085,0.00423,0.0464179003267169,4.6417900326716905,False,0.0,0.0,none,3.3379542206026456e-05,3.3379542206026456e-05,1.5417687126983992e-09
341,PERFORM:1267,cable_compatible_source_equivalent,10601,10628,138.0,True,False,True,3391.837444974337,1,,0.00085,0.00423,0.0464179003267169,4.6417900326716905,False,0.0,0.0,none,3.3379542206026456e-05,3.3379542206026456e-05,1.5417687126983992e-09
342,PERFORM:1269,cable_compatible_source_equivalent,11493,10601,138.0,True,False,True,3192.317595269965,1,,0.0008,0.00401,0.0436874356016159,4.36874356016159,False,0.0,0.0,none,2.9773755261418965e-05,2.9773755261418965e-05,1.2280683137078086e-09
343,PERFORM:1270,cable_compatible_source_equivalent,11493,10601,138.0,True,False,True,3192.317595269965,1,,0.0008,0.00401,0.0436874356016159,4.36874356016159,False,0.0,0.0,none,2.9773755261418965e-05,2.9773755261418965e-05,1.2280683137078086e-09
344,PERFORM:1271,cable_compatible_source_equivalent,11493,10601,138.0,True,False,True,3192.317595269965,1,,0.0008,0.00401,0.0436874356016159,4.36874356016159,False,0.0,0.0,none,2.9773755261418965e-05,2.9773755261418965e-05,1.2280683137078086e-09
345,PERFORM:1272,cable_compatible_source_equivalent,11493,10601,138.0,True,False,True,3192.317595269965,1,,0.0008,0.00401,0.0436874356016159,4.36874356016159,False,0.0,0.0,none,2.9773755261418965e-05,2.9773755261418965e-05,1.2280683137078086e-09
346,PERFORM:1320,synthetic_overhead_corridor,10620,10626,69.0,True,True,False,99.10311804878398,1,,0.00042,0.00095,1.6949886683510797e-05,0.0016949886683510797,False,0.0,0.0,none,2.9343110449325165e-09,2.9343110449325165e-09,0.0
347,PERFORM:1321,synthetic_overhead_corridor,10620,10626,69.0,True,True,False,99.10311804878398,1,,0.00042,0.00095,1.6949886683510797e-05,0.0016949886683510797,False,0.0,0.0,none,2.9343110449325165e-09,2.9343110449325165e-09,0.0
348,PERFORM:1322,synthetic_overhead_corridor,10620,10995,69.0,True,True,False,2130.717038048855,1,,0.0090299999999999,0.02052,0.0003626736335682,0.03626736335682,False,0.0,0.0,none,1.3551308567487279e-06,1.3551308567487279e-06,1.8605117446668373e-12
349,PERFORM:1323,synthetic_overhead_corridor,10620,10995,69.0,True,True,False,2130.717038048855,1,,0.0090299999999999,0.02052,0.0003626736335682,0.03626736335682,False,0.0,0.0,none,1.3551308567487279e-06,1.3551308567487279e-06,1.8605117446668373e-12
350,PERFORM:1336,synthetic_overhead_corridor,10626,11506,69.0,True,True,False,13124.084347317534,1,,0.05562,0.1264499999999999,0.0022328200126061,0.22328200126061,False,0.0,0.0,none,5.140936306601727e-05,5.140936306601727e-05,2.679432897778611e-09
351,PERFORM:1337,synthetic_overhead_corridor,10626,11506,69.0,True,True,False,13124.084347317534,1,,0.05562,0.1264499999999999,0.0022328200126061,0.22328200126061,False,0.0,0.0,none,5.140936306601727e-05,5.140936306601727e-05,2.679432897778611e-09
352,PERFORM:1340,station_transformer_compatible_equivalent,10628,11506,138.0,True,False,False,0.0,1,,0.00302,0.10864,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
353,PERFORM:1389,synthetic_overhead_corridor,73,10858,345.0,True,True,False,22082.76,1,,0.00035,0.00527,0.1484654053579329,14.84654053579329,False,0.0,0.0,none,0.00013070131561495653,0.00013070131561495653,2.5413696258524965e-08
354,PERFORM:1390,synthetic_overhead_corridor,73,10858,345.0,True,True,False,22082.76,1,,0.00035,0.00527,0.1484654053579329,14.84654053579329,False,0.0,0.0,none,0.00013070131561495653,0.00013070131561495653,2.5413696258524965e-08
355,PERFORM:1391,synthetic_overhead_corridor,73,10902,345.0,True,True,False,51105.816000000006,1,,0.00081,0.01237,0.3386966540618716,33.86966540618716,False,0.0,0.0,none,0.0007001172266761401,0.0007001172266761401,7.312013265980966e-07
356,PERFORM:1392,synthetic_overhead_corridor,73,10902,345.0,True,True,False,51105.816000000006,1,,0.00081,0.01237,0.3386966540618716,33.86966540618716,False,0.0,0.0,none,0.0007001172266761401,0.0007001172266761401,7.312013265980966e-07
357,PERFORM:1576,synthetic_overhead_corridor,10774,77,345.0,True,True,False,22082.76,1,,0.00035,0.00541,0.144568678377637,14.456867837763701,False,0.0,0.0,none,0.0001306371857293148,0.0001306371857293148,2.5400206826731164e-08
358,PERFORM:1577,synthetic_overhead_corridor,76,10774,345.0,True,True,False,11356.848000000002,1,,0.00018,0.00276,0.0749585678255274,7.49585678255274,False,0.0,0.0,none,3.4555026466922604e-05,3.4555026466922604e-05,1.7761712101105331e-09
359,PERFORM:1689,synthetic_overhead_corridor,10858,10902,345.0,True,True,False,29653.992,1,,0.00047,0.00713,0.1978602810417111,19.78602810417111,False,0.0,0.0,none,0.000235673040045202,0.000235673040045202,8.267681916862557e-08
360,PERFORM:1690,synthetic_overhead_corridor,10858,10902,345.0,True,True,False,29653.992,1,,0.00047,0.00713,0.1978602810417111,19.78602810417111,False,0.0,0.0,none,0.000235673040045202,0.000235673040045202,8.267681916862557e-08
361,PERFORM:1731,synthetic_overhead_corridor,74,77,345.0,True,True,False,20820.888,1,,0.0003299999999999,0.0050099999999999,0.138815438327698,13.881543832769799,False,0.0,0.0,none,0.00011617149178980653,0.00011617149178980653,2.0079005125239746e-08
362,PERFORM:1732,synthetic_overhead_corridor,74,77,345.0,True,True,False,20820.888,1,,0.0003299999999999,0.0050099999999999,0.138815438327698,13.881543832769799,False,0.0,0.0,none,0.00011617149178980653,0.00011617149178980653,2.0079005125239746e-08
363,PERFORM:1733,synthetic_overhead_corridor,74,77,345.0,True,True,False,20820.888,1,,0.0003299999999999,0.0050599999999999,0.1374240410134669,13.74240410134669,False,0.0,0.0,none,0.00011614990280001505,0.00011614990280001505,2.0074967910233e-08
364,PERFORM:1734,synthetic_overhead_corridor,10902,74,345.0,True,True,False,23344.632,1,,0.00037,0.00563,0.1552846127123325,15.52846127123325,False,0.0,0.0,none,0.0001460379448911521,0.0001460379448911521,3.173570539694026e-08
365,PERFORM:1735,synthetic_overhead_corridor,10902,74,345.0,True,True,False,23344.632,1,,0.00037,0.00563,0.1552846127123325,15.52846127123325,False,0.0,0.0,none,0.0001460379448911521,0.0001460379448911521,3.173570539694026e-08
366,PERFORM:1738,synthetic_overhead_corridor,76,77,345.0,True,True,False,34070.54400000001,1,,0.00054,0.00824,0.2259830906860653,22.598309068606532,False,0.0,0.0,none,0.00031108340782839706,0.00031108340782839706,1.4411350623966257e-07
367,PERFORM:1843,synthetic_overhead_corridor,10995,10996,69.0,True,True,False,35.39397073170856,1,,0.00015,0.00034,6.040346473220569e-06,0.0006040346473220569,False,0.0,0.0,none,3.7411698287375794e-10,3.7411698287375794e-10,0.0
368,PERFORM:1844,synthetic_overhead_corridor,10995,10996,69.0,True,True,False,35.39397073170856,1,,0.00015,0.00034,6.040346473220569e-06,0.0006040346473220569,False,0.0,0.0,none,3.7411698287375794e-10,3.7411698287375794e-10,0.0
369,PERFORM:1984,urban_non_OH_network_equivalent,11129,11132,345.0,True,False,True,6733.794927522584,1,,9e-05,0.00138,0.5861680075127735,58.61680075127735,True,0.75,43.96260056345801,cable75pct_declared_extension_not_installed_equipment_claim,0.00013511780147881832,0.00013511780147881832,2.7169289262829466e-08
370,PERFORM:1985,urban_non_OH_network_equivalent,11129,11132,345.0,True,False,True,6733.794927522584,1,,9e-05,0.00138,0.5861680075127735,58.61680075127735,True,0.75,43.96260056345801,cable75pct_declared_extension_not_installed_equipment_claim,0.00013511780147881832,0.00013511780147881832,2.7169289262829466e-08
371,PERFORM:1988,urban_non_OH_network_equivalent,11132,11130,345.0,True,False,True,10474.792109479573,1,,0.0001399999999999,0.0021,0.911816900575425,91.1816900575425,True,0.75,68.38626754315688,cable75pct_declared_extension_not_installed_equipment_claim,0.00031991578594770946,0.00031991578594770946,1.5237329509254494e-07
372,PERFORM:1989,urban_non_OH_network_equivalent,11132,11130,345.0,True,False,True,10474.792109479573,1,,0.0001399999999999,0.0021,0.911816900575425,91.1816900575425,True,0.75,68.38626754315688,cable75pct_declared_extension_not_installed_equipment_claim,0.00031991578594770946,0.00031991578594770946,1.5237329509254494e-07
373,PERFORM:1990,station_transformer_compatible_equivalent,11130,11529,345.0,True,False,False,0.0,1,,0.00124,0.065,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
374,PERFORM:1991,station_transformer_compatible_equivalent,11130,11529,345.0,True,False,False,0.0,1,,0.00124,0.065,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
375,PERFORM:1994,urban_non_OH_network_equivalent,11132,11134,345.0,True,False,True,3740.9971819569914,1,,5e-05,0.00075,0.3256488930626519,32.56488930626519,True,0.75,24.42366697969889,cable75pct_declared_extension_not_installed_equipment_claim,4.079763186846649e-05,4.079763186846649e-05,2.4750164140385778e-09
376,PERFORM:1997,cable_compatible_source_equivalent,11529,20011,138.0,True,False,True,359.13572946787104,1,,9e-05,0.00043,0.0049148365051817,0.49148365051817,False,0.0,0.0,none,3.598624948615828e-07,3.598624948615828e-07,1.7785772854495008e-13
377,PERFORM:1998,cable_compatible_source_equivalent,11529,20011,138.0,True,False,True,359.13572946787104,1,,9e-05,0.00043,0.0049148365051817,0.49148365051817,False,0.0,0.0,none,3.598624948615828e-07,3.598624948615828e-07,1.7785772854495008e-13
378,PERFORM:1999,cable_compatible_source_equivalent,11529,20011,138.0,True,False,True,359.13572946787104,1,,9e-05,0.00043,0.0049148365051817,0.49148365051817,False,0.0,0.0,none,3.598624948615828e-07,3.598624948615828e-07,1.7785772854495008e-13
379,PERFORM:2000,urban_non_OH_network_equivalent,11134,11136,345.0,True,False,True,6733.794927522584,1,,9e-05,0.00143,0.5861680075127735,58.61680075127735,True,0.75,43.96260056345801,cable75pct_declared_extension_not_installed_equipment_claim,0.00013999347952810265,0.00013999347952810265,2.9183137462140962e-08
380,PERFORM:2007,station_transformer_compatible_equivalent,11136,11532,345.0,True,False,False,0.0,1,,0.0015,0.0625,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
381,PERFORM:2008,station_transformer_compatible_equivalent,11136,11532,345.0,True,False,False,0.0,1,,0.0015,0.0625,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
382,PERFORM:2009,station_transformer_compatible_equivalent,11136,11532,345.0,True,False,False,0.0,1,,0.0015,0.0625,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
383,ATTACH:CEUG_DUNWOODIE,synthetic_overhead_corridor,78,10593,345.0,True,True,False,51143.52662146,1,,0.0019028604633126,0.0159757222086811,0.2642576100589604,26.425761005896042,False,0.0,0.0,none,0.0007089404143440132,0.0007089404143440132,7.350358586233341e-07
384,ATTACH:RAVA3_EGC,composite_voltage_changing_equivalent,79,10589,22.0,True,False,False,0.0,1,,0.00015,0.00765,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
385,ATTACH:NORTHPORT_SHORERD,composite_voltage_changing_equivalent,80,10560,138.0,True,False,False,0.0,1,,0.00675,0.0291,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
386,ATTACH:GOETHALS_GOWANUS,synthetic_overhead_corridor,81,11129,345.0,True,True,False,44178.32622256225,1,,0.0016437112545338,0.0138,0.2282685546968276,22.826855469682762,False,0.0,0.0,none,0.0005289231709566454,0.0005289231709566454,4.088260543433364e-07
387,ATTACH:AK3_ASTORIA138,composite_voltage_changing_equivalent,82,11493,22.0,True,False,False,0.0,1,,0.00025,0.0154,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
388,CV:BOUNDARY_SOUTHINGTON_LM,synthetic_overhead_corridor,35,20002,345.0,True,True,False,29023.056,1,,0.0004599999999999,0.0072599999999999,0.1860316547164738,18.60316547164738,False,0.0,0.0,none,0.000225585234244321,0.000225585234244321,7.579728134032848e-08
389,CV:PV_CV_F83_PROXY,synthetic_overhead_corridor,73,20001,345.0,True,True,False,58046.112,1,,0.0009199999999999,0.0145199999999999,0.3720633094329476,37.20633094329476,False,0.0,0.0,none,0.0009027677154367756,0.0009027677154367756,1.2175041239625983e-06
390,CV:CV_LM_398_PROXY,synthetic_overhead_corridor,20001,20002,345.0,True,True,False,46483.28237330463,1,,0.0017294701025964,0.01452,0.2401782184201404,24.01782184201404,False,0.0,0.0,none,0.0005855779937449546,0.0005855779937449546,5.01220132953506e-07
391,CV:PV_CV_F84,design_based_overhead,73,20001,345.0,True,True,False,23496.4224,1,,0.0008742145129173,0.0073369902803424,0.1214494001922349,12.144940019223489,False,0.0,0.0,none,0.000149578234817421,0.000149578234817421,3.264182502071833e-08
392,CV:DOVER_IDLE_LEAF,accounting_station_link,20001,20003,345.0,True,False,False,0.0,1,,0.0001,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
393,DOVER:CV_DOVER_Y17,design_based_overhead,20001,20003,345.0,True,True,False,482.8032,1,,1.7963311909260455e-05,0.0001496865253676,0.0025138063676287,0.25138063676287,False,0.0,0.0,none,6.316379819898197e-08,6.316379819898197e-08,5.773159728050814e-15
394,DOVER:DOVER_LM_398,inactive_provenance,20003,20002,345.0,False,False,False,0.0,1,,0.00046,0.00726,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
395,NYES:LEGACY_SEGMENT:1,inactive_provenance,39,20004,345.0,False,False,False,0.0,1,,0.0006333333333333,0.0060999999999999,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
396,NYES:LEGACY_SEGMENT:2,inactive_provenance,20004,73,345.0,False,False,False,0.0,1,,0.0012666666666666,0.0121999999999999,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
397,NYES:2023_ADDITIONAL_345,inactive_provenance,20004,73,345.0,False,False,False,0.0,1,,0.0014219501335707,0.0216835262689225,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
398,NYES:KNICKER_IDLE_LEAF,accounting_station_link,39,20004,345.0,True,False,False,0.0,1,,0.0001,0.01,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
399,RECEIVING:GREENWOOD_CORONA,synthetic_cable_network_equivalent,20007,10601,138.0,True,False,True,8125.899333414456,1,,0.0011636363636363,0.0058327272727272,0.1376752351730223,13.76752351730223,True,0.75,10.325642637976673,cable75pct_declared_extension_not_installed_equipment_claim,0.00013648722317080193,0.00013648722317080193,2.581836877624255e-08
400,RECEIVING:FOXHILLS_GREENWOOD,synthetic_cable_network_equivalent,20008,20007,138.0,True,False,True,5804.213809581754,1,,0.0014545454545454,0.007290909090909,0.0794317010938471,7.9431701093847105,False,0.0,0.0,none,9.843027596570275e-05,9.843027596570275e-05,1.3425629274976814e-08
401,ASSET:ANNEX_E13_Q35_PROXY,synthetic_cable_network_equivalent,20005,10079,345.0,True,False,True,14963.988727827962,1,,6.000000000000001e-05,0.0011499999999999,3.054149334294337,305.4149334294337,True,0.75,229.06120007207528,cable75pct_declared_extension_not_installed_equipment_claim,0.0005864150983726474,0.0005864150983726474,5.143430774623425e-07
402,ASSET:EASTHAMPTON_K_PROXY,synthetic_overhead_corridor,20006,11497,69.0,True,True,False,151205.9273559515,2,100201,0.6408122240739013,1.4756118172103911,0.0253862224996529,2.53862224996529,False,0.0,0.0,none,0.006836528522938592,0.0016995259529439643,1.217466322178673e-05
403,ASSET:FRESHKILLS138_FOXHILLS,synthetic_overhead_corridor,20012,20008,138.0,True,True,False,12930.940986645408,1,,0.0096682244423215,0.0329711637469739,0.0082980255598543,0.8298025559854301,False,0.0,0.0,none,4.7520790570676244e-05,4.7520790570676244e-05,2.851441083251416e-09
404,ASSET:FRESHKILLS345_GOETHALS,synthetic_overhead_corridor,20013,81,345.0,True,True,False,3866.109504823603,1,,0.000143843559675,0.0012076580470203,0.019976112823284,1.9976112823284,False,0.0,0.0,none,4.049150971139321e-06,4.049150971139321e-06,2.3905988300043646e-11
405,RCC:PAR:GOWANUS,PAR,11129,20009,345.0,True,False,False,0.0,1,,0.002,0.03,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
406,RCC:PAR:GOETHALS,PAR,81,20010,345.0,True,False,False,0.0,1,,0.002,0.03,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
407,RCC:PAR:RAINEY,PAR,11130,20014,345.0,True,False,False,0.0,1,,0.002,0.03,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
408,RCC:CABLE:QUEENS,documented_underground_cable,20014,10601,138.0,True,False,True,9656.064,1,,0.0008066084664681,0.0064908747651565,0.2112044886178074,21.12044886178074,True,0.75,15.840336646335555,cable75pct_declared_extension_not_installed_equipment_claim,0.00023027790387885791,0.00023027790387885791,7.719862082922191e-08
409,RCC:CABLE:BROOKLYN,documented_underground_cable,20009,20007,138.0,True,False,True,1609.344,1,,0.0001344347444113,0.0010818124608594,0.0352007481029679,3.5200748102967903,False,0.0,0.0,none,6.39561380776182e-06,6.39561380776182e-06,5.949107872993409e-11
410,RCC:CABLE:STATEN,documented_underground_cable,20010,20008,138.0,True,False,True,15127.833600000002,1,,0.0012636865974667,0.0101690371320785,0.3308870321678983,33.088703216789824,True,0.75,24.816527412592368,cable75pct_declared_extension_not_installed_equipment_claim,0.0005653358448527276,0.0005653358448527276,4.6595197988885673e-07
411,DOVER:PAR:T398_A,PAR,20003,21001,345.0,True,False,False,0.0,1,,0.0003123129660053,0.0187387779603188,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
412,DOVER:PAR:T398_B,PAR,20003,21001,345.0,True,False,False,0.0,1,,0.0003123129660053,0.0187387779603188,0.0,0.0,False,0.0,0.0,none,0.0,0.0,0.0
413,DOVER:RESOLVED_398,design_based_overhead,21001,20002,345.0,True,True,False,13566.769919999999,1,,0.0004438755044738,0.0049724027180836,0.0612174281312357,6.12174281312357,False,0.0,0.0,none,5.093649770813505e-05,5.093649770813505e-05,3.831101436091444e-09
