branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m
1,PARENT:1,equivalent_line,19832.619926199917,1,4,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.384465977604082,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0004,0.0043,0.1472539799143274,9.602362204724096e-05,0.0002580634842519,1.654693814853205e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1,PARENT:1,1,1,19832.619926199917
2,PARENT:2,equivalent_line,19832.619926199917,1,4,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.384465977604082,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0004,0.0043,0.1472539799143274,9.602362204724096e-05,0.0002580634842519,1.654693814853205e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,2,PARENT:2,1,1,19832.619926199917
3,PARENT:3,equivalent_line,26314.42456479755,1,3,345.0,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.85381504729056,0.3048,95.0,25.0,95.0,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0007,0.0082,0.1355339007666092,9.498687664041762e-05,0.0003709011373578,1.1478489769661302e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,3,PARENT:3,1,1,26314.42456479755
4,PARENT:4,equivalent_line,33467.546125462344,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.6309102115536,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0008999999999999,0.0100999999999999,0.1783908512307631,9.602362204724096e-05,0.0003591994750656,1.1878986761449123e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,4,PARENT:4,1,1,33467.546125462344
5,PARENT:5,equivalent_line,70652.63560301089,1,3,345.0,PRYSMIAN_ACSS_TURBIT_795_0_20_7,12.68060487997545,0.3048,95.0,25.0,95.0,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.0017999999999999,0.0217,0.3699700814799123,9.09711286089106e-05,0.0003655691649654,1.1669948219874191e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,5,PARENT:5,1,1,70652.63560301089
6,PARENT:6,equivalent_line,44823.25250965251,1,4,345.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.874741645424228,0.3048,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0007999999999999,0.0128999999999999,0.2490219049332851,8.497375328083989e-05,0.0003425504429133,1.238126089554634e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,6,PARENT:6,1,1,44823.25250965251
7,PARENT:7,equivalent_line,33467.546125462344,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.954999563868707,0.4572,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0008999999999999,0.0094,0.191921736435948,9.602362204724096e-05,0.0003343044619422,1.2780003854613609e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,7,PARENT:7,1,1,33467.546125462344
11,PARENT:11,equivalent_line,39910.69306930693,2,2,345.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.608161192435809,0.4572,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0003,0.0059,0.4375673860038932,3.578740157480315e-05,0.0003519094488188,1.2216769230984562e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,11,PARENT:11,1,1,39910.69306930693
12,PARENT:12,equivalent_line,40346.69124243589,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0434397193714893,0.1481407583227404,0.0179800158916773,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,12,PARENT:12,1,1,40346.69124243589
13,PARENT:13,equivalent_line,60792.47194772367,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0654528993577224,0.223211436113441,0.0270914312439274,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,13,PARENT:13,1,1,60792.47194772367
16,PARENT:16,equivalent_line,33232.50687022901,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.955813003424089,0.3048,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0006,0.0096,0.1840975436309151,8.595800524934383e-05,0.0003438320209973,1.2345696086753892e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,16,PARENT:16,1,1,33232.50687022901
17,PARENT:17:SECTION:1_OF_2,equivalent_line,60926.26259541986,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.598857997980872,0.3048,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0011,0.0175,0.33946404416845066,8.595800524934383e-05,0.0003418784299689,1.2417093003161175e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,17,PARENT:17,1,2,121852.52519083972
414,PARENT:17:SECTION:2_OF_2,equivalent_line,60926.26259541986,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.598857997980872,0.3048,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0011,0.0175,0.33946404416845066,8.595800524934383e-05,0.0003418784299689,1.2417093003161175e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,17,PARENT:17,2,2,121852.52519083972
18,PARENT:18:SECTION:1_OF_2,equivalent_line,50474.88,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.674512229015823,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0016,0.01615,0.25494304859171807,7.545931758530183e-05,0.0003808337434383,1.125637546165884e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,18,PARENT:18,1,2,100949.76
415,PARENT:18:SECTION:2_OF_2,equivalent_line,50474.88,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.674512229015823,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0016,0.01615,0.25494304859171807,7.545931758530183e-05,0.0003808337434383,1.125637546165884e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,18,PARENT:18,2,2,100949.76
19,PARENT:19,equivalent_line,27531.42068942285,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0010243417963036,0.0086,0.1422543166951244,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,19,PARENT:19,1,1,27531.42068942285
21,PARENT:21:SECTION:1_OF_2,equivalent_line,79950.2490774934,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.688853640659255,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00215,0.0237,0.4339829881075307,9.602362204724096e-05,0.0003528309833363,1.2097164205947396e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,21,PARENT:21,1,2,159900.4981549868
416,PARENT:21:SECTION:2_OF_2,equivalent_line,79950.2490774934,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.688853640659255,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00215,0.0237,0.4339829881075307,9.602362204724096e-05,0.0003528309833363,1.2097164205947396e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,21,PARENT:21,2,2,159900.4981549868
22,PARENT:22:SECTION:1_OF_3,equivalent_line,70653.7084870872,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.427365257381338,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0019,0.020833333333333332,0.3855965633924534,9.602362204724096e-05,0.0003509635308744,1.2162668881803236e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,22,PARENT:22,1,3,211961.1254612616
417,PARENT:22:SECTION:2_OF_3,equivalent_line,70653.7084870872,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.427365257381338,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0019,0.020833333333333332,0.3855965633924534,9.602362204724096e-05,0.0003509635308744,1.2162668881803236e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,22,PARENT:22,2,3,211961.1254612616
418,PARENT:22:SECTION:3_OF_3,equivalent_line,70653.7084870872,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.427365257381338,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0019,0.020833333333333332,0.3855965633924534,9.602362204724096e-05,0.0003509635308744,1.2162668881803236e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,22,PARENT:22,3,3,211961.1254612616
23,PARENT:23,equivalent_line,52060.62730627477,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,9.663548495929632,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0014,0.0150999999999999,0.2889290824247215,9.602362204724096e-05,0.0003452277840269,1.236837239008482e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,23,PARENT:23,1,1,52060.62730627477
24,PARENT:24,equivalent_line,48869.6456203383,1,3,345.0,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.290223586284576,0.3048,95.0,25.0,95.0,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0013,0.0150999999999999,0.2538813670510502,9.498687664041762e-05,0.0003677697018641,1.1577701000629192e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,24,PARENT:24,1,1,48869.6456203383
25,PARENT:25:SECTION:1_OF_2,equivalent_line,68690.06239181614,1,3,345.0,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.18207878562603,0.3048,95.0,25.0,95.0,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.00174999999999995,0.02054999999999995,0.36943922034242477,9.09711286089106e-05,0.0003560869891263,1.198615195844088e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,25,PARENT:25,1,2,137380.1247836323
419,PARENT:25:SECTION:2_OF_2,equivalent_line,68690.06239181614,1,3,345.0,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.18207878562603,0.3048,95.0,25.0,95.0,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.00174999999999995,0.02054999999999995,0.36943922034242477,9.09711286089106e-05,0.0003560869891263,1.198615195844088e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,25,PARENT:25,2,2,137380.1247836323
26,PARENT:26,equivalent_line,82021.68,1,4,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.158407761630531,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0013,0.0212999999999999,0.5061653037376925,7.545931758530183e-05,0.0003090929739551,1.3752903725594346e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,26,PARENT:26,1,1,82021.68
27,PARENT:27,equivalent_line,44310.00916030535,1,4,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.955813003424089,0.3048,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0008,0.0128,0.2454633915078868,8.595800524934383e-05,0.0003438320209973,1.2345696086753892e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,27,PARENT:27,1,1,44310.00916030535
28,PARENT:28,equivalent_line,16808.719691119695,2,3,345.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.64415138476749,0.3048,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0002,0.0026,0.1742120428250797,8.497375328083989e-05,0.0003682195975503,1.1548996082312632e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,28,PARENT:28,1,1,16808.719691119695
29,PARENT:29,equivalent_line,35854.87345599255,1,2,345.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0013340265254187,0.0111999999999999,0.185261435695976,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,29,PARENT:29,1,1,35854.87345599255
30,PARENT:30,equivalent_line,31898.14185229032,1,4,345.0,PRYSMIAN_ACSS_DRAKE_795_0_26_7,13.855771959336373,0.3048,95.0,25.0,95.0,0.0281432,0.01133856,7.020997375328084e-05,8.398950131233596e-05,0.0001187664041994,1290.287800006845,0.5,0.5,0.0006,0.0092,0.1769881479589586,8.955380577426621e-05,0.0003432895888013,1.2365437617249666e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,30,PARENT:30,1,1,31898.14185229032
31,PARENT:31,equivalent_line,16616.253435114508,1,3,345.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,10.540939545890526,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0004,0.0046,0.096503305884006,8.595800524934383e-05,0.0003295056867891,1.2943143752092056e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,31,PARENT:31,1,1,16616.253435114508
33,PARENT:33,equivalent_line,50474.880000000005,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.990038550327004,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0016,0.0162999999999999,0.2525458541850696,7.545931758530183e-05,0.0003843708989501,1.1150533312030207e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,33,PARENT:33,1,1,50474.880000000005
34,PARENT:34,equivalent_line,44823.25250965251,2,2,345.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,11.033016549209137,0.3048,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0007999999999999,0.0074,0.4377211835082635,8.497375328083989e-05,0.0003930036089238,1.0881653511515505e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,34,PARENT:34,1,1,44823.25250965251
36,PARENT:36:SECTION:1_OF_2,equivalent_line,61516.26,2,3,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461043984,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065,0.0094,0.6463131013719219,7.545931758530183e-05,0.000363752607847,1.1707218694658793e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,36,PARENT:36,1,2,123032.52
420,PARENT:36:SECTION:2_OF_2,equivalent_line,61516.26,2,3,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461043984,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065,0.0094,0.6463131013719219,7.545931758530183e-05,0.000363752607847,1.1707218694658793e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,36,PARENT:36,2,2,123032.52
37,PARENT:37:SECTION:1_OF_2,equivalent_line,79950.2490774934,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.915010738748236,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00215,0.02425,0.42397120836621227,9.602362204724096e-05,0.000361019044131,1.1818088419929494e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,37,PARENT:37,1,2,159900.4981549868
421,PARENT:37:SECTION:2_OF_2,equivalent_line,79950.2490774934,1,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.915010738748236,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00215,0.02425,0.42397120836621227,9.602362204724096e-05,0.000361019044131,1.1818088419929494e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,37,PARENT:37,2,2,159900.4981549868
38,PARENT:38,equivalent_line,59938.920000000006,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.697138639310031,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0019,0.0183,0.3176071253749611,7.545931758530183e-05,0.0003633961873186,1.1808969876600875e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,38,PARENT:38,1,1,59938.920000000006
39,PARENT:39,equivalent_line,59938.920000000006,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.697138639310031,0.6096,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0019,0.0183,0.3176071253749611,7.545931758530183e-05,0.0003633961873186,1.1808969876600875e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,39,PARENT:39,1,1,59938.920000000006
40,PARENT:40:SECTION:1_OF_2,equivalent_line,56083.2,2,1,230.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.261719523104055,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.004,0.0265,0.19404964079828996,7.545931758530183e-05,0.0004999179790026,8.674875908286475e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,40,PARENT:40,1,2,112166.4
422,PARENT:40:SECTION:2_OF_2,equivalent_line,56083.2,2,1,230.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.261719523104055,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.004,0.0265,0.19404964079828996,7.545931758530183e-05,0.0004999179790026,8.674875908286475e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,40,PARENT:40,2,2,112166.4
41,PARENT:41,equivalent_line,55572.48934442157,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0598327463184317,0.2040452503006289,0.0247652090117822,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,41,PARENT:41,1,1,55572.48934442157
42,PARENT:42,equivalent_line,61034.47565545461,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0657134553742622,0.2241,0.0271992772748374,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,42,PARENT:42,1,1,61034.47565545461
44,PARENT:44,equivalent_line,78867.0,1,2,345.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.040425539904296,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0025,0.0267999999999999,0.374596358057789,7.545931758530183e-05,0.0004044619422572,1.0585196406580836e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,44,PARENT:44,1,1,78867.0
46,PARENT:46:SECTION:1_OF_2,equivalent_line,89590.60601571754,1,2,230.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.188835459962739,0.6096,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0075,0.0525,0.2477797878557238,8.85695538057629e-05,0.0003099934383201,1.3868088731203254e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,46,PARENT:46,1,2,179181.21203143508
423,PARENT:46:SECTION:2_OF_2,equivalent_line,89590.60601571754,1,2,230.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.188835459962739,0.6096,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0075,0.0525,0.2477797878557238,8.85695538057629e-05,0.0003099934383201,1.3868088731203254e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,46,PARENT:46,2,2,179181.21203143508
47,PARENT:47,equivalent_line,96631.11094402184,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.104038973524267,0.3548,0.0430624880727903,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,47,PARENT:47,1,1,96631.11094402184
48,PARENT:48,equivalent_line,51638.27123727886,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0555969260997774,0.1896,0.0230119722057526,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,48,PARENT:48,1,1,51638.27123727886
49,PARENT:49:SECTION:1_OF_2,equivalent_line,81316.197926307,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.08755,0.27875,0.0389100502160385,0.0001423884514435,0.0004533498668175,9.597495729799168e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,49,PARENT:49,1,2,162632.395852614
424,PARENT:49:SECTION:2_OF_2,equivalent_line,81316.197926307,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.08755,0.27875,0.0389100502160385,0.0001423884514435,0.0004533498668175,9.597495729799168e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,49,PARENT:49,2,2,162632.395852614
51,PARENT:51:SECTION:1_OF_2,equivalent_line,76161.3732719266,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.822871959102352,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.082,0.2889999999999999,0.0328044141972187,0.0001423884514435,0.0005018324691118,8.639144160274905e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,51,PARENT:51,1,2,152322.7465438532
425,PARENT:51:SECTION:2_OF_2,equivalent_line,76161.3732719266,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.822871959102352,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.082,0.2889999999999999,0.0328044141972187,0.0001423884514435,0.0005018324691118,8.639144160274905e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,51,PARENT:51,2,2,152322.7465438532
54,PARENT:54:SECTION:1_OF_2,equivalent_line,74372.32472324968,2,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.583847096340463,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.001,0.011,0.8091472503518274,9.602362204724096e-05,0.0003520866141732,1.2123189709295607e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,54,PARENT:54,1,2,148744.64944649936
426,PARENT:54:SECTION:2_OF_2,equivalent_line,74372.32472324968,2,3,345.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.583847096340463,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.001,0.011,0.8091472503518274,9.602362204724096e-05,0.0003520866141732,1.2123189709295607e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,54,PARENT:54,2,2,148744.64944649936
55,PARENT:55:SECTION:1_OF_2,equivalent_line,82979.19804878341,3,1,115.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.975495114917278,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0422,0.10805,0.10403275475819215,0.0002017716535433,0.0005166214968093,8.382099487472018e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,55,PARENT:55,1,2,165958.39609756682
427,PARENT:55:SECTION:2_OF_2,equivalent_line,82979.19804878341,3,1,115.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.975495114917278,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0422,0.10805,0.10403275475819215,0.0002017716535433,0.0005166214968093,8.382099487472018e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,55,PARENT:55,2,2,165958.39609756682
56,PARENT:56,equivalent_line,45596.8926820164,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0490924078610795,0.1674178984959736,0.0203197047834117,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,56,PARENT:56,1,1,45596.8926820164
59,PARENT:59,equivalent_line,89188.0223557313,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0960252883972842,0.3274712462960785,0.0397455654955092,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,59,PARENT:59,1,1,89188.0223557313
60,PARENT:60,equivalent_line,47372.08143462786,1,1,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.007697560727089,0.043850062812807,0.0837108934382174,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,60,PARENT:60,1,1,47372.08143462786
61,PARENT:61,equivalent_line,93040.5077899732,1,2,230.0,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.32538483337527,0.3048,95.0,25.0,95.0,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.008,0.0689999999999999,0.2031526629105617,9.09711286089106e-05,0.0003923129921259,1.094872774638268e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,61,PARENT:61,1,1,93040.5077899732
66,PARENT:66,equivalent_line,44072.488724888695,2,2,230.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.224012909232679,0.4572,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.002,0.015,0.2100985092524333,9.602362204724096e-05,0.0003600885826771,1.19519456374556e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,66,PARENT:66,1,1,44072.488724888695
67,PARENT:67,equivalent_line,38563.427634277614,2,1,115.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,5.10863721566957,0.4572,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.014,0.068,0.0359927849904101,9.602362204724096e-05,0.0004664004499437,9.360154743229533e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,67,PARENT:67,1,1,38563.427634277614
68,PARENT:68,equivalent_line,98145.60000000002,2,2,230.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.347639038238173,0.3048,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0035,0.0344,0.4527995794334749,7.545931758530183e-05,0.0003708286464191,1.156693763439853e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,68,PARENT:68,1,1,98145.60000000002
69,PARENT:69,equivalent_line,49233.34351145039,2,2,230.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.938517092121566,0.3048,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.002,0.018,0.2175229140750276,8.595800524934383e-05,0.000386811023622,1.1077171914458172e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,69,PARENT:69,1,1,49233.34351145039
70,PARENT:70,equivalent_line,38946.58642896032,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.041932280760908,0.143,0.0173560760834526,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,70,PARENT:70,1,1,38946.58642896032
71,PARENT:71,equivalent_line,54681.12,1,2,230.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.877894815902612,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.0362999999999999,0.133364538593551,7.545931758530183e-05,0.0003511760549162,1.2229710443855774e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,71,PARENT:71,1,1,54681.12
72,PARENT:72,equivalent_line,90434.16,1,1,230.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.205100755868962,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0129,0.0803,0.1668744142210172,7.545931758530183e-05,0.0004697196280697,9.25274203867978e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,72,PARENT:72,1,1,90434.16
74,PARENT:74:SECTION:1_OF_2,equivalent_line,66108.73308733304,1,2,230.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.873634946765616,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.006,0.04649999999999995,0.15236293880330876,9.602362204724096e-05,0.000372091535433,1.1556696702067182e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,74,PARENT:74,1,2,132217.46617466607
428,PARENT:74:SECTION:2_OF_2,equivalent_line,66108.73308733304,1,2,230.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.873634946765616,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.006,0.04649999999999995,0.15236293880330876,9.602362204724096e-05,0.000372091535433,1.1556696702067182e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,74,PARENT:74,2,2,132217.46617466607
75,PARENT:75,equivalent_line,69940.2439329886,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0753019510563243,0.2567992679065804,0.0311680253983325,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,75,PARENT:75,1,1,69940.2439329886
76,PARENT:76:SECTION:1_OF_2,equivalent_line,64757.85756097788,2,1,115.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.847116272686134,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0494,0.1155,0.0594563844176197,0.0002017716535433,0.0004717535624342,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,76,PARENT:76,1,2,129515.71512195576
429,PARENT:76:SECTION:2_OF_2,equivalent_line,64757.85756097788,2,1,115.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.847116272686134,0.4572,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0494,0.1155,0.0594563844176197,0.0002017716535433,0.0004717535624342,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,76,PARENT:76,2,2,129515.71512195576
78,PARENT:78,equivalent_line,94599.26988267312,1,4,345.0,PRYSMIAN_ACSS_PUFFIN_795_0_22_7,13.962042142193058,0.3048,95.0,25.0,95.0,0.0273557999999999,0.0108203999999999,7.086614173228347e-05,8.497375328083989e-05,0.0001200787401574,1190.9914638201344,0.5,0.5,0.0017999999999999,0.0273999999999999,0.5231744795484354,9.059055118108952e-05,0.000344747375328,1.2325071788100522e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,78,PARENT:78,1,1,94599.26988267312
81,PARENT:81,equivalent_line,83617.89894800304,1,2,230.0,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.830094698374086,0.3048,95.0,25.0,95.0,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.007,0.0619,0.1821212932863582,8.85695538057629e-05,0.0003916039557554,1.0921308725353854e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,81,PARENT:81,1,1,83617.89894800304
82,PARENT:82,equivalent_line,69414.16974169969,1,2,230.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.095558886885254,0.3048,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0063,0.0490999999999999,0.1590626422794681,9.602362204724096e-05,0.0003741872890888,1.1490350280537486e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,82,PARENT:82,1,1,69414.16974169969
83,PARENT:83,equivalent_line,55778.04825630122,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0600540636352026,0.2048,0.0248568138593784,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,83,PARENT:83,1,1,55778.04825630122
86,PARENT:86,equivalent_line,52613.81645762967,1,1,115.0,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75.0,25.0,75.0,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0566472578444947,0.1931819048420231,0.0234467121565347,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,86,PARENT:86,1,1,52613.81645762967
96,PARENT:96:SECTION:1_OF_3,equivalent_line,70249.14285714284,1,2,220.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.947592357089799,0.4572,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.006166666666666667,0.0512333333333333,0.15563771319700268,8.497375328083989e-05,0.0003529855643044,1.2142198574301838e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,96,PARENT:96,1,3,210747.42857142852
430,PARENT:96:SECTION:2_OF_3,equivalent_line,70249.14285714284,1,2,220.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.947592357089799,0.4572,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.006166666666666667,0.0512333333333333,0.15563771319700268,8.497375328083989e-05,0.0003529855643044,1.2142198574301838e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,96,PARENT:96,2,3,210747.42857142852
431,PARENT:96:SECTION:3_OF_3,equivalent_line,70249.14285714284,1,2,220.0,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.947592357089799,0.4572,75.0,25.0,75.0,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.006166666666666667,0.0512333333333333,0.15563771319700268,8.497375328083989e-05,0.0003529855643044,1.2142198574301838e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,96,PARENT:96,3,3,210747.42857142852
98,PARENT:98,equivalent_line,43277.799779978006,2,1,220.0,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.13895996845324,0.4572,95.0,25.0,95.0,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0016,0.0202,0.1523984436122264,3.578740157480315e-05,0.0004518159448818,9.64959047251595e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,98,PARENT:98,1,1,43277.799779978006
99,PARENT:99:SECTION:1_OF_2,equivalent_line,53868.94116722828,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0095670800157628,0.0545,0.08709388003724235,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,99,PARENT:99,1,2,107737.88233445656
432,PARENT:99:SECTION:2_OF_2,equivalent_line,53868.94116722828,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0095670800157628,0.0545,0.08709388003724235,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,99,PARENT:99,2,2,107737.88233445656
100,PARENT:100,equivalent_line,73421.09636469623,1,2,220.0,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.314106567014312,0.3048,95.0,25.0,95.0,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.0069,0.0595,0.1467082113582548,9.09711286089106e-05,0.0003922305907413,1.095108315104217e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,100,PARENT:100,1,1,73421.09636469623
101,PARENT:101,equivalent_line,20262.629246388617,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0035986264279474,0.0204999999999999,0.0327600833167608,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,101,PARENT:101,1,1,20262.629246388617
102,PARENT:102,equivalent_line,98150.19922762876,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0174313953314724,0.0993,0.1586866474807003,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,102,PARENT:102,1,1,98150.19922762876
103,PARENT:103,equivalent_line,98150.19922762876,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0174313953314724,0.0993,0.1586866474807003,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,103,PARENT:103,1,1,98150.19922762876
104,PARENT:104,equivalent_line,24947.012682927707,4,2,220.0,PRYSMIAN_ACSR_LINNET_336_4_26_7,7.349116765360612,0.3048,75.0,25.0,75.0,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0013,0.0049,0.2052164235008725,0.0002017716535433,0.0003802619624469,1.1270861029452775e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,104,PARENT:104,1,1,24947.012682927707
105,PARENT:105,equivalent_line,77453.20377909264,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0137556258202928,0.0783605453253007,0.1252242923709107,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,105,PARENT:105,1,1,77453.20377909264
108,PARENT:108:SECTION:1_OF_3,equivalent_line,96601.67309009988,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.017156378352426033,0.09773333333333334,0.1561830313573056,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,108,PARENT:108,1,3,289805.01927029964
433,PARENT:108:SECTION:2_OF_3,equivalent_line,96601.67309009988,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.017156378352426033,0.09773333333333334,0.1561830313573056,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,108,PARENT:108,2,3,289805.01927029964
434,PARENT:108:SECTION:3_OF_3,equivalent_line,96601.67309009988,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.017156378352426033,0.09773333333333334,0.1561830313573056,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,108,PARENT:108,3,3,289805.01927029964
109,PARENT:109:SECTION:1_OF_3,equivalent_line,87703.41943419723,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.1993227781492575,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.008700000000000001,0.06146666666666667,0.20336149578887852,9.602362204724096e-05,0.0003392098832473,1.2707956541909214e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,109,PARENT:109,1,3,263110.2583025917
435,PARENT:109:SECTION:2_OF_3,equivalent_line,87703.41943419723,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.1993227781492575,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.008700000000000001,0.06146666666666667,0.20336149578887852,9.602362204724096e-05,0.0003392098832473,1.2707956541909214e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,109,PARENT:109,2,3,263110.2583025917
436,PARENT:109:SECTION:3_OF_3,equivalent_line,87703.41943419723,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.1993227781492575,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.008700000000000001,0.06146666666666667,0.20336149578887852,9.602362204724096e-05,0.0003392098832473,1.2707956541909214e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,109,PARENT:109,3,3,263110.2583025917
110,PARENT:110:SECTION:1_OF_3,equivalent_line,80646.82246822733,2,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.439485450805212,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.004,0.028466666666666637,0.37121560877842436,9.602362204724096e-05,0.000341684055118,1.2613409408542951e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,110,PARENT:110,1,3,241940.467404682
437,PARENT:110:SECTION:2_OF_3,equivalent_line,80646.82246822733,2,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.439485450805212,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.004,0.028466666666666637,0.37121560877842436,9.602362204724096e-05,0.000341684055118,1.2613409408542951e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,110,PARENT:110,2,3,241940.467404682
438,PARENT:110:SECTION:3_OF_3,equivalent_line,80646.82246822733,2,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.439485450805212,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.004,0.028466666666666637,0.37121560877842436,9.602362204724096e-05,0.000341684055118,1.2613409408542951e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,110,PARENT:110,3,3,241940.467404682
111,PARENT:111,equivalent_line,51412.34932349492,3,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.408314136548998,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0017,0.0117,0.367403813382142,9.602362204724096e-05,0.0003304342288096,1.3055048056627795e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,111,PARENT:111,1,1,51412.34932349492
113,PARENT:113,equivalent_line,53878.038260869565,2,1,220.0,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.371654977289197,0.4572,75.0,25.0,75.0,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0042,0.0283,0.1676035937849404,7.545931758530183e-05,0.0005084520684914,8.524424648995599e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,113,PARENT:113,1,1,53878.038260869565
114,PARENT:114:SECTION:1_OF_2,equivalent_line,94255.9737597407,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.343182198716309,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00935,0.0642,0.2250640914552083,9.602362204724096e-05,0.000329663985852,1.3086419705332568e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,114,PARENT:114,1,2,188511.9475194814
439,PARENT:114:SECTION:2_OF_2,equivalent_line,94255.9737597407,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.343182198716309,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00935,0.0642,0.2250640914552083,9.602362204724096e-05,0.000329663985852,1.3086419705332568e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,114,PARENT:114,2,2,188511.9475194814
115,PARENT:115,equivalent_line,49396.17876178923,1,2,220.0,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.306261596699497,0.6096,95.0,25.0,95.0,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0049,0.0336,0.1181102106337466,9.602362204724096e-05,0.0003292238470191,1.3104414149228388e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,115,PARENT:115,1,1,49396.17876178923
118,PARENT:118,equivalent_line,74181.32307794203,1,1,220.0,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75.0,25.0,75.0,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0131745424763161,0.075050335502183,0.1199344021464572,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,118,PARENT:118,1,1,74181.32307794203
