catalog_id,nominal_kv,manufacturer_geometry_family,conductor_material,conductor_kcmil,conductor_area_m2,conductor_diameter_m,insulation_thickness_m,diameter_over_insulation_m,overall_cable_diameter_m,relative_permittivity,capacitance_f_per_m,effective_capacitance_inner_radius_m,gmr_approx_m,phase_gmd_reference_m,phase_gmd_min_m,phase_gmd_max_m,conductor_rho20_ohm_m_assumed,conductor_alpha20_per_c_assumed,ac_resistance_factor_assumed,reference_temperature_c,r_dc20_ohm_per_m,r_ac90_ohm_per_m,inductance_h_per_m_reference,x_60hz_ohm_per_m_reference,b_60hz_siemens_per_m,nparallel_min,nparallel_max,conductors_per_phase_per_circuit,selected_static_current_ceiling_A_per_circuit,static_current_policy,bare_overhead_thermal_eligible,soil_thermal_model_validated,electrical_R_policy,electrical_X_policy,electrical_B_policy,source_pdf_page,source_printed_page,source_url,source_pdf_sha256,synthetic_not_asbuilt
SYNTHETIC_CU_XLPE_69KV_500KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,500.0,0.0002533537395487489,0.018796,0.0089916,0.039116,0.05334,2.3,2.1610892388451444e-10,0.01081895678445458,0.007319162400000001,0.25659482424352265,0.05334,0.75,1.7241e-08,0.00393,1.1,90.0,6.805109737360945e-05,9.544914968719837e-05,7.114004772515005e-07,0.0002681916615712304,8.147114491809435e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_750KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,750.0,0.0003800306093231234,0.023114,0.0089916,0.043434,0.05791199999999999,2.3,2.493766404199475e-10,0.013000618837961905,0.0090005916,0.25659482424352265,0.05791199999999999,0.75,1.7241e-08,0.00393,1.1,90.0,4.536739824907296e-05,6.363276645813224e-05,6.700415945889645e-07,0.00025259973013923374,9.401277858242525e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_1000KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,1000.0,0.0005067074790974978,0.026924,0.0089916,0.047751999999999996,0.062484,2.3,2.808398950131233e-10,0.015138772536246577,0.010484205600000001,0.25659482424352265,0.062484,0.75,1.7241e-08,0.00393,1.1,90.0,3.4025548686804725e-05,4.772457484359919e-05,6.39525677069921e-07,0.00024109550026378825,1.0587414612097883e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_1250KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,1250.0,0.0006333843488718723,0.030225999999999996,0.0089916,0.0508,0.06604,2.3,3.055446194225721e-10,0.01670942889779538,0.011770004399999999,0.25659482424352265,0.06604,0.75,1.7241e-08,0.00393,1.1,90.0,2.7220438949443776e-05,3.817965987487934e-05,6.163887972700287e-07,0.00023237310207102843,1.1518760780662101e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_1500KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,1500.0,0.0007600612186462468,0.033528,0.0089916,0.054102,0.069596,2.3,3.3034776902887134e-10,0.018363967871987207,0.013055803200000002,0.25659482424352265,0.069596,0.75,1.7241e-08,0.00393,1.1,90.0,2.268369912453648e-05,3.181638322906612e-05,5.956531113750603e-07,0.00022455593265405504,1.245381749173056e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_1750KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,1750.0,0.0008867380884206212,0.036322,0.0089916,0.05740399999999999,0.073152,2.3,3.550853018372703e-10,0.020017711576966257,0.0141437868,0.25659482424352265,0.073152,0.75,1.7241e-08,0.00393,1.1,90.0,1.944317067817413e-05,2.727118562491382e-05,5.796445698403531e-07,0.00021852085467644026,1.3386400507796192e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_2000KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,2000.0,0.0010134149581949956,0.038099999999999995,0.008763,0.05969,0.075438,2.3,3.710629921259842e-10,0.02114036707353609,0.01483614,0.25659482424352265,0.075438,0.75,1.7241e-08,0.00393,1.1,90.0,1.7012774343402362e-05,2.3862287421799593e-05,5.700864370730834e-07,0.0002149175235143974,1.3988745240984469e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_2500KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,2500.0,0.0012667686977437447,0.043941999999999995,0.0089916,0.066802,0.083312,2.3,4.249671916010498e-10,0.024717032512363946,0.017111014799999998,0.25659482424352265,0.083312,0.75,1.7241e-08,0.00393,1.1,90.0,1.3610219474721888e-05,1.908982993743967e-05,5.415551769927788e-07,0.00020416149186648408,1.602088568580653e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_3000KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,3000.0,0.0015201224372924935,0.04800599999999999,0.0089916,0.070866,0.087376,2.3,4.548228346456692e-10,0.026744124444598682,0.0186935364,0.25659482424352265,0.087376,0.75,1.7241e-08,0.00393,1.1,90.0,1.134184956226824e-05,1.590819161453306e-05,5.23864092880406e-07,0.00019749211028070773,1.7146416912092635e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_3500KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,3500.0,0.0017734761768412423,0.05257799999999999,0.0089916,0.075438,0.09220199999999999,2.3,4.883858267716536e-10,0.029025324791568868,0.0204738732,0.25659482424352265,0.09220199999999999,0.75,1.7241e-08,0.00393,1.1,90.0,9.721585339087064e-06,1.363559281245691e-05,5.056697372392607e-07,0.00019063299979842505,1.841171190603845e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_4000KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,4000.0,0.002026829916389991,0.05511799999999999,0.0089916,0.07797799999999999,0.09474199999999999,2.3,5.07020997375328e-10,0.030292912112155547,0.021462949199999998,0.25659482424352265,0.09474199999999999,0.75,1.7241e-08,0.00393,1.1,90.0,8.506387171701181e-06,1.1931143710899797e-05,4.962340251842426e-07,0.00018707582015761306,1.91142412868412e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_69KV_5000KCMIL,69,Southwire_standard_wall_XLPE_laminate,Cu,5000.0,0.0025335373954874893,0.06299199999999999,0.0089916,0.085852,0.103378,2.3,5.65748031496063e-10,0.034237055243033915,0.0245290848,0.25659482424352265,0.103378,0.75,1.7241e-08,0.00393,1.1,90.0,6.805109737360944e-06,9.544914968719836e-06,4.6952774665933804e-07,0.0001770077903473855,2.1328198314371019e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,11,9,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_750KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,750.0,0.0003800306093231234,0.023114,0.0130048,0.05156199999999999,0.066548,2.3,1.8950131233595798e-10,0.013123696296891314,0.0090005916,0.25659482424352265,0.066548,0.75,1.7241e-08,0.00393,1.1,90.0,4.536739824907296e-05,6.363276645813224e-05,6.700415945889645e-07,0.00025259973013923374,7.144031168163245e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_1000KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,1000.0,0.0005067074790974978,0.026924,0.0130048,0.055625999999999995,0.07111999999999999,2.3,2.116469816272966e-10,0.015194547591488413,0.010484205600000001,0.25659482424352265,0.07111999999999999,0.75,1.7241e-08,0.00393,1.1,90.0,3.4025548686804725e-05,4.772457484359919e-05,6.39525677069921e-07,0.00024109550026378825,7.978903231617226e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_1250KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,1250.0,0.0006333843488718723,0.030225999999999996,0.0130048,0.058927999999999994,0.07467599999999999,2.3,2.2893700787401576e-10,0.016848490074304407,0.011770004399999999,0.25659482424352265,0.07467599999999999,0.75,1.7241e-08,0.00393,1.1,90.0,2.7220438949443776e-05,3.817965987487934e-05,6.163887972700287e-07,0.00023237310207102843,8.630721864862038e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_1500KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,1500.0,0.0007600612186462468,0.033528,0.0130048,0.06223,0.078232,2.3,2.463254593175853e-10,0.0185086089487145,0.013055803200000002,0.25659482424352265,0.078232,0.75,1.7241e-08,0.00393,1.1,90.0,2.268369912453648e-05,3.181638322906612e-05,5.956531113750603e-07,0.00022455593265405504,9.286251040611088e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_1750KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,1750.0,0.0008867380884206212,0.036322,0.0130048,0.06553199999999999,0.081534,2.3,2.6364829396325454e-10,0.0201674058032414,0.0141437868,0.25659482424352265,0.081534,0.75,1.7241e-08,0.00393,1.1,90.0,1.944317067817413e-05,2.727118562491382e-05,5.796445698403531e-07,0.00021852085467644026,9.939306521357312e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_2000KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,2000.0,0.0010134149581949956,0.038099999999999995,0.0130048,0.067564,0.084074,2.3,2.7306430446194226e-10,0.021143652658926163,0.01483614,0.25659482424352265,0.084074,0.75,1.7241e-08,0.00393,1.1,90.0,1.7012774343402362e-05,2.3862287421799593e-05,5.700864370730834e-07,0.0002149175235143974,1.0294281754262931e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_2500KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,2500.0,0.0012667686977437447,0.043941999999999995,0.0130048,0.07493,0.091694,2.3,3.124015748031496e-10,0.024873996499604825,0.017111014799999998,0.25659482424352265,0.091694,0.75,1.7241e-08,0.00393,1.1,90.0,1.3610219474721888e-05,1.908982993743967e-05,5.415551769927788e-07,0.00020416149186648408,1.1777261908457482e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_3000KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,3000.0,0.0015201224372924935,0.04800599999999999,0.0130048,0.080772,0.09779,2.3,3.425196850393701e-10,0.027796611684344504,0.0186935364,0.25659482424352265,0.09779,0.75,1.7241e-08,0.00393,1.1,90.0,1.134184956226824e-05,1.590819161453306e-05,5.23864092880406e-07,0.00019749211028070773,1.2912687914754898e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_3500KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,3500.0,0.0017734761768412423,0.05257799999999999,0.0130048,0.083312,0.10058399999999999,2.3,3.5656167979002625e-10,0.029095634064414823,0.0204738732,0.25659482424352265,0.10058399999999999,0.75,1.7241e-08,0.00393,1.1,90.0,9.721585339087064e-06,1.363559281245691e-05,5.056697372392607e-07,0.00019063299979842505,1.344205864535979e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_4000KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,4000.0,0.002026829916389991,0.05511799999999999,0.0130048,0.085852,0.103378,2.3,3.695538057742782e-10,0.030363356233671868,0.021462949199999998,0.25659482424352265,0.103378,0.75,1.7241e-08,0.00393,1.1,90.0,8.506387171701181e-06,1.1931143710899797e-05,4.962340251842426e-07,0.00018707582015761306,1.3931850255919458e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_5000KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,5000.0,0.0025335373954874893,0.06299199999999999,0.0130048,0.09372599999999999,0.112014,2.3,4.104002624671916e-10,0.03431038422554505,0.0245290848,0.25659482424352265,0.112014,0.75,1.7241e-08,0.00393,1.1,90.0,6.805109737360944e-06,9.544914968719836e-06,4.6952774665933804e-07,0.0001770077903473855,1.5471725395179024e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_115KV_6000KCMIL,115,Southwire_standard_wall_XLPE_laminate,Cu,6000.0,0.003040244874584987,0.06781799999999999,0.0130048,0.09855199999999999,0.117348,2.3,4.3589238845144363e-10,0.03674089659846211,0.026408329199999997,0.25659482424352265,0.117348,0.75,1.7241e-08,0.00393,1.1,90.0,5.67092478113412e-06,7.95409580726653e-06,4.5476376421228464e-07,0.0001714419000921785,1.6432755903777164e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,15,13,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_750KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,750.0,0.0003800306093231234,0.023114,0.015011400000000001,0.055372000000000005,0.07111999999999999,2.3,1.7125984251968505e-10,0.013115421513089863,0.0090005916,0.25659482424352265,0.07111999999999999,0.75,1.7241e-08,0.00393,1.1,90.0,4.536739824907296e-05,6.363276645813224e-05,6.700415945889645e-07,0.00025259973013923374,6.456343957377449e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_1000KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,1000.0,0.0005067074790974978,0.026924,0.015011400000000001,0.05969,0.075438,2.3,1.9061679790026245e-10,0.015252605981786906,0.010484205600000001,0.25659482424352265,0.075438,0.75,1.7241e-08,0.00393,1.1,90.0,3.4025548686804725e-05,4.772457484359919e-05,6.39525677069921e-07,0.00024109550026378825,7.186083983211297e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_1250KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,1250.0,0.0006333843488718723,0.030225999999999996,0.015011400000000001,0.06299199999999999,0.078994,2.3,2.0574146981627294e-10,0.016910596703291456,0.011770004399999999,0.25659482424352265,0.078994,0.75,1.7241e-08,0.00393,1.1,90.0,2.7220438949443776e-05,3.817965987487934e-05,6.163887972700287e-07,0.00023237310207102843,7.756270681362831e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_1500KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,1500.0,0.0007600612186462468,0.033528,0.015011400000000001,0.06629399999999999,0.08229600000000001,2.3,2.2089895013123358e-10,0.018572956347504704,0.013055803200000002,0.25659482424352265,0.08229600000000001,0.75,1.7241e-08,0.00393,1.1,90.0,2.268369912453648e-05,3.181638322906612e-05,5.956531113750603e-07,0.00022455593265405504,8.327694227015777e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_1750KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,1750.0,0.0008867380884206212,0.036322,0.015011400000000001,0.069596,0.085852,2.3,2.3599081364829397e-10,0.020233864020926112,0.0141437868,0.25659482424352265,0.085852,0.75,1.7241e-08,0.00393,1.1,90.0,1.944317067817413e-05,2.727118562491382e-05,5.796445698403531e-07,0.00021852085467644026,8.896644077665897e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_2000KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,2000.0,0.0010134149581949956,0.038099999999999995,0.015011400000000001,0.07137399999999999,0.08813800000000001,2.3,2.457020997375328e-10,0.021200283369346828,0.01483614,0.25659482424352265,0.08813800000000001,0.75,1.7241e-08,0.00393,1.1,90.0,1.7012774343402362e-05,2.3862287421799593e-05,5.700864370730834e-07,0.0002149175235143974,9.262750938084235e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_2500KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,2500.0,0.0012667686977437447,0.043941999999999995,0.015011400000000001,0.07874,0.09601199999999999,2.3,2.7844488188976374e-10,0.024865233581752487,0.017111014799999998,0.25659482424352265,0.09601199999999999,0.75,1.7241e-08,0.00393,1.1,90.0,1.3610219474721888e-05,1.908982993743967e-05,5.415551769927788e-07,0.00020416149186648408,1.0497124744494713e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_3000KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,3000.0,0.0015201224372924935,0.04800599999999999,0.015011400000000001,0.084582,0.10210799999999999,2.3,3.0465879265091865e-10,0.02778734368404891,0.0186935364,0.25659482424352265,0.10210799999999999,0.75,1.7241e-08,0.00393,1.1,90.0,1.134184956226824e-05,1.590819161453306e-05,5.23864092880406e-07,0.00019749211028070773,1.1485365898123944e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_3500KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,3500.0,0.0017734761768412423,0.05257799999999999,0.015011400000000001,0.087376,0.10515599999999999,2.3,3.168635170603674e-10,0.029173385518577923,0.0204738732,0.25659482424352265,0.10515599999999999,0.75,1.7241e-08,0.00393,1.1,90.0,9.721585339087064e-06,1.363559281245691e-05,5.056697372392607e-07,0.00019063299979842505,1.194547316864969e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_4000KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,4000.0,0.002026829916389991,0.05511799999999999,0.015011400000000001,0.089916,0.107696,2.3,3.2811679790026246e-10,0.030440124405223215,0.021462949199999998,0.25659482424352265,0.107696,0.75,1.7241e-08,0.00393,1.1,90.0,8.506387171701181e-06,1.1931143710899797e-05,4.962340251842426e-07,0.00018707582015761306,1.2369711861634456e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_5000KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,5000.0,0.0025335373954874893,0.06299199999999999,0.015011400000000001,0.09779,0.116078,2.3,3.636154855643044e-10,0.034390465413145416,0.0245290848,0.25659482424352265,0.116078,0.75,1.7241e-08,0.00393,1.1,90.0,6.805109737360944e-06,9.544914968719836e-06,4.6952774665933804e-07,0.0001770077903473855,1.3707980858163648e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_138KV_6000KCMIL,138,Southwire_standard_wall_XLPE_laminate,Cu,6000.0,0.003040244874584987,0.06781799999999999,0.015011400000000001,0.102616,0.121412,2.3,3.85761154855643e-10,0.03682409686126797,0.026408329199999997,0.25659482424352265,0.121412,0.75,1.7241e-08,0.00393,1.1,90.0,5.67092478113412e-06,7.95409580726653e-06,4.5476376421228464e-07,0.0001714419000921785,1.4542852921617632e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,19,17,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_1000KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,1000.0,0.0005067074790974978,0.026924,0.024003,0.078232,0.09550399999999999,2.3,1.4019028871391073e-10,0.015702338043868246,0.010484205600000001,0.25659482424352265,0.09550399999999999,0.75,1.7241e-08,0.00393,1.1,90.0,3.4025548686804725e-05,4.772457484359919e-05,6.39525677069921e-07,0.00024109550026378825,5.285049373539048e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_1250KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,1250.0,0.0006333843488718723,0.030225999999999996,0.023012400000000002,0.07950199999999999,0.096774,2.3,1.5429790026246718e-10,0.01734603781928861,0.011770004399999999,0.25659482424352265,0.096774,0.75,1.7241e-08,0.00393,1.1,90.0,2.7220438949443776e-05,3.817965987487934e-05,6.163887972700287e-07,0.00023237310207102843,5.8168937991467695e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_1500KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,1500.0,0.0007600612186462468,0.033528,0.023012400000000002,0.08280399999999999,0.100076,2.3,1.6443569553805773e-10,0.01901417095924891,0.013055803200000002,0.25659482424352265,0.100076,0.75,1.7241e-08,0.00393,1.1,90.0,2.268369912453648e-05,3.181638322906612e-05,5.956531113750603e-07,0.00022455593265405504,6.19907967708348e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_1750KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,1750.0,0.0008867380884206212,0.036322,0.023012400000000002,0.085598,0.10312399999999998,2.3,1.726706036745407e-10,0.020398898854785224,0.0141437868,0.25659482424352265,0.10312399999999998,0.75,1.7241e-08,0.00393,1.1,90.0,1.944317067817413e-05,2.727118562491382e-05,5.796445698403531e-07,0.00021852085467644026,6.509528399938221e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_2000KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,2000.0,0.0010134149581949956,0.038099999999999995,0.023012400000000002,0.08763,0.10541,2.3,1.7814960629921257e-10,0.021364548819757693,0.01483614,0.25659482424352265,0.10541,0.75,1.7241e-08,0.00393,1.1,90.0,1.7012774343402362e-05,2.3862287421799593e-05,5.700864370730834e-07,0.0002149175235143974,6.716081932674241e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_2500KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,2500.0,0.0012667686977437447,0.043941999999999995,0.023012400000000002,0.09474199999999999,0.11303,2.3,2.0091863517060366e-10,0.025057209811859816,0.017111014799999998,0.25659482424352265,0.11303,0.75,1.7241e-08,0.00393,1.1,90.0,1.3610219474721888e-05,1.908982993743967e-05,5.415551769927788e-07,0.00020416149186648408,7.574454098655075e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_3000KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,3000.0,0.0015201224372924935,0.04800599999999999,0.023012400000000002,0.10058399999999999,0.11912600000000001,2.3,2.1830708661417326e-10,0.027986527657582957,0.0186935364,0.25659482424352265,0.11912600000000001,0.75,1.7241e-08,0.00393,1.1,90.0,1.134184956226824e-05,1.590819161453306e-05,5.23864092880406e-07,0.00019749211028070773,8.229983274404127e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_3500KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,3500.0,0.0017734761768412423,0.05257799999999999,0.023012400000000002,0.103378,0.12217399999999999,2.3,2.263779527559055e-10,0.029371322253682643,0.0204738732,0.25659482424352265,0.12217399999999999,0.75,1.7241e-08,0.00393,1.1,90.0,9.721585339087064e-06,1.363559281245691e-05,5.056697372392607e-07,0.00019063299979842505,8.534247759751799e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_4000KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,4000.0,0.002026829916389991,0.05511799999999999,0.023012400000000002,0.105918,0.124714,2.3,2.3382545931758525e-10,0.030639641885037334,0.021462949199999998,0.25659482424352265,0.124714,0.75,1.7241e-08,0.00393,1.1,90.0,8.506387171701181e-06,1.1931143710899797e-05,4.962340251842426e-07,0.00018707582015761306,8.815012142572618e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_5000KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,5000.0,0.0025335373954874893,0.06299199999999999,0.023012400000000002,0.113792,0.13335,2.3,2.5725065616797896e-10,0.034599240327949136,0.0245290848,0.25659482424352265,0.13335,0.75,1.7241e-08,0.00393,1.1,90.0,6.805109737360944e-06,9.544914968719836e-06,4.6952774665933804e-07,0.0001770077903473855,9.698121258581717e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_220KV_6000KCMIL,220,Southwire_standard_wall_XLPE_laminate,Cu,6000.0,0.003040244874584987,0.06781799999999999,0.023012400000000002,0.11861799999999999,0.13843,2.3,2.7185039370078737e-10,0.037043032647940524,0.026408329199999997,0.25659482424352265,0.13843,0.75,1.7241e-08,0.00393,1.1,90.0,5.67092478113412e-06,7.95409580726653e-06,4.5476376421228464e-07,0.0001714419000921785,1.0248518396710639e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
