catalog_id,nominal_kv,manufacturer_geometry_family,conductor_material,conductor_kcmil,conductor_area_m2,conductor_diameter_m,insulation_thickness_m,diameter_over_insulation_m,overall_cable_diameter_m,relative_permittivity,capacitance_f_per_m,effective_capacitance_inner_radius_m,gmr_approx_m,phase_gmd_reference_m,phase_gmd_min_m,phase_gmd_max_m,conductor_rho20_ohm_m_assumed,conductor_alpha20_per_c_assumed,ac_resistance_factor_assumed,reference_temperature_c,r_dc20_ohm_per_m,r_ac90_ohm_per_m,inductance_h_per_m_reference,x_60hz_ohm_per_m_reference,b_60hz_siemens_per_m,nparallel_min,nparallel_max,conductors_per_phase_per_circuit,selected_static_current_ceiling_A_per_circuit,static_current_policy,bare_overhead_thermal_eligible,soil_thermal_model_validated,electrical_R_policy,electrical_X_policy,electrical_B_policy,source_pdf_page,source_printed_page,source_url,source_pdf_sha256,synthetic_not_asbuilt
SYNTHETIC_CU_XLPE_230KV_1000KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,1000.0,0.0005067074790974978,0.026924,0.024003,0.078232,0.09550399999999999,2.3,1.4019028871391073e-10,0.015702338043868246,0.010484205600000001,0.25659482424352265,0.09550399999999999,0.75,1.7241e-08,0.00393,1.1,90.0,3.4025548686804725e-05,4.772457484359919e-05,6.39525677069921e-07,0.00024109550026378825,5.285049373539048e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_1250KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,1250.0,0.0006333843488718723,0.030225999999999996,0.023012400000000002,0.07950199999999999,0.096774,2.3,1.5429790026246718e-10,0.01734603781928861,0.011770004399999999,0.25659482424352265,0.096774,0.75,1.7241e-08,0.00393,1.1,90.0,2.7220438949443776e-05,3.817965987487934e-05,6.163887972700287e-07,0.00023237310207102843,5.8168937991467695e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_1500KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,1500.0,0.0007600612186462468,0.033528,0.023012400000000002,0.08280399999999999,0.100076,2.3,1.6443569553805773e-10,0.01901417095924891,0.013055803200000002,0.25659482424352265,0.100076,0.75,1.7241e-08,0.00393,1.1,90.0,2.268369912453648e-05,3.181638322906612e-05,5.956531113750603e-07,0.00022455593265405504,6.19907967708348e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_1750KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,1750.0,0.0008867380884206212,0.036322,0.023012400000000002,0.085598,0.10312399999999998,2.3,1.726706036745407e-10,0.020398898854785224,0.0141437868,0.25659482424352265,0.10312399999999998,0.75,1.7241e-08,0.00393,1.1,90.0,1.944317067817413e-05,2.727118562491382e-05,5.796445698403531e-07,0.00021852085467644026,6.509528399938221e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_2000KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,2000.0,0.0010134149581949956,0.038099999999999995,0.023012400000000002,0.08763,0.10541,2.3,1.7814960629921257e-10,0.021364548819757693,0.01483614,0.25659482424352265,0.10541,0.75,1.7241e-08,0.00393,1.1,90.0,1.7012774343402362e-05,2.3862287421799593e-05,5.700864370730834e-07,0.0002149175235143974,6.716081932674241e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_2500KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,2500.0,0.0012667686977437447,0.043941999999999995,0.023012400000000002,0.09474199999999999,0.11303,2.3,2.0091863517060366e-10,0.025057209811859816,0.017111014799999998,0.25659482424352265,0.11303,0.75,1.7241e-08,0.00393,1.1,90.0,1.3610219474721888e-05,1.908982993743967e-05,5.415551769927788e-07,0.00020416149186648408,7.574454098655075e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_3000KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,3000.0,0.0015201224372924935,0.04800599999999999,0.023012400000000002,0.10058399999999999,0.11912600000000001,2.3,2.1830708661417326e-10,0.027986527657582957,0.0186935364,0.25659482424352265,0.11912600000000001,0.75,1.7241e-08,0.00393,1.1,90.0,1.134184956226824e-05,1.590819161453306e-05,5.23864092880406e-07,0.00019749211028070773,8.229983274404127e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_3500KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,3500.0,0.0017734761768412423,0.05257799999999999,0.023012400000000002,0.103378,0.12217399999999999,2.3,2.263779527559055e-10,0.029371322253682643,0.0204738732,0.25659482424352265,0.12217399999999999,0.75,1.7241e-08,0.00393,1.1,90.0,9.721585339087064e-06,1.363559281245691e-05,5.056697372392607e-07,0.00019063299979842505,8.534247759751799e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_4000KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,4000.0,0.002026829916389991,0.05511799999999999,0.023012400000000002,0.105918,0.124714,2.3,2.3382545931758525e-10,0.030639641885037334,0.021462949199999998,0.25659482424352265,0.124714,0.75,1.7241e-08,0.00393,1.1,90.0,8.506387171701181e-06,1.1931143710899797e-05,4.962340251842426e-07,0.00018707582015761306,8.815012142572618e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_5000KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,5000.0,0.0025335373954874893,0.06299199999999999,0.023012400000000002,0.113792,0.13335,2.3,2.5725065616797896e-10,0.034599240327949136,0.0245290848,0.25659482424352265,0.13335,0.75,1.7241e-08,0.00393,1.1,90.0,6.805109737360944e-06,9.544914968719836e-06,4.6952774665933804e-07,0.0001770077903473855,9.698121258581717e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_230KV_6000KCMIL,230,Southwire_standard_wall_XLPE_laminate,Cu,6000.0,0.003040244874584987,0.06781799999999999,0.023012400000000002,0.11861799999999999,0.13843,2.3,2.7185039370078737e-10,0.037043032647940524,0.026408329199999997,0.25659482424352265,0.13843,0.75,1.7241e-08,0.00393,1.1,90.0,5.67092478113412e-06,7.95409580726653e-06,4.5476376421228464e-07,0.0001714419000921785,1.0248518396710639e-07,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,23,21,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_1250KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,1250.0,0.0006333843488718723,0.030225999999999996,0.032004,0.09855199999999999,0.117094,2.3,1.2588582677165353e-10,0.01783213521091196,0.011770004399999999,0.25659482424352265,0.117094,0.75,1.7241e-08,0.00393,1.1,90.0,2.7220438949443776e-05,3.817965987487934e-05,6.163887972700287e-07,0.00023237310207102843,4.745783862922848e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_1500KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,1500.0,0.0007600612186462468,0.033528,0.0299974,0.09779,0.116078,2.3,1.4025590551181102e-10,0.01963630555438013,0.013055803200000002,0.25659482424352265,0.116078,0.75,1.7241e-08,0.00393,1.1,90.0,2.268369912453648e-05,3.181638322906612e-05,5.956531113750603e-07,0.00022455593265405504,5.287523068541876e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_1750KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,1750.0,0.0008867380884206212,0.036322,0.0290068,0.09855199999999999,0.117094,2.3,1.500328083989501e-10,0.02100146032281736,0.0141437868,0.25659482424352265,0.117094,0.75,1.7241e-08,0.00393,1.1,90.0,1.944317067817413e-05,2.727118562491382e-05,5.796445698403531e-07,0.00021852085467644026,5.6561036239630396e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_2000KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,2000.0,0.0010134149581949956,0.038099999999999995,0.0290068,0.10033,0.11912600000000001,2.3,1.5524934383202098e-10,0.022001901086900425,0.01483614,0.25659482424352265,0.11912600000000001,0.75,1.7241e-08,0.00393,1.1,90.0,1.7012774343402362e-05,2.3862287421799593e-05,5.700864370730834e-07,0.0002149175235143974,5.852762376687755e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_2500KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,2500.0,0.0012667686977437447,0.043941999999999995,0.027000200000000002,0.10286999999999999,0.121666,2.3,1.7906824146981625e-10,0.02517270442517155,0.017111014799999998,0.25659482424352265,0.121666,0.75,1.7241e-08,0.00393,1.1,90.0,1.3610219474721888e-05,1.908982993743967e-05,5.415551769927788e-07,0.00020416149186648408,6.750713662713814e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_3000KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,3000.0,0.0015201224372924935,0.04800599999999999,0.027000200000000002,0.108712,0.12776200000000001,2.3,1.93996062992126e-10,0.028105942135482273,0.0186935364,0.25659482424352265,0.12776200000000001,0.75,1.7241e-08,0.00393,1.1,90.0,1.134184956226824e-05,1.590819161453306e-05,5.23864092880406e-07,0.00019749211028070773,7.313479275856869e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_3500KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,3500.0,0.0017734761768412423,0.05257799999999999,0.027000200000000002,0.11125199999999999,0.13081,2.3,2.0091863517060366e-10,0.02942374771473083,0.0204738732,0.25659482424352265,0.13081,0.75,1.7241e-08,0.00393,1.1,90.0,9.721585339087064e-06,1.363559281245691e-05,5.056697372392607e-07,0.00019063299979842505,7.574454098655075e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_4000KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,4000.0,0.002026829916389991,0.05511799999999999,0.027000200000000002,0.113792,0.13335,2.3,2.0731627296587921e-10,0.03069283153607857,0.021462949199999998,0.25659482424352265,0.13335,0.75,1.7241e-08,0.00393,1.1,90.0,8.506387171701181e-06,1.1931143710899797e-05,4.962340251842426e-07,0.00018707582015761306,7.815639361430667e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_5000KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,5000.0,0.0025335373954874893,0.06299199999999999,0.027000200000000002,0.121666,0.141986,2.3,2.2742782152230966e-10,0.03465754375525075,0.0245290848,0.25659482424352265,0.141986,0.75,1.7241e-08,0.00393,1.1,90.0,6.805109737360944e-06,9.544914968719836e-06,4.6952774665933804e-07,0.0001770077903473855,8.573826879797023e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_345KV_6000KCMIL,345,Southwire_standard_wall_XLPE_laminate,Cu,6000.0,0.003040244874584987,0.06781799999999999,0.027000200000000002,0.126746,0.147066,2.3,2.3992782152230967e-10,0.03717857657388825,0.026408329199999997,0.25659482424352265,0.147066,0.75,1.7241e-08,0.00393,1.1,90.0,5.67092478113412e-06,7.95409580726653e-06,4.5476376421228464e-07,0.0001714419000921785,9.045065777835493e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_1250KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,1250.0,0.0006333843488718723,0.030225999999999996,0.032004,0.09855199999999999,0.117094,2.3,1.2588582677165353e-10,0.01783213521091196,0.011770004399999999,0.25659482424352265,0.117094,0.75,1.7241e-08,0.00393,1.1,90.0,2.7220438949443776e-05,3.817965987487934e-05,6.163887972700287e-07,0.00023237310207102843,4.745783862922848e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_1500KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,1500.0,0.0007600612186462468,0.033528,0.0299974,0.09779,0.116078,2.3,1.4025590551181102e-10,0.01963630555438013,0.013055803200000002,0.25659482424352265,0.116078,0.75,1.7241e-08,0.00393,1.1,90.0,2.268369912453648e-05,3.181638322906612e-05,5.956531113750603e-07,0.00022455593265405504,5.287523068541876e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_1750KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,1750.0,0.0008867380884206212,0.036322,0.0290068,0.09855199999999999,0.117094,2.3,1.500328083989501e-10,0.02100146032281736,0.0141437868,0.25659482424352265,0.117094,0.75,1.7241e-08,0.00393,1.1,90.0,1.944317067817413e-05,2.727118562491382e-05,5.796445698403531e-07,0.00021852085467644026,5.6561036239630396e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_2000KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,2000.0,0.0010134149581949956,0.038099999999999995,0.0290068,0.10033,0.11912600000000001,2.3,1.5524934383202098e-10,0.022001901086900425,0.01483614,0.25659482424352265,0.11912600000000001,0.75,1.7241e-08,0.00393,1.1,90.0,1.7012774343402362e-05,2.3862287421799593e-05,5.700864370730834e-07,0.0002149175235143974,5.852762376687755e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_2500KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,2500.0,0.0012667686977437447,0.043941999999999995,0.027000200000000002,0.10286999999999999,0.121666,2.3,1.7906824146981625e-10,0.02517270442517155,0.017111014799999998,0.25659482424352265,0.121666,0.75,1.7241e-08,0.00393,1.1,90.0,1.3610219474721888e-05,1.908982993743967e-05,5.415551769927788e-07,0.00020416149186648408,6.750713662713814e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_3000KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,3000.0,0.0015201224372924935,0.04800599999999999,0.027000200000000002,0.108712,0.12776200000000001,2.3,1.93996062992126e-10,0.028105942135482273,0.0186935364,0.25659482424352265,0.12776200000000001,0.75,1.7241e-08,0.00393,1.1,90.0,1.134184956226824e-05,1.590819161453306e-05,5.23864092880406e-07,0.00019749211028070773,7.313479275856869e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_3500KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,3500.0,0.0017734761768412423,0.05257799999999999,0.027000200000000002,0.11125199999999999,0.13081,2.3,2.0091863517060366e-10,0.02942374771473083,0.0204738732,0.25659482424352265,0.13081,0.75,1.7241e-08,0.00393,1.1,90.0,9.721585339087064e-06,1.363559281245691e-05,5.056697372392607e-07,0.00019063299979842505,7.574454098655075e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_4000KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,4000.0,0.002026829916389991,0.05511799999999999,0.027000200000000002,0.113792,0.13335,2.3,2.0731627296587921e-10,0.03069283153607857,0.021462949199999998,0.25659482424352265,0.13335,0.75,1.7241e-08,0.00393,1.1,90.0,8.506387171701181e-06,1.1931143710899797e-05,4.962340251842426e-07,0.00018707582015761306,7.815639361430667e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_5000KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,5000.0,0.0025335373954874893,0.06299199999999999,0.027000200000000002,0.121666,0.141986,2.3,2.2742782152230966e-10,0.03465754375525075,0.0245290848,0.25659482424352265,0.141986,0.75,1.7241e-08,0.00393,1.1,90.0,6.805109737360944e-06,9.544914968719836e-06,4.6952774665933804e-07,0.0001770077903473855,8.573826879797023e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
SYNTHETIC_CU_XLPE_400KV_6000KCMIL,400,Southwire_standard_wall_XLPE_laminate,Cu,6000.0,0.003040244874584987,0.06781799999999999,0.027000200000000002,0.126746,0.147066,2.3,2.3992782152230967e-10,0.03717857657388825,0.026408329199999997,0.25659482424352265,0.147066,0.75,1.7241e-08,0.00393,1.1,90.0,5.67092478113412e-06,7.95409580726653e-06,4.5476376421228464e-07,0.0001714419000921785,9.045065777835493e-08,1,4,1,1000,declared_finite_study_ceiling_not_manufacturer_ampacity;no_IEC60287_site_assessment,False,False,synthetic_bulk_Cu_rho_alpha_with1p10_AC_factor;not_manufacturer_AC_test;factor_sensitivity1p05_to1p30,0p7788_radius_GMR_and_transposed_nonmagnetic_phase_geometry;screen_bonding_magnetic_loss_not_resolved,manufacturer_capacitance_per_conductor;parallel_circuits_add_shunt_C,27,25,https://www.southwire.com/medias/sys_master/installation-manuals/installation-manuals/h17/he9/8902203342878/HighVoltageUndergroundTransmissionCatalogpdf.pdf,2c96119f84511fd366f7a03e37fea222034e163792e4cb102a023f96cf0607ca,True
