catalog_id,family,code_word,diameter_m,gmr_m,aluminum_mass_kg_per_m,steel_mass_kg_per_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,source_url
PRYSMIAN_ACSR_CARDINAL_954_0_54_7,ACSR,Cardinal,0.030378399999999996,0.012222479999999999,1.3394963656069554,0.4894571210400262,6.135170603674541e-05,7.545931758530183e-05,,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_DRAKE_795_0_26_7,ACSR,Drake,0.0281432,0.01133856,1.1113608330577427,0.5125236621653543,7.18503937007874e-05,8.595800524934383e-05,,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_HAWK_477_0_26_7,ACSR,Hawk,0.0217932,0.00877824,0.6659533647473753,0.30730585434711283,0.00011909448818897637,0.00014238845144356956,,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_MALLARD_795_0_30_19,ACSR,Mallard,0.028955999999999996,0.01185672,1.1125513642125984,0.7208666142650918,7.119422572178478e-05,8.497375328083989e-05,,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,ACSS,Bluebird,0.0447548,0.0178308,3.037342608825459,0.6975024403510498,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_CONDOR_795_0_54_7,ACSS,Condor,0.027736800000000002,0.011155680000000001,1.1158253248884513,0.4077569205380578,7.152230971128609e-05,8.858267716535432e-05,0.00012860892388451444,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_CUCKOO_795_0_24_7,ACSS,Cuckoo,0.027736800000000002,0.01106424,1.1098726691141731,0.4077569205380578,7.053805774278215e-05,8.431758530183727e-05,0.00011942257217847769,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_DRAKE_795_0_26_7,ACSS,Drake,0.0281432,0.01133856,1.1113608330577427,0.5125236621653543,7.020997375328084e-05,8.398950131233596e-05,0.00011876640419947507,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_MACAW_795_0_42_7,ACSS,Macaw,0.026796999999999998,0.010515600000000002,1.1146347937335959,0.16176342066601052,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425197,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_MALLARD_795_0_30_19,ACSS,Mallard,0.028955999999999996,0.01185672,1.1125513642125984,0.7208666142650918,6.955380577427821e-05,8.300524934383202e-05,0.00011778215223097113,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_PUFFIN_795_0_22_7,ACSS,Puffin,0.027355799999999996,0.010820399999999999,1.1091285871423884,0.3090916510793963,7.086614173228347e-05,8.497375328083989e-05,0.00012007874015748031,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_TERN_795_0_45_7,ACSS,Tern,0.0270002,0.010668000000000002,1.1146347937335959,0.21756956854986875,7.21784776902887e-05,8.923884514435695e-05,0.00012959317585301838,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_TURBIT_795_0_20_7,ACSS,Turbit,0.0270002,0.01057656,1.1097238527198163,0.21756956854986875,7.119422572178478e-05,8.53018372703412e-05,0.00012073490813648294,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_LINNET_336_4_26_7,ACSR,Linnet,0.018288,0.0073761600000000005,0.46966454059055124,0.2165278537893701,0.00016863517060367454,0.00020177165354330707,,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
