catalog_id,family,code_word,diameter_m,gmr_m,aluminum_mass_kg_per_m,steel_mass_kg_per_m,heat_capacity_j_m_k,emissivity,absorptivity,temperature_min_c,temperature_max_c,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,resistance_supported_min_c,resistance_supported_max_c,reference_temperature_c,cp_reference_temperature_c,aluminum_cp_j_kg_k,steel_proxy_cp_j_kg_k,thermal_record_scope,cp_policy,surface_policy,temperature_policy,resistance_policy,installed_manufacturer_verified,source_catalog_sha256,source_url
PRYSMIAN_ACSR_CARDINAL_954_0_54_7,ACSR,Cardinal,0.030378399999999996,0.012222479999999999,1.3394963656069554,0.4894571210400262,1475.8854792590537,0.5,0.5,25.0,75.0,6.135170603674541e-05,7.545931758530183e-05,NaN,25.0,75.0,75.0,75.0,930.1853790300729,469.71539451510387,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_DRAKE_795_0_26_7,ACSR,Drake,0.0281432,0.01133856,1.1113608330577427,0.5125236621653543,1274.5118519093191,0.5,0.5,25.0,75.0,7.18503937007874e-05,8.595800524934383e-05,NaN,25.0,75.0,75.0,75.0,930.1853790300729,469.71539451510387,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_HAWK_477_0_26_7,ACSR,Hawk,0.0217932,0.00877824,0.6659533647473753,0.30730585434711283,763.8063736153449,0.5,0.5,25.0,75.0,0.00011909448818897637,0.00014238845144356956,NaN,25.0,75.0,75.0,75.0,930.1853790300729,469.71539451510387,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_MALLARD_795_0_30_19,ACSR,Mallard,0.028955999999999996,0.01185672,1.1125513642125984,0.7208666142650918,1373.4811585228153,0.5,0.5,25.0,75.0,7.119422572178478e-05,8.497375328083989e-05,NaN,25.0,75.0,75.0,75.0,930.1853790300729,469.71539451510387,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,ACSS,Bluebird,0.0447548,0.0178308,3.037342608825459,0.6975024403510498,3190.3608996808257,0.5,0.5,25.0,95.0,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,25.0,200.0,95.0,95.0,940.6595786884811,477.7839641145499,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_CONDOR_795_0_54_7,ACSS,Condor,0.027736800000000002,0.011155680000000001,1.1158253248884513,0.4077569205380578,1244.431497889323,0.5,0.5,25.0,95.0,7.152230971128609e-05,8.858267716535432e-05,0.00012860892388451444,25.0,200.0,95.0,95.0,940.6595786884811,477.7839641145499,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_CUCKOO_795_0_24_7,ACSS,Cuckoo,0.027736800000000002,0.01106424,1.1098726691141731,0.4077569205380578,1238.8320752166128,0.5,0.5,25.0,95.0,7.053805774278215e-05,8.431758530183727e-05,0.00011942257217847769,25.0,200.0,95.0,95.0,940.6595786884811,477.7839641145499,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_DRAKE_795_0_26_7,ACSS,Drake,0.0281432,0.01133856,1.1113608330577427,0.5125236621653543,1290.287800006845,0.5,0.5,25.0,95.0,7.020997375328084e-05,8.398950131233596e-05,0.00011876640419947507,25.0,200.0,95.0,95.0,940.6595786884811,477.7839641145499,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_MACAW_795_0_42_7,ACSS,Macaw,0.026796999999999998,0.010515600000000002,1.1146347937335959,0.16176342066601052,1125.7798638395022,0.5,0.5,25.0,95.0,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425197,25.0,200.0,95.0,95.0,940.6595786884811,477.7839641145499,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_MALLARD_795_0_30_19,ACSS,Mallard,0.028955999999999996,0.01185672,1.1125513642125984,0.7208666142650918,1390.9506060909273,0.5,0.5,25.0,95.0,6.955380577427821e-05,8.300524934383202e-05,0.00011778215223097113,25.0,200.0,95.0,95.0,940.6595786884811,477.7839641145499,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_PUFFIN_795_0_22_7,ACSS,Puffin,0.027355799999999996,0.010820399999999999,1.1091285871423884,0.3090916510793963,1190.9914638201344,0.5,0.5,25.0,95.0,7.086614173228347e-05,8.497375328083989e-05,0.00012007874015748031,25.0,200.0,95.0,95.0,940.6595786884811,477.7839641145499,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_TERN_795_0_45_7,ACSS,Tern,0.0270002,0.010668000000000002,1.1146347937335959,0.21756956854986875,1152.443146397415,0.5,0.5,25.0,95.0,7.21784776902887e-05,8.923884514435695e-05,0.00012959317585301838,25.0,200.0,95.0,95.0,940.6595786884811,477.7839641145499,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_TURBIT_795_0_20_7,ACSS,Turbit,0.0270002,0.01057656,1.1097238527198163,0.21756956854986875,1147.8236226924291,0.5,0.5,25.0,95.0,7.119422572178478e-05,8.53018372703412e-05,0.00012073490813648294,25.0,200.0,95.0,95.0,940.6595786884811,477.7839641145499,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_LINNET_336_4_26_7,ACSR,Linnet,0.018288,0.0073761600000000005,0.46966454059055124,0.2165278537893701,538.5815549723897,0.5,0.5,25.0,75.0,0.00016863517060367454,0.00020177165354330707,NaN,25.0,75.0,75.0,75.0,930.1853790300729,469.71539451510387,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
