branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,ampacity_subconductor_a,phase_ampacity_a,resistance_at_cap_ohm_per_m,available_joule_at_cap_w_m
1,PARENT:1,equivalent_line,12618.72,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.237667226579,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0004,0.0043,0.0597647076126479,7.54593175853018e-05,0.000405593832020997,1.05550473638775e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
2,PARENT:2,equivalent_line,12618.72,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.237667226579,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0004,0.0043,0.0597647076126479,7.54593175853018e-05,0.000405593832020997,1.05550473638775e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
3,PARENT:3,equivalent_line,26314.4245647976,1,3,345,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.8538150472906,0.3048,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0007,0.0082,0.135533900766609,9.49868766404176e-05,0.000370901137357821,1.14784897696613e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1431.24683992544,4293.74051977633,9.49868766404199e-05,194.577531319863
4,PARENT:4,equivalent_line,33467.5461254623,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.6309102115536,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0009,0.0101,0.178390851230763,9.60236220472409e-05,0.000359199475065605,1.18789867614491e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,4224.78094750529,9.60236220472441e-05,190.433770422969
5,PARENT:5,equivalent_line,70652.6356030109,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,12.6806048799754,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.0018,0.0217,0.369970081479912,9.09711286089106e-05,0.000365569164965437,1.16699482198742e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1450.25510676059,4350.76532028177,9.09711286089239e-05,191.334105135402
6,PARENT:6,equivalent_line,44823.2525096525,1,4,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.8747416454242,0.3048,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0008,0.0129,0.249021904933285,8.49737532808399e-05,0.000342550442913386,1.23812608955463e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1272.71766065228,5090.87064260913,8.49737532808399e-05,137.641356013018
7,PARENT:7,equivalent_line,33467.5461254623,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.9549995638687,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0009,0.0094,0.191921736435948,9.60236220472409e-05,0.000334304461942246,1.27800038546136e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,4224.78094750529,9.60236220472441e-05,190.433770422969
11,PARENT:11,equivalent_line,19955.3465346535,1,2,345,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.60816119243581,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0003,0.0059,0.109391846500973,3.57874015748031e-05,0.000351909448818898,1.22167692309846e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,2709.07032892956,5418.14065785913,3.57874015748031e-05,262.645960661483
12,PARENT:12,equivalent_line,10347.2167216722,4,1,115,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,4.6334465187492,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0007,0.0082,0.0215261798753096,3.57874015748031e-05,0.000419223847019123,1.04317369867155e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,2709.07032892956,10836.2813157183,3.57874015748031e-05,262.645960661483
13,PARENT:13,equivalent_line,4711.71989665044,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0050729262738721,0.0173,0.00209972109261351,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
16,PARENT:16,equivalent_line,33232.506870229,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.9558130034241,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0006,0.0096,0.184097543630915,8.59580052493438e-05,0.000343832020997375,1.23456960867539e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1254.49118300773,5017.96473203093,8.59580052493438e-05,135.276249868755
17,PARENT:17,equivalent_line,121852.52519084,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.5988579979809,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0022,0.035,0.678928088336901,8.59580052493438e-05,0.000341878429968981,1.24170930031612e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1254.49118300773,5017.96473203093,8.59580052493438e-05,135.276249868755
18,PARENT:18,equivalent_line,100949.76,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.6745122290158,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0032,0.0323,0.509886097183436,7.54593175853018e-05,0.00038083374343832,1.12563754616588e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
19,PARENT:19,equivalent_line,27531.4206894229,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00102434179630369,0.0086,0.142254316695124,8.85695538057629e-05,0.00037179882997947,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1502.2454348374,3004.4908696748,8.85695538057743e-05,199.878574113645
21,PARENT:21,equivalent_line,159900.498154987,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.6888536406593,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0043,0.0474,0.867965976215061,9.60236220472409e-05,0.000352830983336374,1.20971642059474e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,4224.78094750529,9.60236220472441e-05,190.433770422969
22,PARENT:22,equivalent_line,211961.125461262,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.4273652573813,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0057,0.0625,1.15678969017736,9.60236220472409e-05,0.000350963530874419,1.21626688818032e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,4224.78094750529,9.60236220472441e-05,190.433770422969
23,PARENT:23,equivalent_line,52060.6273062748,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,9.66354849592963,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0014,0.0151,0.288929082424722,9.60236220472409e-05,0.000345227784026985,1.23683723900848e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,4224.78094750529,9.60236220472441e-05,190.433770422969
24,PARENT:24,equivalent_line,48869.6456203383,1,3,345,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.2902235862846,0.3048,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0013,0.0151,0.25388136705105,9.49868766404176e-05,0.000367769701864181,1.15777010006292e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1431.24683992544,4293.74051977633,9.49868766404199e-05,194.577531319863
25,PARENT:25,equivalent_line,137380.124783632,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.182078785626,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.0035,0.0411,0.73887844068485,9.09711286089106e-05,0.000356086989126307,1.19861519584409e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1450.25510676059,4350.76532028177,9.09711286089239e-05,191.334105135402
26,PARENT:26,equivalent_line,82021.68,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.1584077616305,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0013,0.0213,0.506165303737693,7.54593175853018e-05,0.000309092973955179,1.37529037255943e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,5481.7412343582,7.54593175853018e-05,141.71961123906
27,PARENT:27,equivalent_line,44310.0091603054,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.9558130034241,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0008,0.0128,0.245463391507887,8.59580052493438e-05,0.000343832020997375,1.23456960867539e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1254.49118300773,5017.96473203093,8.59580052493438e-05,135.276249868755
28,PARENT:28,equivalent_line,8404.35984555985,1,3,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.6441513847675,0.3048,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0002,0.0026,0.0435530107062699,8.49737532808399e-05,0.000368219597550306,1.15489960823126e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1272.71766065228,3818.15298195685,8.49737532808399e-05,137.641356013018
29,PARENT:29,equivalent_line,37856.16,1,3,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.1364355786602,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0008,0.0112,0.205524859138169,7.54593175853018e-05,0.000352143482064742,1.20992511540291e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,4111.30592576865,7.54593175853018e-05,141.71961123906
30,PARENT:30,equivalent_line,31898.1418522903,1,4,345,PRYSMIAN_ACSS_DRAKE_795_0_26_7,13.8557719593364,0.3048,95,25,95,0.0281432,0.01133856,7.02099737532808e-05,8.3989501312336e-05,0.0001187664041994,1290.28780000684,0.5,0.5,0.0006,0.0092,0.176988147958959,8.95538057742662e-05,0.000343289588801354,1.23654376172497e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1480.73562276534,5922.94249106135,8.95538057742782e-05,196.353702971222
31,PARENT:31,equivalent_line,15036.8140370272,1,3,345,PRYSMIAN_ACSS_CONDOR_795_0_54_7,12.6616121533005,0.3048,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0004,0.0046,0.078913085006457,9.49868766404176e-05,0.000364116360454934,1.16956371002186e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1431.24683992544,4293.74051977633,9.49868766404199e-05,194.577531319863
33,PARENT:33,equivalent_line,50474.88,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.99003855032701,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0016,0.0163,0.25254585418507,7.54593175853018e-05,0.000384370898950131,1.11505333120302e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
34,PARENT:34,equivalent_line,44823.2525096525,2,2,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,11.0330165492091,0.3048,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0008,0.0074,0.437721183508264,8.49737532808399e-05,0.000393003608923884,1.08816535115155e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1272.71766065228,5090.87064260913,8.49737532808399e-05,137.641356013018
36,PARENT:36,equivalent_line,123032.52,2,3,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461044,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0013,0.0188,1.29262620274384,7.54593175853018e-05,0.000363752607847096,1.17072186946588e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,8222.6118515373,7.54593175853018e-05,141.71961123906
37,PARENT:37,equivalent_line,159900.498154987,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.9150107387482,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0043,0.0485,0.847942416732425,9.60236220472409e-05,0.0003610190441311,1.18180884199295e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,4224.78094750529,9.60236220472441e-05,190.433770422969
38,PARENT:38,equivalent_line,59938.92,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.69713863931,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0019,0.0183,0.317607125374961,7.54593175853018e-05,0.00036339618731869,1.18089698766009e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
39,PARENT:39,equivalent_line,59938.92,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.69713863931,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0019,0.0183,0.317607125374961,7.54593175853018e-05,0.00036339618731869,1.18089698766009e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
40,PARENT:40,equivalent_line,112166.4,2,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.26171952310406,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.008,0.053,0.38809928159658,7.54593175853018e-05,0.000499917979002625,8.67487590828648e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
41,PARENT:41,equivalent_line,10750.8727218861,4,1,115,PRYSMIAN_ACSS_MALLARD_795_0_30_19,3.94847688889088,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0018,0.0089,0.0212674722676426,8.85695538057629e-05,0.000437927238261828,9.91939909790004e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1502.2454348374,6008.98173934961,8.85695538057743e-05,199.878574113645
42,PARENT:42,equivalent_line,61034.4756554546,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0657134553742622,0.2241,0.0271992772748374,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
44,PARENT:44,equivalent_line,78867,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0404255399043,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0025,0.0268,0.374596358057789,7.54593175853018e-05,0.000404461942257218,1.05851964065808e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
46,PARENT:46,equivalent_line,179181.212031435,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.18883545996274,0.6096,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.015,0.105,0.495559575711448,8.85695538057629e-05,0.00030999343832017,1.38680887312033e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1502.2454348374,3004.4908696748,8.85695538057743e-05,199.878574113645
47,PARENT:47,equivalent_line,96631.1109440218,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.104038973524267,0.3548,0.0430624880727903,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
48,PARENT:48,equivalent_line,51638.2712372789,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0555969260997774,0.1896,0.0230119722057527,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
49,PARENT:49,equivalent_line,162632.395852614,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.1751,0.5575,0.077820100432077,0.0001423884514435,0.00045334986681754,9.59749572979917e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
51,PARENT:51,equivalent_line,152322.746543853,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.82287195910235,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.164,0.578,0.0656088283944375,0.0001423884514435,0.000501832469111847,8.63914416027491e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
54,PARENT:54,equivalent_line,148744.649446499,2,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.5838470963405,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.002,0.022,1.61829450070365,9.60236220472409e-05,0.000352086614173217,1.21231897092956e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,8449.56189501058,9.60236220472441e-05,190.433770422969
55,PARENT:55,equivalent_line,165958.396097567,3,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.97549511491728,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0844,0.2161,0.208065509516384,0.0002017716535433,0.000516621496809326,8.38209948747202e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,718.237610458053,2154.71283137416,0.000201771653543307,104.086987540041
56,PARENT:56,equivalent_line,6318.60702903412,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0068029993961753,0.0232,0.00281581094500771,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
59,PARENT:59,equivalent_line,21788.3001001177,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.023458618607501,0.08,0.00970969291381969,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
60,PARENT:60,equivalent_line,8642.55663885473,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.00140434202066243,0.008,0.0152722049764122,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1254.49118300773,1254.49118300773,8.59580052493438e-05,135.276249868755
61,PARENT:61,equivalent_line,93040.5077899732,1,2,230,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.3253848333753,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.008,0.069,0.203152662910562,9.09711286089106e-05,0.000392312992125927,1.09487277463827e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1450.25510676059,2900.51021352118,9.09711286089239e-05,191.334105135402
66,PARENT:66,equivalent_line,24901.806949807,1,2,230,PRYSMIAN_ACSR_MALLARD_795_0_30_19,5.82023938355772,0.6096,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.002,0.015,0.0669540769081612,8.49737532808399e-05,0.00031865157480315,1.34821568106314e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1272.71766065228,2545.43532130456,8.49737532808399e-05,137.641356013018
67,PARENT:67,equivalent_line,38563.4276342776,2,1,115,PRYSMIAN_ACSS_MACAW_795_0_42_7,5.10863721566957,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.014,0.068,0.0359927849904102,9.60236220472409e-05,0.000466400449943742,9.36015474322953e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
68,PARENT:68,equivalent_line,98145.6,2,2,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.34763903823817,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0035,0.0344,0.452799579433475,7.54593175853018e-05,0.000370828646419198,1.15669376343985e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,5481.7412343582,7.54593175853018e-05,141.71961123906
69,PARENT:69,equivalent_line,24616.6717557252,1,2,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.93851709212157,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.002,0.018,0.0543807285187569,8.59580052493438e-05,0.000386811023622047,1.10771719144582e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1254.49118300773,2508.98236601546,8.59580052493438e-05,135.276249868755
70,PARENT:70,equivalent_line,38946.5864289603,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0419322807609081,0.143,0.0173560760834527,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
71,PARENT:71,equivalent_line,54681.12,1,2,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.87789481590261,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.0363,0.133364538593551,7.54593175853018e-05,0.000351176054916212,1.22297104438558e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
72,PARENT:72,equivalent_line,90434.16,1,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.20510075586896,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0129,0.0803,0.166874414221017,7.54593175853018e-05,0.000469719628069747,9.25274203867978e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,1370.43530858955,7.54593175853018e-05,141.71961123906
74,PARENT:74,equivalent_line,132217.466174666,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.87363494676562,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.012,0.093,0.304725877606618,9.60236220472409e-05,0.000372091535433059,1.15566967020672e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
75,PARENT:75,equivalent_line,21788.3001001177,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.023458618607501,0.08,0.00970969291381969,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
76,PARENT:76,equivalent_line,129515.715121956,2,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.84711627268613,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0988,0.231,0.118912768835239,0.0002017716535433,0.000471753562434234,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,718.237610458053,1436.47522091611,0.000201771653543307,104.086987540041
78,PARENT:78,equivalent_line,94599.2698826731,1,4,345,PRYSMIAN_ACSS_PUFFIN_795_0_22_7,13.9620421421931,0.3048,95,25,95,0.0273557999999999,0.0108203999999999,7.08661417322835e-05,8.49737532808399e-05,0.0001200787401574,1190.99146382013,0.5,0.5,0.0018,0.0274,0.523174479548435,9.05905511810895e-05,0.000344747375328035,1.23250717881005e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1459.24755302015,5836.99021208061,9.05905511811024e-05,192.903829594889
81,PARENT:81,equivalent_line,83617.898948003,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.8300946983741,0.3048,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.007,0.0619,0.182121293286358,8.85695538057629e-05,0.00039160395575548,1.09213087253539e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1502.2454348374,3004.4908696748,8.85695538057743e-05,199.878574113645
82,PARENT:82,equivalent_line,69414.1697416997,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.09555888688525,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0063,0.0491,0.159062642279468,9.60236220472409e-05,0.000374187289088852,1.14903502805375e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
83,PARENT:83,equivalent_line,55778.0482563012,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0600540636352026,0.2048,0.0248568138593784,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
86,PARENT:86,equivalent_line,13895.4107317078,4,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.73237006962492,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0053,0.0135,0.0233527798092306,0.0002017716535433,0.000513946664685764,8.42714380734942e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,718.237610458053,2872.95044183221,0.000201771653543307,104.086987540041
96,PARENT:96,equivalent_line,210747.428571429,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.9475923570898,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0185,0.1537,0.466913139591008,8.49737532808399e-05,0.000352985564304462,1.21421985743018e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1272.71766065228,2545.43532130456,8.49737532808399e-05,137.641356013018
98,PARENT:98,equivalent_line,21638.899889989,1,1,220,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.13895996845324,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0016,0.0202,0.0380996109030566,3.57874015748031e-05,0.00045181594488189,9.64959047251595e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,2709.07032892956,2709.07032892956,3.57874015748031e-05,262.645960661483
99,PARENT:99,equivalent_line,107737.882334457,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0191341600315256,0.109,0.174187760074485,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1254.49118300773,1254.49118300773,8.59580052493438e-05,135.276249868755
100,PARENT:100,equivalent_line,73421.0963646962,1,2,220,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.3141065670143,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.0069,0.0595,0.146708211358255,9.09711286089106e-05,0.000392230590741317,1.09510831510422e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1450.25510676059,2900.51021352118,9.09711286089239e-05,191.334105135402
101,PARENT:101,equivalent_line,20262.6292463886,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.00359862642794748,0.0205,0.0327600833167609,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1254.49118300773,1254.49118300773,8.59580052493438e-05,135.276249868755
102,PARENT:102,equivalent_line,122407.75225961,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.9787721295338,0.3048,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0112,0.0993,0.243275950315907,8.85695538057629e-05,0.000392631995219297,1.08921540283732e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1502.2454348374,3004.4908696748,8.85695538057743e-05,199.878574113645
103,PARENT:103,equivalent_line,122407.75225961,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.9787721295338,0.3048,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0112,0.0993,0.243275950315907,8.85695538057629e-05,0.000392631995219297,1.08921540283732e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1502.2454348374,3004.4908696748,8.85695538057743e-05,199.878574113645
104,PARENT:104,equivalent_line,4418.89769585469,1,1,220,PRYSMIAN_ACSR_HAWK_477_0_26_7,10.8336634354146,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0013,0.0049,0.00649899818288225,0.0001423884514435,0.000536694932363962,8.06038874721783e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
105,PARENT:105,equivalent_line,303884.195391853,1,1,220,PRYSMIAN_ACSR_HAWK_477_0_26_7,10.6815872479884,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0894,0.3363,0.447848403823984,0.0001423884514435,0.000535629040497193,8.07693218873335e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,901.773175830849,901.773175830849,0.00014238845144357,115.789556929546
108,PARENT:108,equivalent_line,424403.903239046,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.75189433799669,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0421,0.2932,0.998720635513196,9.60236220472409e-05,0.000334372042568302,1.28969843697526e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
109,PARENT:109,equivalent_line,263110.258302592,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.19932277814926,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0261,0.1844,0.610084487366636,9.60236220472409e-05,0.000339209883247342,1.27079565419092e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
110,PARENT:110,equivalent_line,120970.233702341,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.43948545080521,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.012,0.0854,0.278411706583818,9.60236220472409e-05,0.000341684055118099,1.2613409408543e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
111,PARENT:111,equivalent_line,17137.4497744983,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.408314136549,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0017,0.0117,0.0408226459313491,9.60236220472409e-05,0.000330434228809623,1.30550480566278e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
113,PARENT:113,equivalent_line,26939.0191304348,1,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.3716549772892,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0042,0.0283,0.0419008984462351,7.54593175853018e-05,0.000508452068491438,8.5244246489956e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,1370.43530858955,7.54593175853018e-05,141.71961123906
114,PARENT:114,equivalent_line,188511.947519481,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.34318219871631,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0187,0.1284,0.450128182910417,9.60236220472409e-05,0.000329663985852025,1.30864197053326e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
115,PARENT:115,equivalent_line,49396.1787617892,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.3062615966995,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0049,0.0336,0.118110210633747,9.60236220472409e-05,0.000329223847019112,1.31044141492284e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
118,PARENT:118,equivalent_line,9093.47263740367,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0016149933237618,0.0092,0.0147020861714244,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1254.49118300773,1254.49118300773,8.59580052493438e-05,135.276249868755
119,PARENT:119,equivalent_line,69387.1499071454,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123231012313128,0.0702,0.112183309699347,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1254.49118300773,1254.49118300773,8.59580052493438e-05,135.276249868755
120,PARENT:120,equivalent_line,98776.4034782609,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.27440811838048,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0077,0.0773,0.204006566508246,7.54593175853018e-05,0.000378766574632716,1.13191667303308e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
121,PARENT:121,equivalent_line,205470.155578631,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0188,0.1493,0.456938801941138,8.85695538057629e-05,0.000351687084659585,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1502.2454348374,3004.4908696748,8.85695538057743e-05,199.878574113645
122,PARENT:122,equivalent_line,97493.5930434783,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.57202491286389,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0076,0.0751,0.204636159994095,7.54593175853018e-05,0.000372828602016853,1.15034953436254e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
123,PARENT:123,equivalent_line,100059.213913043,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.64031364149836,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0078,0.0772,0.209677293895648,7.54593175853018e-05,0.000373426879332391,1.14846518909792e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
124,PARENT:124,equivalent_line,100059.213913043,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.27209024548094,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0078,0.0783,0.206666512701779,7.54593175853018e-05,0.000378747728649303,1.1319742408941e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
125,PARENT:125,equivalent_line,260500.375146577,1,1,220,PRYSMIAN_ACSS_DRAKE_795_0_26_7,7.50886515934402,0.4572,95,25,95,0.0281432,0.01133856,7.02099737532808e-05,8.3989501312336e-05,0.0001187664041994,1290.28780000684,0.5,0.5,0.0482,0.2636,0.421090890303665,8.95538057742662e-05,0.000489758987595365,8.85912873753771e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1480.73562276534,1480.73562276534,8.95538057742782e-05,196.353702971222
126,PARENT:126,equivalent_line,23090.587826087,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.09534266551812,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0018,0.018,0.0478797752672247,7.54593175853018e-05,0.000377296587926509,1.13642461986827e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
127,PARENT:127,equivalent_line,7696.86260869565,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.7463289297814,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0006,0.0062,0.0154340384676203,7.54593175853018e-05,0.000389873140857393,1.09897892381738e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
128,PARENT:128,equivalent_line,166334.071340719,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0165,0.1156,0.389028377296264,9.60236220472409e-05,0.000336373657838214,1.28180978766726e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1408.2603158351,2816.52063167019,9.60236220472441e-05,190.433770422969
129,PARENT:129,equivalent_line,147523.2,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.41310279071399,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0115,0.1103,0.319235145434208,7.54593175853018e-05,0.000361876640419948,1.18597051849137e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
130,PARENT:130,equivalent_line,84024.0834782609,1,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,5.90676367964916,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0131,0.0809,0.14302912541801,7.54593175853018e-05,0.00046600448798862,9.32919602846846e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,1370.43530858955,7.54593175853018e-05,141.71961123906
131,PARENT:131,equivalent_line,102624.834782609,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.12914635501291,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.008,0.0497,0.347232149305026,7.54593175853018e-05,0.000468791010498688,9.27173438497508e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
133,PARENT:133,equivalent_line,26939.0191304348,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.26046943711037,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0021,0.0186,0.063248582590744,7.54593175853018e-05,0.000334176977877765,1.28674514495767e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
134,PARENT:134,equivalent_line,26496.2917933137,1,2,220,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.85234550498202,0.4572,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0026,0.0194,0.0585819606480892,9.49868766404176e-05,0.000354374116696943,1.21172013488312e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1431.24683992544,2862.49367985089,9.49868766404199e-05,194.577531319863
135,PARENT:135,equivalent_line,75685.8156521739,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.14581034943796,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0059,0.0577,0.160555444516144,7.54593175853018e-05,0.000368983273277281,1.16261001917035e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
136,PARENT:136,equivalent_line,26496.2917933137,1,2,220,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.85234550498202,0.4572,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0026,0.0194,0.0585819606480892,9.49868766404176e-05,0.000354374116696943,1.21172013488312e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1431.24683992544,2862.49367985089,9.49868766404199e-05,194.577531319863
137,PARENT:137,equivalent_line,75685.8156521739,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.14581034943796,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0059,0.0577,0.160555444516144,7.54593175853018e-05,0.000368983273277281,1.16261001917035e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1370.43530858955,2740.8706171791,7.54593175853018e-05,141.71961123906
140,PARENT:140,equivalent_line,251058.918467449,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0445878591560322,0.254,0.405905422558891,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1254.49118300773,1254.49118300773,8.59580052493438e-05,135.276249868755
141,PARENT:141,equivalent_line,85203.1683168317,1,1,220,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.50432998170563,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0063,0.0802,0.148729585116188,3.57874015748031e-05,0.000455579302587177,9.56676578404874e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,2709.07032892956,2709.07032892956,3.57874015748031e-05,262.645960661483
147,PARENT:147,equivalent_line,1000000,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00754593175853018,0.125655703481108,12.7508390625679,7.54593175853018e-05,0.000314139258702771,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1370.43530858955,5481.7412343582,7.54593175853018e-05,141.71961123906
151,PARENT:151,equivalent_line,500000,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0887995921997354,0.505857353227091,0.808386782347105,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1254.49118300773,1254.49118300773,8.59580052493438e-05,135.276249868755
152,PARENT:152,equivalent_line,452301.421616948,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0803283635818911,0.4576,0.731268981743892,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1254.49118300773,1254.49118300773,8.59580052493438e-05,135.276249868755
153,PARENT:153,equivalent_line,127209.774829767,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0225923522574069,0.1287,0.20566940111547,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1254.49118300773,1254.49118300773,8.59580052493438e-05,135.276249868755
