branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,ampacity_subconductor_a,phase_ampacity_a,resistance_at_cap_ohm_per_m,available_joule_at_cap_w_m
153,PARENT:153,equivalent_line,28783.6762906801,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.00511195743324318,0.0291208686090977,0.0465366869214872,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
163,PARENT:163,equivalent_line,345749.644409109,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0614048548534648,0.3498,0.558998885083071,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
164,PARENT:164,equivalent_line,98912.4339764691,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0175667676011874,0.100071164105172,0.159919008472717,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
165,PARENT:165,equivalent_line,24993.6543036117,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.00443885261948376,0.0252864476269959,0.0404090795631851,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
168,PARENT:168,equivalent_line,78863.3293295494,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0128146209385447,0.073,0.139358870409761,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
169,PARENT:169,equivalent_line,90638.812749989,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0147280369416972,0.0839,0.160167249690123,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
172,PARENT:172,equivalent_line,44401.1347321162,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.00721480713115324,0.0411,0.0784609530663176,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
176,PARENT:176,equivalent_line,258385.94724825,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0419855210017425,0.239175473689452,0.456592107439475,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
177,PARENT:177,equivalent_line,104060.329046912,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000785232141758194,0.0130757738508653,1.32685650847503,7.54593175853018e-05,0.000314139258702771,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
178,PARENT:178,equivalent_line,188613.861386139,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0009,0.0221,2.59610591779957,3.57874015748031e-05,0.000292926509186352,1.46041966930534e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1982.77658297169,5948.32974891507,3.57874015748031e-05,140.694697125379
179,PARENT:179,equivalent_line,65715.1465844424,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000495882011628011,0.00825748297343226,0.837923258071281,7.54593175853018e-05,0.000314139258702771,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
180,PARENT:180,equivalent_line,146699.669966997,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0007,0.0175,1.98259622669271,3.57874015748031e-05,0.000298228346456693,1.43395000913304e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1982.77658297169,5948.32974891507,3.57874015748031e-05,140.694697125379
181,PARENT:181,equivalent_line,67645.1586718301,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000510445751132576,0.0085,0.862532531586372,7.54593175853018e-05,0.000314139258702771,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
182,PARENT:182,equivalent_line,26504.347826087,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,17.2583839328737,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0002,0.0038,0.295708065410007,7.54593175853018e-05,0.000358431758530184,1.18379069051762e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
183,PARENT:183,equivalent_line,146699.669966997,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0007,0.0173,2.00596895296914,3.57874015748031e-05,0.000294820022497188,1.45085477300091e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1982.77658297169,5948.32974891507,3.57874015748031e-05,140.694697125379
184,PARENT:184,equivalent_line,310371.904494279,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00234204521107888,0.039,3.95750220374924,7.54593175853018e-05,0.000314139258702771,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
185,PARENT:185,equivalent_line,593603.93603938,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0057,0.0699,8.09705957551738,9.60236220472409e-05,0.000294388209697462,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,1045.68971976944,4182.75887907775,9.60236220472441e-05,104.998660971921
187,PARENT:187,equivalent_line,233176.841068779,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00175953653037464,0.0293,2.97320037358596,7.54593175853018e-05,0.000314139258702771,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
189,PARENT:189,equivalent_line,229197.714088083,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00172951030971979,0.0288,2.92246316584559,7.54593175853018e-05,0.000314139258702771,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
191,PARENT:191,equivalent_line,50136.9999567682,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000378330380251203,0.0063,0.639288817528723,7.54593175853018e-05,0.000314139258702771,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
195,PARENT:195,equivalent_line,657552.768559006,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0244650936000904,0.2054,3.39756240106727,8.85695538057629e-05,0.00037179882997947,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1112.85874472934,2225.71748945868,8.85695538057743e-05,109.689370065986
196,PARENT:196,equivalent_line,385662.787619901,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0626669261298828,0.356989537920813,0.681502174695166,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
200,PARENT:200,equivalent_line,42804.9590802758,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.046086441115636,0.157166768893714,0.0190755132776903,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,662.035747065834,662.035747065834,0.00014238845144357,62.4076238158036
220,PARENT:220,equivalent_line,24315.1550956663,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.00431835171353698,0.0246,0.0393120999801131,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
221,PARENT:221,equivalent_line,69765.9415188991,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123903743126177,0.0705832290442927,0.112795729963758,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
222,PARENT:222,equivalent_line,57497.846880187,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0102115707106469,0.0581714172781359,0.0929609988627218,8.59580052493438e-05,0.000489669917923824,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,911.535906414691,911.535906414691,8.59580052493438e-05,71.4223096046628
224,PARENT:224,equivalent_line,177538.93430558,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00660556361881785,0.0554579021639293,0.917340229962188,8.85695538057629e-05,0.00037179882997947,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1112.85874472934,2225.71748945868,8.85695538057743e-05,109.689370065986
225,PARENT:225,equivalent_line,136696.705050972,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00508597612815901,0.0427,0.706309223590909,8.85695538057629e-05,0.00037179882997947,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1112.85874472934,2225.71748945868,8.85695538057743e-05,109.689370065986
290,PERFORM:1107,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.00028634116047994,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
291,PERFORM:1108,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.00028634116047994,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
292,PERFORM:1109,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.31856692498802,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00429,0.116694119050967,7.54593175853018e-05,0.000289036136107987,1.47209663991474e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
293,PERFORM:1110,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0043,0.116418845334064,7.54593175853018e-05,0.000289709880014998,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
294,PERFORM:1111,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.0573059044153,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00424,0.118090247889619,7.54593175853018e-05,0.000285667416572928,1.48970880913956e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
295,PERFORM:1112,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.57175210477818,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00432,0.115872175720279,7.54593175853018e-05,0.000291057367829021,1.4617278224872e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
296,PERFORM:1113,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0043,0.116418845334064,7.54593175853018e-05,0.000289709880014998,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
297,PERFORM:1114,equivalent_line,37856.16,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.30747101540634,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0006,0.00919,0.250137687001362,7.54593175853018e-05,0.000288946303587052,1.47256089156727e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
300,PERFORM:1159,equivalent_line,29023.056,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.0831114331119,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00046,0.00697,0.193884382894948,7.54593175853018e-05,0.000285843175853018,1.48877949976476e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
301,PERFORM:1162,equivalent_line,5516.74023804897,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2313931738914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02338,0.05314,0.000938819498467906,0.0002017716535433,0.000458603322039819,9.48135189637354e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
302,PERFORM:1164,equivalent_line,5346.84917853677,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23386533277501,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02266,0.05151,0.000909789456302971,0.0002017716535433,0.000458660982966257,9.48011630225009e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
303,PERFORM:1172,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.000468055227298352,0.0002017716535433,0.000458744985886182,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
304,PERFORM:1173,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.000468055227298352,0.0002017716535433,0.000458744985886182,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
305,PERFORM:1174,equivalent_line,2168.47060682934,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24289998268914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00919,0.0209,0.000368799298498748,0.0002017716535433,0.000458871333955927,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
306,PERFORM:1175,equivalent_line,2168.47060682934,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24289998268914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00919,0.0209,0.000368799298498748,0.0002017716535433,0.000458871333955927,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
307,PERFORM:1212,equivalent_line,3504.00310243915,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24171106274782,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01485,0.03377,0.000595975153148748,0.0002017716535433,0.000458843686205875,9.47620334978145e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
308,PERFORM:1213,equivalent_line,3504.00310243915,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24171106274782,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01485,0.03377,0.000595975153148748,0.0002017716535433,0.000458843686205875,9.47620334978145e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
309,PERFORM:1214,equivalent_line,46058.328,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00073,0.01109,0.306872277523165,7.54593175853018e-05,0.000286590353431848,1.48484178115651e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
310,PERFORM:1215,equivalent_line,46058.328,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00073,0.01109,0.306872277523165,7.54593175853018e-05,0.000286590353431848,1.48484178115651e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
313,PERFORM:1226,equivalent_line,3154.68,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.2052989502886,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,5e-05,0.00082,0.0194493886947627,7.54593175853018e-05,0.000309383202099738,1.37398292117295e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
314,PERFORM:1227,equivalent_line,2215.50045801527,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.96137274695923,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,4e-05,0.00055,0.0143095597719032,8.59580052493438e-05,0.000295480643044619,1.43941200350831e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,911.535906414691,3646.14362565876,8.59580052493438e-05,71.4223096046628
315,PERFORM:1228,equivalent_line,2801.45328185328,1,4,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,10.3341137395006,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,5e-05,0.0007,0.0179565310309392,8.49737532808399e-05,0.00029740813648294,1.42846547114862e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,923.739725898823,3694.95890359529,8.49737532808399e-05,72.5076857059517
316,PERFORM:1229,equivalent_line,2215.50045801527,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.96137274695923,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,4e-05,0.00055,0.0143095597719032,8.59580052493438e-05,0.000295480643044619,1.43941200350831e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,911.535906414691,3646.14362565876,8.59580052493438e-05,71.4223096046628
335,PERFORM:1260,equivalent_line,13954.6628604883,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2345693017303,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05914,0.13444,0.00237435802456286,0.0002017716535433,0.000458677394358493,9.47976468762154e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
346,PERFORM:1320,equivalent_line,99.103118048784,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1378418267879,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00042,0.00095,1.69498866835108e-05,0.0002017716535433,0.000456388263966988,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
347,PERFORM:1321,equivalent_line,99.103118048784,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1378418267879,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00042,0.00095,1.69498866835108e-05,0.0002017716535433,0.000456388263966988,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
348,PERFORM:1322,equivalent_line,2130.71703804886,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.22743888995372,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00903,0.02052,0.000362673633568201,0.0002017716535433,0.000458511000078463,9.48333089949775e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
349,PERFORM:1323,equivalent_line,2130.71703804886,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.22743888995372,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00903,0.02052,0.000362673633568201,0.0002017716535433,0.000458511000078463,9.48333089949775e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
350,PERFORM:1336,equivalent_line,13124.0843473175,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23641240217922,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05562,0.12645,0.00223282001260614,0.0002017716535433,0.000458720345029671,9.47884459149528e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
351,PERFORM:1337,equivalent_line,13124.0843473175,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23641240217922,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05562,0.12645,0.00223282001260614,0.0002017716535433,0.000458720345029671,9.47884459149528e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
353,PERFORM:1389,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.8226963472472,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00527,0.148465405357933,7.54593175853018e-05,0.000284050431196101,1.49831320480194e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
354,PERFORM:1390,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.8226963472472,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00527,0.148465405357933,7.54593175853018e-05,0.000284050431196101,1.49831320480194e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
355,PERFORM:1391,equivalent_line,51105.816,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.20312271826449,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00081,0.01237,0.338696654061872,7.54593175853018e-05,0.000288096221768575,1.47696862729278e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
356,PERFORM:1392,equivalent_line,51105.816,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.20312271826449,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00081,0.01237,0.338696654061872,7.54593175853018e-05,0.000288096221768575,1.47696862729278e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
357,PERFORM:1576,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.64042231848868,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00541,0.144568678377637,7.54593175853018e-05,0.000291596362954631,1.45898742735224e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
358,PERFORM:1577,equivalent_line,11356.848,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593566,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00018,0.00276,0.0749585678255275,7.54593175853018e-05,0.000289260717410324,1.470937290458e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
359,PERFORM:1689,equivalent_line,29653.992,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.97258906286531,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00047,0.00713,0.197860281041711,7.54593175853018e-05,0.000286183475735746,1.48698349033128e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
360,PERFORM:1690,equivalent_line,29653.992,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.97258906286531,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00047,0.00713,0.197860281041711,7.54593175853018e-05,0.000286183475735746,1.48698349033128e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
361,PERFORM:1731,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99868067638037,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00033,0.00501,0.138815438327698,7.54593175853018e-05,0.000286402409926032,1.48583030466608e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
362,PERFORM:1732,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99868067638037,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00033,0.00501,0.138815438327698,7.54593175853018e-05,0.000286402409926032,1.48583030466608e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
363,PERFORM:1733,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593567,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00033,0.00506,0.137424041013467,7.54593175853018e-05,0.000289260717410324,1.470937290458e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
364,PERFORM:1734,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00037,0.00563,0.155284612712333,7.54593175853018e-05,0.00028705132297652,1.48242278720574e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
365,PERFORM:1735,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00037,0.00563,0.155284612712333,7.54593175853018e-05,0.00028705132297652,1.48242278720574e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
366,PERFORM:1738,equivalent_line,34070.544,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.17473886297791,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00054,0.00824,0.225983090686065,7.54593175853018e-05,0.000287863322640226,1.47818083485262e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
367,PERFORM:1843,equivalent_line,35.3939707317086,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.17808395023081,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00015,0.00034,6.04034647322057e-06,0.0002017716535433,0.000457349081364813,9.50830847043655e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
368,PERFORM:1844,equivalent_line,35.3939707317086,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.17808395023081,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00015,0.00034,6.04034647322057e-06,0.0002017716535433,0.000457349081364813,9.50830847043655e-12,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
383,ATTACH:CEUG_DUNWOODIE,equivalent_line,51143.52662146,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00190286046331269,0.0159757222086811,0.26425761005896,8.85695538057629e-05,0.00037179882997947,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1112.85874472934,2225.71748945868,8.85695538057743e-05,109.689370065986
386,ATTACH:GOETHALS_GOWANUS,equivalent_line,44178.3262225623,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00164371125453383,0.0138,0.228268554696828,8.85695538057629e-05,0.00037179882997947,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1112.85874472934,2225.71748945868,8.85695538057743e-05,109.689370065986
388,CV:BOUNDARY_SOUTHINGTON_LM,equivalent_line,29023.056,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.4583144805051,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00046,0.00726,0.186031654716474,7.54593175853018e-05,0.000297736220472441,1.4284807766042e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
389,CV:PV_CV_F83_PROXY,equivalent_line,58046.112,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.4583144805051,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00092,0.01452,0.372063309432948,7.54593175853018e-05,0.000297736220472441,1.4284807766042e-11,exact_R_X_inverse_with_integer_circuit_search,False,False,False,False,True,992.790560231053,3971.16224092421,7.54593175853018e-05,74.3752008501622
390,CV:CV_LM_398_PROXY,equivalent_line,46483.2823733046,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00172947010259646,0.01452,0.24017821842014,8.85695538057629e-05,0.00037179882997947,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1112.85874472934,2225.71748945868,8.85695538057743e-05,109.689370065986
391,CV:PV_CV_F84,F84,23496.4224,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.1822265563675,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.000874214512917342,0.00733699028034242,0.121449400192235,8.85695538057629e-05,0.000371667334392898,1.15192531992169e-11,source_design_Mallard_twin14p6mi_representative_geometry;synthetic_system_loading,False,False,False,False,True,1112.85874472934,2225.71748945868,8.85695538057743e-05,109.689370065986
402,ASSET:EASTHAMPTON_K_PROXY,equivalent_line,151205.927355952,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.640812224073901,1.47561181721039,0.025386222499653,0.0002017716535433,0.000464623840122373,9.35405600577761e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,531.149440022287,531.149440022287,0.000201771653543307,56.923763942301
403,ASSET:FRESHKILLS138_FOXHILLS,equivalent_line,12930.9409866454,1,1,138,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.00966822444232159,0.032971163746974,0.00829802555985438,0.0001423884514435,0.000485581709054157,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,662.035747065834,662.035747065834,0.00014238845144357,62.4076238158036
404,ASSET:FRESHKILLS345_GOETHALS,equivalent_line,3866.1095048236,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.000143843559675045,0.00120765804702031,0.019976112823284,8.85695538057629e-05,0.00037179882997947,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,False,False,False,False,True,1112.85874472934,2225.71748945868,8.85695538057743e-05,109.689370065986
