branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,temperature_c,series_phase_current_a,subconductor_current_a,joule_loss_mw,ampacity_fraction
477,PARENT:195:SECTION:7_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,7,7,657552.768559006,95,245.745935989453,122.872967994727,0.753669560870818,0.110412007432813
196,PARENT:196:SECTION:1_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,1,4,385662.787619901,75,84.3533967176647,84.3533967176647,0.176913298040076,0.0925398507333064
478,PARENT:196:SECTION:2_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,2,4,385662.787619901,75,43.3629858516027,43.3629858516027,0.0467512993658058,0.0475713414539649
479,PARENT:196:SECTION:3_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,3,4,385662.787619901,75,11.9933622152265,11.9933622152265,0.0035763270568983,0.013157311885167
480,PARENT:196:SECTION:4_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,4,4,385662.787619901,75,44.7856074243555,44.7856074243555,0.0498691844486215,0.0491320277228672
200,PARENT:200,equivalent_line,42804.9590802758,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.046086441115636,0.157166768893714,0.0190755132776903,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,200,PARENT:200,1,1,42804.9590802758,75,278.35344622232,278.35344622232,1.41671767730903,0.420450779970708
220,PARENT:220,equivalent_line,24315.1550956663,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0043183517135369,0.0246,0.039312099980113,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,220,PARENT:220,1,1,24315.1550956663,75,5.07472870390467,5.07472870390467,0.000161476856718106,0.00556722852955393
221,PARENT:221,equivalent_line,69765.9415188991,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123903743126176,0.0705832290442927,0.112795729963758,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,221,PARENT:221,1,1,69765.9415188991,75,245.444190007493,245.444190007493,1.08381848895076,0.269264423134893
222,PARENT:222,equivalent_line,57497.846880187,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0102115707106468,0.0581714172781359,0.0929609988627218,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,222,PARENT:222,1,1,57497.846880187,75,282.103217794402,282.103217794402,1.17998162725273,0.309481190822189
224,PARENT:224:SECTION:1_OF_2,equivalent_line,88769.4671527901,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0033027818094089,0.0277289510819646,0.458670114981094,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,224,PARENT:224,1,2,177538.93430558,95,480.227855818446,240.113927909223,2.71978155791866,0.215763167649476
481,PARENT:224:SECTION:2_OF_2,equivalent_line,88769.4671527901,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0033027818094089,0.0277289510819646,0.458670114981094,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,224,PARENT:224,2,2,177538.93430558,95,465.335048383165,232.667524191582,2.55370576722337,0.209071928754237
225,PARENT:225:SECTION:1_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,1,2,136696.705050972,95,387.026171841144,193.513085920572,1.3601425753469,0.173888273634976
482,PARENT:225:SECTION:2_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,2,2,136696.705050972,95,368.244753896916,184.122376948458,1.23133692623085,0.165449908014371
290,PERFORM:1107,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,290,PERFORM:1107,1,1,17666.208,75,440.248794515056,110.062198628764,0.193782175461756,0.110861447557629
291,PERFORM:1108,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,291,PERFORM:1108,1,1,17666.208,75,440.248794515056,110.062198628764,0.193782175461756,0.110861447557629
292,PERFORM:1109,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.31856692498802,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00429,0.116694119050967,7.54593175853018e-05,0.0002890361361079,1.47209663991474e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,292,PERFORM:1109,1,1,17666.208,75,436.161404542781,109.040351135695,0.190200625826277,0.109832179619353
293,PERFORM:1110,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,293,PERFORM:1110,1,1,17666.208,75,435.151363392063,108.787840848016,0.18932073128725,0.109577835654176
294,PERFORM:1111,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.0573059044153,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042399999999999,0.118090247889619,7.54593175853018e-05,0.0002856674165729,1.48970880913956e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,294,PERFORM:1111,1,1,17666.208,75,496.391218645212,124.097804661303,0.246357425142109,0.124998977259032
295,PERFORM:1112,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.57175210477818,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00432,0.115872175720279,7.54593175853018e-05,0.000291057367829,1.4617278224872e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,295,PERFORM:1112,1,1,17666.208,75,487.237605394238,121.809401348559,0.23735537801833,0.122693956034605
296,PERFORM:1113,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,296,PERFORM:1113,1,1,17666.208,75,489.494280369605,122.373570092401,0.23955912563096,0.123262221655211
297,PERFORM:1114,equivalent_line,37856.16,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.30747101540634,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0006,0.00919,0.250137687001362,7.54593175853018e-05,0.000288946303587,1.47256089156727e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,297,PERFORM:1114,1,1,37856.16,75,293.233256143671,73.3083140359177,0.184220154037592,0.0738406638544756
300,PERFORM:1159,equivalent_line,29023.056,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.0831114331119,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0004599999999999,0.0069699999999999,0.193884382894948,7.54593175853018e-05,0.000285843175853,1.48877949976476e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,300,PERFORM:1159,1,1,29023.056,75,360.013835193302,90.0034587983255,0.212890194262263,0.0906570453060904
301,PERFORM:1162,equivalent_line,5516.74023804897,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2313931738914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02338,0.0531399999999999,0.0009388194984679,0.0002017716535433,0.0004586033220398,9.48135189637354e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,301,PERFORM:1162,1,1,5516.74023804897,75,19.3240427459368,19.3240427459368,0.00124698124621497,0.036381555339917
302,PERFORM:1164,equivalent_line,5346.84917853677,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23386533277501,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02266,0.05151,0.0009097894563029,0.0002017716535433,0.0004586609829662,9.48011630225009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,302,PERFORM:1164,1,1,5346.84917853677,75,19.2485388078414,19.2485388078414,0.00119915376601966,0.0362394033721164
303,PERFORM:1172,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,303,PERFORM:1172,1,1,2751.29132487815,75,83.5084763903135,83.5084763903135,0.0116139273965252,0.157222186635101
304,PERFORM:1173,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,304,PERFORM:1173,1,1,2751.29132487815,75,83.5084763903135,83.5084763903135,0.0116139273965252,0.157222186635101
305,PERFORM:1174,equivalent_line,2168.47060682934,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24289998268914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,305,PERFORM:1174,1,1,2168.47060682934,75,76.860382207116,76.860382207116,0.00775425407807084,0.144705757769209
306,PERFORM:1175,equivalent_line,2168.47060682934,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24289998268914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,306,PERFORM:1175,1,1,2168.47060682934,75,76.860382207116,76.860382207116,0.00775425407807084,0.144705757769209
307,PERFORM:1212,equivalent_line,3504.00310243915,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24171106274782,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.47620334978145e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,307,PERFORM:1212,1,1,3504.00310243915,75,83.2473019948223,83.2473019948223,0.0146989470047431,0.156730471167077
308,PERFORM:1213,equivalent_line,3504.00310243915,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24171106274782,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.47620334978145e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,308,PERFORM:1213,1,1,3504.00310243915,75,83.2473019948223,83.2473019948223,0.0146989470047431,0.156730471167077
309,PERFORM:1214,equivalent_line,46058.328,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00073,0.01109,0.306872277523165,7.54593175853018e-05,0.0002865903534318,1.48484178115651e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,309,PERFORM:1214,1,1,46058.328,75,79.699885651066,19.9249714127665,0.0165576120063714,0.0200696624352767
310,PERFORM:1215,equivalent_line,46058.328,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00073,0.01109,0.306872277523165,7.54593175853018e-05,0.0002865903534318,1.48484178115651e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,310,PERFORM:1215,1,1,46058.328,75,79.699885651066,19.9249714127665,0.0165576120063714,0.0200696624352767
313,PERFORM:1226,equivalent_line,3154.68,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.2052989502886,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,5e-05,0.00082,0.0194493886947627,7.54593175853018e-05,0.0003093832020997,1.37398292117295e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,313,PERFORM:1226,1,1,3154.68,75,128.205652842982,32.0514132107454,0.00293456543748306,0.0322841639462064
314,PERFORM:1227,equivalent_line,2215.50045801527,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.96137274695923,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.59580052493438e-05,0.0002954806430446,1.43941200350831e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,314,PERFORM:1227,1,1,2215.50045801527,75,190.993540095759,47.7483850239396,0.00521022877673744,0.052382341373415
315,PERFORM:1228,equivalent_line,2801.45328185328,1,4,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,10.3341137395006,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,5e-05,0.0007,0.0179565310309391,8.49737532808399e-05,0.0002974081364829,1.42846547114862e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,315,PERFORM:1228,1,1,2801.45328185328,75,150.080328340006,37.5200820850014,0.00402139738833973,0.0406175906838838
316,PERFORM:1229,equivalent_line,2215.50045801527,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.96137274695923,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.59580052493438e-05,0.0002954806430446,1.43941200350831e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,316,PERFORM:1229,1,1,2215.50045801527,75,190.993540095759,47.7483850239396,0.00521022877673744,0.052382341373415
335,PERFORM:1260,equivalent_line,13954.6628604883,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2345693017303,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05914,0.13444,0.0023743580245628,0.0002017716535433,0.0004586773943584,9.47976468762154e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,335,PERFORM:1260,1,1,13954.6628604883,75,19.1940669951823,19.1940669951823,0.00311196546708539,0.0361368487828526
346,PERFORM:1320,equivalent_line,99.103118048784,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1378418267879,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00042,0.00095,1.69498866835108e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,346,PERFORM:1320,1,1,99.103118048784,75,82.9160875556991,82.9160875556991,0.000412426278648314,0.156106890656272
347,PERFORM:1321,equivalent_line,99.103118048784,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1378418267879,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00042,0.00095,1.69498866835108e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,347,PERFORM:1321,1,1,99.103118048784,75,82.9160875556991,82.9160875556991,0.000412426278648314,0.156106890656272
348,PERFORM:1322,equivalent_line,2130.71703804886,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.22743888995372,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.48333089949775e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,348,PERFORM:1322,1,1,2130.71703804886,75,83.0091558653699,83.0091558653699,0.00888708187870957,0.156282111230103
349,PERFORM:1323,equivalent_line,2130.71703804886,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.22743888995372,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.48333089949775e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,349,PERFORM:1323,1,1,2130.71703804886,75,83.0091558653699,83.0091558653699,0.00888708187870957,0.156282111230103
350,PERFORM:1336,equivalent_line,13124.0843473175,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23641240217922,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05562,0.12645,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.47884459149528e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,350,PERFORM:1336,1,1,13124.0843473175,75,82.368990357993,82.368990357993,0.0538986522882049,0.155076865664278
351,PERFORM:1337,equivalent_line,13124.0843473175,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23641240217922,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05562,0.12645,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.47884459149528e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,351,PERFORM:1337,1,1,13124.0843473175,75,82.368990357993,82.368990357993,0.0538986522882049,0.155076865664278
353,PERFORM:1389,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.8226963472472,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00527,0.148465405357933,7.54593175853018e-05,0.0002840504311961,1.49831320480194e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,353,PERFORM:1389,1,1,22082.76,75,317.867119549036,79.466779887259,0.1262753852304,0.0800438512114425
354,PERFORM:1390,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.8226963472472,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00527,0.148465405357933,7.54593175853018e-05,0.0002840504311961,1.49831320480194e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,354,PERFORM:1390,1,1,22082.76,75,317.867119549036,79.466779887259,0.1262753852304,0.0800438512114425
355,PERFORM:1391,equivalent_line,51105.816,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.20312271826449,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00081,0.01237,0.338696654061872,7.54593175853018e-05,0.0002880962217685,1.47696862729278e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,355,PERFORM:1391,1,1,51105.816,75,313.52099206993,78.3802480174825,0.284300558698274,0.0789494291718899
356,PERFORM:1392,equivalent_line,51105.816,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.20312271826449,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00081,0.01237,0.338696654061872,7.54593175853018e-05,0.0002880962217685,1.47696862729278e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,356,PERFORM:1392,1,1,51105.816,75,313.52099206993,78.3802480174825,0.284300558698274,0.0789494291718899
357,PERFORM:1576,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.64042231848868,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00541,0.144568678377637,7.54593175853018e-05,0.0002915963629546,1.45898742735224e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,357,PERFORM:1576,1,1,22082.76,75,117.403375569033,29.3508438922583,0.017226167150013,0.0295639836517255
358,PERFORM:1577,equivalent_line,11356.848,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593566,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00018,0.00276,0.0749585678255274,7.54593175853018e-05,0.0002892607174103,1.470937290458e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,358,PERFORM:1577,1,1,11356.848,75,99.5416639108537,24.8854159777134,0.00636856729135654,0.0250661287229824
359,PERFORM:1689,equivalent_line,29653.992,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.97258906286531,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00047,0.00713,0.197860281041711,7.54593175853018e-05,0.0002861834757357,1.48698349033128e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,359,PERFORM:1689,1,1,29653.992,75,309.511414881062,77.3778537202655,0.160772084972409,0.0779397556945518
360,PERFORM:1690,equivalent_line,29653.992,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.97258906286531,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00047,0.00713,0.197860281041711,7.54593175853018e-05,0.0002861834757357,1.48698349033128e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,360,PERFORM:1690,1,1,29653.992,75,309.511414881062,77.3778537202655,0.160772084972409,0.0779397556945518
361,PERFORM:1731,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99868067638037,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.54593175853018e-05,0.000286402409926,1.48583030466608e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,361,PERFORM:1731,1,1,20820.888,75,117.864830489804,29.4662076224511,0.0163697428289054,0.0296801851294732
362,PERFORM:1732,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99868067638037,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.54593175853018e-05,0.000286402409926,1.48583030466608e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,362,PERFORM:1732,1,1,20820.888,75,117.864830489804,29.4662076224511,0.0163697428289054,0.0296801851294732
363,PERFORM:1733,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593567,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003299999999999,0.0050599999999999,0.137424041013467,7.54593175853018e-05,0.0002892607174103,1.470937290458e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,363,PERFORM:1733,1,1,20820.888,75,116.705115490372,29.1762788725931,0.0160491919095333,0.0293881509769824
364,PERFORM:1734,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00037,0.00563,0.155284612712332,7.54593175853018e-05,0.0002870513229765,1.48242278720574e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,364,PERFORM:1734,1,1,23344.632,75,609.661600430182,152.415400107546,0.491064854248539,0.153522209228172
365,PERFORM:1735,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00037,0.00563,0.155284612712332,7.54593175853018e-05,0.0002870513229765,1.48242278720574e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,365,PERFORM:1735,1,1,23344.632,75,609.661600430182,152.415400107546,0.491064854248539,0.153522209228172
366,PERFORM:1738,equivalent_line,34070.544,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.17473886297791,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00054,0.00824,0.225983090686065,7.54593175853018e-05,0.0002878633226402,1.47818083485262e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,366,PERFORM:1738,1,1,34070.544,75,110.37855727626,27.5946393190649,0.0234921427498279,0.0277950258840523
367,PERFORM:1843,equivalent_line,35.3939707317086,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.17808395023081,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00015,0.00034,6.04034647322057e-06,0.0002017716535433,0.0004573490813648,9.50830847043655e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,367,PERFORM:1843,1,1,35.3939707317086,75,83.0994458828669,83.0994458828669,0.000147947268377949,0.15645210108737
368,PERFORM:1844,equivalent_line,35.3939707317086,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.17808395023081,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00015,0.00034,6.04034647322057e-06,0.0002017716535433,0.0004573490813648,9.50830847043655e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,368,PERFORM:1844,1,1,35.3939707317086,75,83.0994458828669,83.0994458828669,0.000147947268377949,0.15645210108737
383,ATTACH:CEUG_DUNWOODIE,equivalent_line,51143.52662146,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0019028604633126,0.0159757222086811,0.26425761005896,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,383,ATTACH:CEUG_DUNWOODIE,1,1,51143.52662146,95,262.449427183823,131.224713591911,0.468012708313415,0.117916774445463
386,ATTACH:GOETHALS_GOWANUS,equivalent_line,44178.3262225623,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0016437112545338,0.0138,0.228268554696828,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,386,ATTACH:GOETHALS_GOWANUS,1,1,44178.3262225623,95,968.878065411919,484.439032705959,5.50963998219475,0.435310442587913
388,CV:BOUNDARY_SOUTHINGTON_LM,equivalent_line,29023.056,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.4583144805051,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0004599999999999,0.0072599999999999,0.186031654716474,7.54593175853018e-05,0.0002977362204724,1.4284807766042e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,388,CV:BOUNDARY_SOUTHINGTON_LM,1,1,29023.056,75,363.937673959403,90.9844184898507,0.217556120918939,0.0916451285240623
389,CV:PV_CV_F83_PROXY,equivalent_line,58046.112,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.4583144805051,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0009199999999999,0.0145199999999999,0.372063309432948,7.54593175853018e-05,0.0002977362204724,1.4284807766042e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,389,CV:PV_CV_F83_PROXY,1,1,58046.112,75,95.3992393744234,23.8498098436059,0.0298976529498615,0.0240230022312614
390,CV:CV_LM_398_PROXY,equivalent_line,46483.2823733046,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0017294701025964,0.01452,0.24017821842014,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,390,CV:CV_LM_398_PROXY,1,1,46483.2823733046,95,333.846773423257,166.923386711628,0.688282725884379,0.14999512516948
391,CV:PV_CV_F84,F84,23496.4224,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.1822265563675,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0008742145129173,0.0073369902803424,0.121449400192235,8.85695538057629e-05,0.0003716673343928,1.15192531992169e-11,source_design_Mallard_twin14p6mi_representative_geometry;synthetic_system_loading,0,0,0,0,1,391,CV:PV_CV_F84,1,1,23496.4224,95,187.846199735601,93.9230998678003,0.110149437488821,0.0843980427099428
402,ASSET:EASTHAMPTON_K_PROXY:SECTION:1_OF_2,equivalent_line,75602.9636779758,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.320406112036951,0.737805908605196,0.0126931112498264,0.0002017716535433,0.0004646238401223,9.35405600577761e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,402,ASSET:EASTHAMPTON_K_PROXY,1,2,151205.927355952,75,5.57593460636702,5.57593460636702,0.00142283838124114,0.0104978640401712
485,ASSET:EASTHAMPTON_K_PROXY:SECTION:2_OF_2,equivalent_line,75602.9636779758,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.320406112036951,0.737805908605196,0.0126931112498264,0.0002017716535433,0.0004646238401223,9.35405600577761e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,402,ASSET:EASTHAMPTON_K_PROXY,2,2,151205.927355952,75,16.6756003180954,16.6756003180954,0.0127257440173001,0.031395308102736
403,ASSET:FRESHKILLS138_FOXHILLS,equivalent_line,12930.9409866454,1,1,138,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0096682244423215,0.0329711637469739,0.0082980255598543,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,403,ASSET:FRESHKILLS138_FOXHILLS,1,1,12930.9409866454,75,1.81901564557142,1.81901564557142,1.82767520589494e-05,0.00274760940573581
404,ASSET:FRESHKILLS345_GOETHALS,equivalent_line,3866.1095048236,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.000143843559675,0.0012076580470203,0.019976112823284,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,404,ASSET:FRESHKILLS345_GOETHALS,1,1,3866.1095048236,95,1.68830313584387,0.844151567921935,1.46403251128092e-06,0.000758543320902098
