branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,temperature_c,series_phase_current_a,subconductor_current_a,joule_loss_mw,ampacity_fraction
480,PARENT:195:SECTION:7_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,7,7,657552.768559006,95,260.366447960358,130.183223980179,0.846015506168827,0.0866590910920424
196,PARENT:196:SECTION:1_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,1,4,385662.787619901,75,105.961739791428,105.961739791428,0.279160192341439,0.0844659103441261
481,PARENT:196:SECTION:2_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,2,4,385662.787619901,75,73.9486212865521,73.9486212865521,0.13596135707575,0.0589471032464773
482,PARENT:196:SECTION:3_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,3,4,385662.787619901,75,55.9148681290018,55.9148681290018,0.0777338070630481,0.0445717505920942
483,PARENT:196:SECTION:4_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,4,4,385662.787619901,75,65.716857066095,65.716857066095,0.107376414515972,0.0523852681917893
200,PARENT:200,equivalent_line,42804.9590802758,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.046086441115636,0.157166768893714,0.0190755132776903,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,200,PARENT:200,1,1,42804.9590802758,75,530.779150763296,530.779150763296,5.151311568882,0.588594964886001
220,PARENT:220,equivalent_line,24315.1550956663,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0043183517135369,0.0246,0.039312099980113,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,220,PARENT:220,1,1,24315.1550956663,75,5.39609051660243,5.39609051660243,0.000182575744265017,0.00430141765019418
221,PARENT:221,equivalent_line,69765.9415188991,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123903743126176,0.0705832290442927,0.112795729963758,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,221,PARENT:221,1,1,69765.9415188991,75,123.298534265849,123.298534265849,0.273506007963864,0.0982856921881523
222,PARENT:222,equivalent_line,57497.846880187,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0102115707106468,0.0581714172781359,0.0929609988627218,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,222,PARENT:222,1,1,57497.846880187,75,141.475596451987,141.475596451987,0.296771527808335,0.112775281618791
224,PARENT:224:SECTION:1_OF_2,equivalent_line,88769.4671527901,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0033027818094089,0.0277289510819646,0.458670114981094,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,224,PARENT:224,1,2,177538.93430558,95,332.433220289255,166.216610144628,1.30331130427276,0.110645442009693
484,PARENT:224:SECTION:2_OF_2,equivalent_line,88769.4671527901,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0033027818094089,0.0277289510819646,0.458670114981094,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,224,PARENT:224,2,2,177538.93430558,95,322.57198152323,161.285990761615,1.22713576241136,0.107363275681428
225,PARENT:225:SECTION:1_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,1,2,136696.705050972,95,226.063308668605,113.031654334303,0.46404909061193,0.0752418025131405
485,PARENT:225:SECTION:2_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,2,2,136696.705050972,95,209.573720825658,104.786860412829,0.398820445873393,0.0697534889990667
290,PERFORM:1107,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,290,PERFORM:1107,1,1,17666.208,75,364.225439632586,91.0563599081465,0.132634965443084,0.066443384330094
291,PERFORM:1108,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,291,PERFORM:1108,1,1,17666.208,75,364.225439632586,91.0563599081465,0.132634965443084,0.066443384330094
292,PERFORM:1109,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.31856692498802,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00429,0.116694119050967,7.54593175853018e-05,0.0002890361361079,1.47209663991474e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,292,PERFORM:1109,1,1,17666.208,75,360.843871237285,90.2109678093212,0.130183559832622,0.0658265058145402
293,PERFORM:1110,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,293,PERFORM:1110,1,1,17666.208,75,360.008246729619,90.0020616824048,0.129581312585169,0.0656740680266293
294,PERFORM:1111,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.0573059044153,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042399999999999,0.118090247889619,7.54593175853018e-05,0.0002856674165729,1.48970880913956e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,294,PERFORM:1111,1,1,17666.208,75,398.076703909642,99.5191759774105,0.158434953833747,0.0726186601831176
295,PERFORM:1112,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.57175210477818,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00432,0.115872175720279,7.54593175853018e-05,0.000291057367829,1.4617278224872e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,295,PERFORM:1112,1,1,17666.208,75,390.736041837181,97.6840104592952,0.152645646206253,0.0712795488025126
296,PERFORM:1113,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,296,PERFORM:1113,1,1,17666.208,75,392.545763085759,98.1364407714397,0.154062898603118,0.0716096850076357
297,PERFORM:1114,equivalent_line,37856.16,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.30747101540634,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0006,0.00919,0.250137687001362,7.54593175853018e-05,0.000288946303587,1.47256089156727e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,297,PERFORM:1114,1,1,37856.16,75,261.861383029634,65.4653457574086,0.146910761484102,0.0477697453846146
300,PERFORM:1159,equivalent_line,29023.056,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.0831114331119,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0004599999999999,0.0069699999999999,0.193884382894948,7.54593175853018e-05,0.000285843175853,1.48877949976476e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,300,PERFORM:1159,1,1,29023.056,75,252.275750566811,63.0689376417027,0.104536580664693,0.0460210980017825
301,PERFORM:1162,equivalent_line,5516.74023804897,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2313931738914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02338,0.0531399999999999,0.0009388194984679,0.0002017716535433,0.0004586033220398,9.48135189637354e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,301,PERFORM:1162,1,1,5516.74023804897,75,20.0177060417291,20.0177060417291,0.00133811228462902,0.0278705901087009
302,PERFORM:1164,equivalent_line,5346.84917853677,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23386533277501,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02266,0.05151,0.0009097894563029,0.0002017716535433,0.0004586609829662,9.48011630225009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,302,PERFORM:1164,1,1,5346.84917853677,75,19.5435511730201,19.5435511730201,0.00123619306339333,0.0272104257538899
303,PERFORM:1172,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,303,PERFORM:1172,1,1,2751.29132487815,75,72.6054545762423,72.6054545762423,0.00877923116038046,0.101088349480806
304,PERFORM:1173,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,304,PERFORM:1173,1,1,2751.29132487815,75,72.6054545762423,72.6054545762423,0.00877923116038046,0.101088349480806
305,PERFORM:1174,equivalent_line,2168.47060682934,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24289998268914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,305,PERFORM:1174,1,1,2168.47060682934,75,63.0697338630874,63.0697338630874,0.00522127952817476,0.0878117950727545
306,PERFORM:1175,equivalent_line,2168.47060682934,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24289998268914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,306,PERFORM:1175,1,1,2168.47060682934,75,63.0697338630874,63.0697338630874,0.00522127952817476,0.0878117950727545
307,PERFORM:1212,equivalent_line,3504.00310243915,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24171106274782,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.47620334978145e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,307,PERFORM:1212,1,1,3504.00310243915,75,72.7516526534513,72.7516526534513,0.0112261700527137,0.101291900610794
308,PERFORM:1213,equivalent_line,3504.00310243915,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24171106274782,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.47620334978145e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,308,PERFORM:1213,1,1,3504.00310243915,75,72.7516526534513,72.7516526534513,0.0112261700527137,0.101291900610794
309,PERFORM:1214,equivalent_line,46058.328,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00073,0.01109,0.306872277523165,7.54593175853018e-05,0.0002865903534318,1.48484178115651e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,309,PERFORM:1214,1,1,46058.328,75,37.9508602102041,9.48771505255102,0.00375427043594421,0.00692313967181403
310,PERFORM:1215,equivalent_line,46058.328,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00073,0.01109,0.306872277523165,7.54593175853018e-05,0.0002865903534318,1.48484178115651e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,310,PERFORM:1215,1,1,46058.328,75,37.9508602102041,9.48771505255102,0.00375427043594421,0.00692313967181403
313,PERFORM:1226,equivalent_line,3154.68,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.2052989502886,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,5e-05,0.00082,0.0194493886947627,7.54593175853018e-05,0.0003093832020997,1.37398292117295e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,313,PERFORM:1226,1,1,3154.68,75,138.150848654384,34.5377121635959,0.00340750548376776,0.0252020011065988
314,PERFORM:1227,equivalent_line,2215.50045801527,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.96137274695923,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.59580052493438e-05,0.0002954806430446,1.43941200350831e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,314,PERFORM:1227,1,1,2215.50045801527,75,205.809331075674,51.4523327689184,0.0060499189766389,0.0410145033028911
315,PERFORM:1228,equivalent_line,2801.45328185328,1,4,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,10.3341137395006,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,5e-05,0.0007,0.0179565310309391,8.49737532808399e-05,0.0002974081364829,1.42846547114862e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,315,PERFORM:1228,1,1,2801.45328185328,75,161.722391070335,40.4305977675838,0.00466949330151241,0.0317671381623342
316,PERFORM:1229,equivalent_line,2215.50045801527,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.96137274695923,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.59580052493438e-05,0.0002954806430446,1.43941200350831e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,316,PERFORM:1229,1,1,2215.50045801527,75,205.809331075674,51.4523327689184,0.0060499189766389,0.0410145033028911
335,PERFORM:1260,equivalent_line,13954.6628604883,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2345693017303,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05914,0.13444,0.0023743580245628,0.0002017716535433,0.0004586773943584,9.47976468762154e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,335,PERFORM:1260,1,1,13954.6628604883,75,18.7530514236417,18.7530514236417,0.00297060320605252,0.0261098154017332
346,PERFORM:1320,equivalent_line,99.103118048784,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1378418267879,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00042,0.00095,1.69498866835108e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,346,PERFORM:1320,1,1,99.103118048784,75,72.9389140800938,72.9389140800938,0.000319144462259876,0.101552624114988
347,PERFORM:1321,equivalent_line,99.103118048784,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1378418267879,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00042,0.00095,1.69498866835108e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,347,PERFORM:1321,1,1,99.103118048784,75,72.9389140800938,72.9389140800938,0.000319144462259876,0.101552624114988
348,PERFORM:1322,equivalent_line,2130.71703804886,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.22743888995372,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.48333089949775e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,348,PERFORM:1322,1,1,2130.71703804886,75,72.8860625438391,72.8860625438391,0.00685166570208102,0.10147903908479
349,PERFORM:1323,equivalent_line,2130.71703804886,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.22743888995372,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.48333089949775e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,349,PERFORM:1323,1,1,2130.71703804886,75,72.8860625438391,72.8860625438391,0.00685166570208102,0.10147903908479
350,PERFORM:1336,equivalent_line,13124.0843473175,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23641240217922,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05562,0.12645,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.47884459149528e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,350,PERFORM:1336,1,1,13124.0843473175,75,73.2586281993237,73.2586281993237,0.0426351686079827,0.101997761092744
351,PERFORM:1337,equivalent_line,13124.0843473175,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23641240217922,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05562,0.12645,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.47884459149528e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,351,PERFORM:1337,1,1,13124.0843473175,75,73.2586281993237,73.2586281993237,0.0426351686079827,0.101997761092744
353,PERFORM:1389,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.8226963472472,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00527,0.148465405357933,7.54593175853018e-05,0.0002840504311961,1.49831320480194e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,353,PERFORM:1389,1,1,22082.76,75,237.987417703573,59.4968544258933,0.0707840622039098,0.0434145661987704
354,PERFORM:1390,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.8226963472472,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00527,0.148465405357933,7.54593175853018e-05,0.0002840504311961,1.49831320480194e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,354,PERFORM:1390,1,1,22082.76,75,237.987417703573,59.4968544258933,0.0707840622039098,0.0434145661987704
355,PERFORM:1391,equivalent_line,51105.816,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.20312271826449,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00081,0.01237,0.338696654061872,7.54593175853018e-05,0.0002880962217685,1.47696862729278e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,355,PERFORM:1391,1,1,51105.816,75,233.726859931185,58.4317149827963,0.158001682879474,0.042637339111566
356,PERFORM:1392,equivalent_line,51105.816,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.20312271826449,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00081,0.01237,0.338696654061872,7.54593175853018e-05,0.0002880962217685,1.47696862729278e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,356,PERFORM:1392,1,1,51105.816,75,233.726859931185,58.4317149827963,0.158001682879474,0.042637339111566
357,PERFORM:1576,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.64042231848868,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00541,0.144568678377637,7.54593175853018e-05,0.0002915963629546,1.45898742735224e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,357,PERFORM:1576,1,1,22082.76,75,85.2008175539155,21.3002043884789,0.00907225008473292,0.0155426558663327
358,PERFORM:1577,equivalent_line,11356.848,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593566,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00018,0.00276,0.0749585678255274,7.54593175853018e-05,0.0002892607174103,1.470937290458e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,358,PERFORM:1577,1,1,11356.848,75,66.9153603880628,16.7288400970157,0.00287795230677496,0.0122069535075195
359,PERFORM:1689,equivalent_line,29653.992,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.97258906286531,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00047,0.00713,0.197860281041711,7.54593175853018e-05,0.0002861834757357,1.48698349033128e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,359,PERFORM:1689,1,1,29653.992,75,230.328902397495,57.5822255993737,0.089033650182555,0.0420174708273076
360,PERFORM:1690,equivalent_line,29653.992,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.97258906286531,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00047,0.00713,0.197860281041711,7.54593175853018e-05,0.0002861834757357,1.48698349033128e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,360,PERFORM:1690,1,1,29653.992,75,230.328902397495,57.5822255993737,0.089033650182555,0.0420174708273076
361,PERFORM:1731,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99868067638037,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.54593175853018e-05,0.000286402409926,1.48583030466608e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,361,PERFORM:1731,1,1,20820.888,75,145.056699861174,36.2641749652934,0.0247941354962417,0.0264617926420887
362,PERFORM:1732,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99868067638037,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.54593175853018e-05,0.000286402409926,1.48583030466608e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,362,PERFORM:1732,1,1,20820.888,75,145.056699861174,36.2641749652934,0.0247941354962417,0.0264617926420887
363,PERFORM:1733,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593567,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003299999999999,0.0050599999999999,0.137424041013467,7.54593175853018e-05,0.0002892607174103,1.470937290458e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,363,PERFORM:1733,1,1,20820.888,75,143.629434154363,35.9073585385908,0.0243086188322706,0.02620142542558
364,PERFORM:1734,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00037,0.00563,0.155284612712332,7.54593175853018e-05,0.0002870513229765,1.48242278720574e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,364,PERFORM:1734,1,1,23344.632,75,453.822445318818,113.455611329704,0.272102863466183,0.082788009487637
365,PERFORM:1735,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00037,0.00563,0.155284612712332,7.54593175853018e-05,0.0002870513229765,1.48242278720574e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,365,PERFORM:1735,1,1,23344.632,75,453.822445318818,113.455611329704,0.272102863466183,0.082788009487637
366,PERFORM:1738,equivalent_line,34070.544,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.17473886297791,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00054,0.00824,0.225983090686065,7.54593175853018e-05,0.0002878633226402,1.47818083485262e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,366,PERFORM:1738,1,1,34070.544,75,78.3102977940912,19.5775744485228,0.0118247224469372,0.0142856611514717
367,PERFORM:1843,equivalent_line,35.3939707317086,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.17808395023081,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00015,0.00034,6.04034647322057e-06,0.0002017716535433,0.0004573490813648,9.50830847043655e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,367,PERFORM:1843,1,1,35.3939707317086,75,72.8347629324466,72.8347629324466,0.000113654887712454,0.10140761479477
368,PERFORM:1844,equivalent_line,35.3939707317086,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.17808395023081,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00015,0.00034,6.04034647322057e-06,0.0002017716535433,0.0004573490813648,9.50830847043655e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,368,PERFORM:1844,1,1,35.3939707317086,75,72.8347629324466,72.8347629324466,0.000113654887712454,0.10140761479477
383,ATTACH:CEUG_DUNWOODIE,equivalent_line,51143.52662146,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0019028604633126,0.0159757222086811,0.26425761005896,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,383,ATTACH:CEUG_DUNWOODIE,1,1,51143.52662146,95,305.201360343167,152.600680171584,0.632906152624952,0.101581723354081
386,ATTACH:GOETHALS_GOWANUS,equivalent_line,44178.3262225623,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0016437112545338,0.0138,0.228268554696828,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,386,ATTACH:GOETHALS_GOWANUS,1,1,44178.3262225623,95,714.417113412383,357.208556706191,2.99563345541632,0.237783086852818
388,CV:BOUNDARY_SOUTHINGTON_LM,equivalent_line,29023.056,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.4583144805051,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0004599999999999,0.0072599999999999,0.186031654716474,7.54593175853018e-05,0.0002977362204724,1.4284807766042e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,388,CV:BOUNDARY_SOUTHINGTON_LM,1,1,29023.056,75,423.676818537828,105.919204634457,0.294840189077302,0.0772887300630549
389,CV:PV_CV_F83_PROXY,equivalent_line,58046.112,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.4583144805051,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0009199999999999,0.0145199999999999,0.372063309432948,7.54593175853018e-05,0.0002977362204724,1.4284807766042e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,389,CV:PV_CV_F83_PROXY,1,1,58046.112,75,121.90357178496,30.4758929462399,0.0488180169170359,0.0222381113177868
391,CV:PV_CV_F84,F84,23496.4224,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.1822265563675,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0008742145129173,0.0073369902803424,0.121449400192235,8.85695538057629e-05,0.0003716673343928,1.15192531992169e-11,source_design_Mallard_twin14p6mi_representative_geometry;synthetic_system_loading,0,0,0,0,1,391,CV:PV_CV_F84,1,1,23496.4224,95,240.034646441216,120.017323220608,0.179856161677606,0.0798919540292018
393,DOVER:CV_DOVER_Y17,Y17_NY_line_only,482.8032,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,9.83101276180371,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,1.79633119092605e-05,0.0001496865253676,0.0025138063676287,8.85695538057629e-05,0.0003690207248395,1.16035899491637e-11,source_design_heterogeneous_Dover_line_section;no_PAR_impedance_in_conductor,0,0,0,0,1,393,DOVER:CV_DOVER_Y17,1,1,482.8032,95,400.113468973556,200.056734486778,0.0102686227323939,0.133171803919265
402,ASSET:EASTHAMPTON_K_PROXY:SECTION:1_OF_2,equivalent_line,75602.9636779758,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.320406112036951,0.737805908605196,0.0126931112498264,0.0002017716535433,0.0004646238401223,9.35405600577761e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,402,ASSET:EASTHAMPTON_K_PROXY,1,2,151205.927355952,75,5.55643665062973,5.55643665062973,0.00141290500261193,0.00773620953529032
488,ASSET:EASTHAMPTON_K_PROXY:SECTION:2_OF_2,equivalent_line,75602.9636779758,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.320406112036951,0.737805908605196,0.0126931112498264,0.0002017716535433,0.0004646238401223,9.35405600577761e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,402,ASSET:EASTHAMPTON_K_PROXY,2,2,151205.927355952,75,16.6172889963428,16.6172889963428,0.0126369007338098,0.0231361999906204
403,ASSET:FRESHKILLS138_FOXHILLS,equivalent_line,12930.9409866454,1,1,138,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0096682244423215,0.0329711637469739,0.0082980255598543,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,403,ASSET:FRESHKILLS138_FOXHILLS,1,1,12930.9409866454,75,1.74573627211041,1.74573627211041,1.68338488141739e-05,0.00193589288182361
404,ASSET:FRESHKILLS345_GOETHALS,equivalent_line,3866.1095048236,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.000143843559675,0.0012076580470203,0.019976112823284,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,404,ASSET:FRESHKILLS345_GOETHALS,1,1,3866.1095048236,95,1.66542731946095,0.832713659730473,1.42462721261844e-06,0.000554312657851813
413,DOVER:RESOLVED_398,398_NY_line_only,5037.24672,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,9.83101276180371,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0001874172209199,0.001561729414669,0.0262273797689262,8.85695538057629e-05,0.0003690207248395,1.16035899491637e-11,source_design_heterogeneous_Dover_line_section;no_PAR_impedance_in_conductor,0,0,0,0,1,413,DOVER:RESOLVED_398,1,1,5037.24672,95,404.975311379064,202.487655689532,0.109755434814205,0.134789995691649
413,DOVER:RESOLVED_398,398_CT_line_only,8529.5232,1,1,345,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.83101276180371,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0002564582835538,0.0034106733034145,0.0349900483623094,3.57874015748031e-05,0.0004759414804556,9.14219497164687e-12,source_design_heterogeneous_Dover_line_section;no_PAR_impedance_in_conductor,0,0,0,0,1,413,DOVER:RESOLVED_398,1,1,8529.5232,95,404.975311379064,404.975311379064,0.150187321554507,0.149488666667093
