parent_id,key,title,status,priority,state,classification,parameter_basis,reason,r,x,b,active,overheadDlrEligible,sources
286,PERFORM:210,East Astoria - East 13Th Street,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 18.89 times the imported value (0.05 to 0.944354 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00012000000000000002,0.0023,0.9443542531919334,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
286,PERFORM:210,East Astoria - East 13Th Street,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 18.89 times the imported value (0.05 to 0.944354 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00012000000000000002,0.0023,0.9443542531919334,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
286,PERFORM:210,East Astoria - East 13Th Street,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 18.89 times the imported value (0.05 to 0.944354 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00012000000000000002,0.0023,0.9443542531919334,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
286,PERFORM:210,East Astoria - East 13Th Street,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 18.89 times the imported value (0.05 to 0.944354 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00012000000000000002,0.0023,0.9443542531919334,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
287,PERFORM:211,East Astoria - East 13Th Street,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 18.89 times the imported value (0.05 to 0.944354 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00012000000000000002,0.0023,0.9443542531919334,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
287,PERFORM:211,East Astoria - East 13Th Street,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 18.89 times the imported value (0.05 to 0.944354 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00012000000000000002,0.0023,0.9443542531919334,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
287,PERFORM:211,East Astoria - East 13Th Street,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 18.89 times the imported value (0.05 to 0.944354 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00012000000000000002,0.0023,0.9443542531919334,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
287,PERFORM:211,East Astoria - East 13Th Street,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 18.89 times the imported value (0.05 to 0.944354 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00012000000000000002,0.0023,0.9443542531919334,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
288,PERFORM:212,East 13Th Street - West 49Th Street,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 15.60 times the imported value (0.03339 to 0.521038 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",8e-05,0.00129,0.5210382289002431,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
288,PERFORM:212,East 13Th Street - West 49Th Street,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 15.60 times the imported value (0.03339 to 0.521038 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",8e-05,0.00129,0.5210382289002431,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
288,PERFORM:212,East 13Th Street - West 49Th Street,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 15.60 times the imported value (0.03339 to 0.521038 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",8e-05,0.00129,0.5210382289002431,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
288,PERFORM:212,East 13Th Street - West 49Th Street,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 15.60 times the imported value (0.03339 to 0.521038 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",8e-05,0.00129,0.5210382289002431,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
289,PERFORM:213,East 13Th Street - West 49Th Street,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 15.59 times the imported value (0.03342 to 0.521038 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",8e-05,0.00129,0.5210382289002431,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
289,PERFORM:213,East 13Th Street - West 49Th Street,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 15.59 times the imported value (0.03342 to 0.521038 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",8e-05,0.00129,0.5210382289002431,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
289,PERFORM:213,East 13Th Street - West 49Th Street,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 15.59 times the imported value (0.03342 to 0.521038 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",8e-05,0.00129,0.5210382289002431,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
289,PERFORM:213,East 13Th Street - West 49Th Street,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 15.59 times the imported value (0.03342 to 0.521038 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",8e-05,0.00129,0.5210382289002431,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
300,PERFORM:1159,Shore Road - Dunwoodie / Y50,classification_conflict,high,pre_may,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"Owner and utility inventory support the Y50 cable corridor, but this parent retains an overhead parameter template. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00045999999999999996,0.006969999999999999,0.1938843828949483,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | LIPA_2018_DISCLOSURE - Long Island Power Authority | CONED_2018_PSC - Consolidated Edison / NYPSC
300,PERFORM:1159,Shore Road - Dunwoodie / Y50,classification_conflict,high,may21,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"Owner and utility inventory support the Y50 cable corridor, but this parent retains an overhead parameter template. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00045999999999999996,0.006969999999999999,0.1938843828949483,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | LIPA_2018_DISCLOSURE - Long Island Power Authority | CONED_2018_PSC - Consolidated Edison / NYPSC
300,PERFORM:1159,Shore Road - Dunwoodie / Y50,classification_conflict,high,may30,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"Owner and utility inventory support the Y50 cable corridor, but this parent retains an overhead parameter template. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00045999999999999996,0.006969999999999999,0.1938843828949483,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | LIPA_2018_DISCLOSURE - Long Island Power Authority | CONED_2018_PSC - Consolidated Edison / NYPSC
300,PERFORM:1159,Shore Road - Dunwoodie / Y50,classification_conflict,high,post_dover,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"Owner and utility inventory support the Y50 cable corridor, but this parent retains an overhead parameter template. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00045999999999999996,0.006969999999999999,0.1938843828949483,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | LIPA_2018_DISCLOSURE - Long Island Power Authority | CONED_2018_PSC - Consolidated Edison / NYPSC
309,PERFORM:1214,East Garden City - Sprain Brook / Y49 association 1,classification_conflict,high,pre_may,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"NYPA and PSC document the Y49 underground/submarine corridor, but this parent retains an overhead parameter template. Two identical model rows do not establish two physical Y49 circuits. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00073,0.01109,0.3068722775231649,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | NYPA_Y49_2022 - New York Power Authority | PSC_Y49_2025 - New York Public Service Commission | LIPA_2018_DISCLOSURE - Long Island Power Authority
309,PERFORM:1214,East Garden City - Sprain Brook / Y49 association 1,classification_conflict,high,may21,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"NYPA and PSC document the Y49 underground/submarine corridor, but this parent retains an overhead parameter template. Two identical model rows do not establish two physical Y49 circuits. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00073,0.01109,0.3068722775231649,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | NYPA_Y49_2022 - New York Power Authority | PSC_Y49_2025 - New York Public Service Commission | LIPA_2018_DISCLOSURE - Long Island Power Authority
309,PERFORM:1214,East Garden City - Sprain Brook / Y49 association 1,classification_conflict,high,may30,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"NYPA and PSC document the Y49 underground/submarine corridor, but this parent retains an overhead parameter template. Two identical model rows do not establish two physical Y49 circuits. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00073,0.01109,0.3068722775231649,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | NYPA_Y49_2022 - New York Power Authority | PSC_Y49_2025 - New York Public Service Commission | LIPA_2018_DISCLOSURE - Long Island Power Authority
309,PERFORM:1214,East Garden City - Sprain Brook / Y49 association 1,classification_conflict,high,post_dover,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"NYPA and PSC document the Y49 underground/submarine corridor, but this parent retains an overhead parameter template. Two identical model rows do not establish two physical Y49 circuits. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00073,0.01109,0.3068722775231649,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | NYPA_Y49_2022 - New York Power Authority | PSC_Y49_2025 - New York Public Service Commission | LIPA_2018_DISCLOSURE - Long Island Power Authority
310,PERFORM:1215,East Garden City - Sprain Brook / Y49 association 2,classification_conflict,high,pre_may,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"NYPA and PSC document the Y49 underground/submarine corridor, but this parent retains an overhead parameter template. Two identical model rows do not establish two physical Y49 circuits. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00073,0.01109,0.3068722775231649,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | NYPA_Y49_2022 - New York Power Authority | PSC_Y49_2025 - New York Public Service Commission | LIPA_2018_DISCLOSURE - Long Island Power Authority
310,PERFORM:1215,East Garden City - Sprain Brook / Y49 association 2,classification_conflict,high,may21,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"NYPA and PSC document the Y49 underground/submarine corridor, but this parent retains an overhead parameter template. Two identical model rows do not establish two physical Y49 circuits. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00073,0.01109,0.3068722775231649,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | NYPA_Y49_2022 - New York Power Authority | PSC_Y49_2025 - New York Public Service Commission | LIPA_2018_DISCLOSURE - Long Island Power Authority
310,PERFORM:1215,East Garden City - Sprain Brook / Y49 association 2,classification_conflict,high,may30,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"NYPA and PSC document the Y49 underground/submarine corridor, but this parent retains an overhead parameter template. Two identical model rows do not establish two physical Y49 circuits. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00073,0.01109,0.3068722775231649,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | NYPA_Y49_2022 - New York Power Authority | PSC_Y49_2025 - New York Public Service Commission | LIPA_2018_DISCLOSURE - Long Island Power Authority
310,PERFORM:1215,East Garden City - Sprain Brook / Y49 association 2,classification_conflict,high,post_dover,synthetic_overhead_corridor,exact_R_X_inverse_with_integer_circuit_search,"NYPA and PSC document the Y49 underground/submarine corridor, but this parent retains an overhead parameter template. Two identical model rows do not establish two physical Y49 circuits. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.00073,0.01109,0.3068722775231649,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | NYPA_Y49_2022 - New York Power Authority | PSC_Y49_2025 - New York Public Service Commission | LIPA_2018_DISCLOSURE - Long Island Power Authority
319,PERFORM:1236,West 49Th Street - Sprain Brook,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 20.12 times the imported value (0.17988 to 3.62002 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00045999999999999996,0.008999999999999998,3.620024637235744,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC | CONED_LTP_2023 - Consolidated Edison
319,PERFORM:1236,West 49Th Street - Sprain Brook,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 20.12 times the imported value (0.17988 to 3.62002 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00045999999999999996,0.008999999999999998,3.620024637235744,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC | CONED_LTP_2023 - Consolidated Edison
319,PERFORM:1236,West 49Th Street - Sprain Brook,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 20.12 times the imported value (0.17988 to 3.62002 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00045999999999999996,0.008999999999999998,3.620024637235744,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC | CONED_LTP_2023 - Consolidated Edison
319,PERFORM:1236,West 49Th Street - Sprain Brook,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 20.12 times the imported value (0.17988 to 3.62002 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00045999999999999996,0.008999999999999998,3.620024637235744,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC | CONED_LTP_2023 - Consolidated Edison
320,PERFORM:1237,West 49Th Street - Sprain Brook,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 20.12 times the imported value (0.17991 to 3.62002 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00045999999999999996,0.008999999999999998,3.620024637235744,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC | CONED_LTP_2023 - Consolidated Edison
320,PERFORM:1237,West 49Th Street - Sprain Brook,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 20.12 times the imported value (0.17991 to 3.62002 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00045999999999999996,0.008999999999999998,3.620024637235744,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC | CONED_LTP_2023 - Consolidated Edison
320,PERFORM:1237,West 49Th Street - Sprain Brook,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 20.12 times the imported value (0.17991 to 3.62002 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00045999999999999996,0.008999999999999998,3.620024637235744,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC | CONED_LTP_2023 - Consolidated Edison
320,PERFORM:1237,West 49Th Street - Sprain Brook,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 20.12 times the imported value (0.17991 to 3.62002 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00045999999999999996,0.008999999999999998,3.620024637235744,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC | CONED_LTP_2023 - Consolidated Edison
324,PERFORM:1241,Bruckner - East 179Th Street,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
324,PERFORM:1241,Bruckner - East 179Th Street,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
324,PERFORM:1241,Bruckner - East 179Th Street,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
324,PERFORM:1241,Bruckner - East 179Th Street,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
325,PERFORM:1242,Bruckner - East 179Th Street,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
325,PERFORM:1242,Bruckner - East 179Th Street,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
325,PERFORM:1242,Bruckner - East 179Th Street,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
325,PERFORM:1242,Bruckner - East 179Th Street,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
326,PERFORM:1243,Bruckner - East 179Th Street,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
326,PERFORM:1243,Bruckner - East 179Th Street,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
326,PERFORM:1243,Bruckner - East 179Th Street,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
326,PERFORM:1243,Bruckner - East 179Th Street,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00071,0.00357,0.05231131001156165,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
327,PERFORM:1245,Bruckner - East Astoria,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00023,0.00114,0.012560137735464577,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
327,PERFORM:1245,Bruckner - East Astoria,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00023,0.00114,0.012560137735464577,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
327,PERFORM:1245,Bruckner - East Astoria,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00023,0.00114,0.012560137735464577,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
327,PERFORM:1245,Bruckner - East Astoria,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.00023,0.00114,0.012560137735464577,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
328,PERFORM:1248,Tremont - Sprain Brook,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
328,PERFORM:1248,Tremont - Sprain Brook,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
328,PERFORM:1248,Tremont - Sprain Brook,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
328,PERFORM:1248,Tremont - Sprain Brook,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
329,PERFORM:1249,Tremont - Sprain Brook,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
