parent_id,key,title,status,priority,state,classification,parameter_basis,reason,r,x,b,active,overheadDlrEligible,sources
329,PERFORM:1249,Tremont - Sprain Brook,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
329,PERFORM:1249,Tremont - Sprain Brook,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
329,PERFORM:1249,Tremont - Sprain Brook,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
330,PERFORM:1250,Tremont - Sprain Brook,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
330,PERFORM:1250,Tremont - Sprain Brook,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
330,PERFORM:1250,Tremont - Sprain Brook,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
330,PERFORM:1250,Tremont - Sprain Brook,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,0.0015300000000000001,0.007670000000000001,0.1127271891798441,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
333,PERFORM:1257,East Astoria - North Queens,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,6e-05,0.00029,0.0022078697553398418,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
333,PERFORM:1257,East Astoria - North Queens,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,6e-05,0.00029,0.0022078697553398418,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
333,PERFORM:1257,East Astoria - North Queens,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,6e-05,0.00029,0.0022078697553398418,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
333,PERFORM:1257,East Astoria - North Queens,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,6e-05,0.00029,0.0022078697553398418,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
334,PERFORM:1258,East Astoria - North Queens,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,6e-05,0.00029,0.0022078697553398418,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
334,PERFORM:1258,East Astoria - North Queens,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,6e-05,0.00029,0.0022078697553398418,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
334,PERFORM:1258,East Astoria - North Queens,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,6e-05,0.00029,0.0022078697553398418,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
334,PERFORM:1258,East Astoria - North Queens,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,6e-05,0.00029,0.0022078697553398418,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
336,PERFORM:1262,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
336,PERFORM:1262,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
336,PERFORM:1262,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
336,PERFORM:1262,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
337,PERFORM:1263,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
337,PERFORM:1263,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
337,PERFORM:1263,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
337,PERFORM:1263,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
338,PERFORM:1264,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
338,PERFORM:1264,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
338,PERFORM:1264,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
338,PERFORM:1264,Dunwoodie - East 179Th Street,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Dunwoodie South-East179th138kV;model does not resolve North/South terminal;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0013100000000000002,0.006530000000000001,0.09651805086640247,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
339,PERFORM:1265,Corona - Jamaica,documented_cable_assumptions,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
339,PERFORM:1265,Corona - Jamaica,documented_cable_assumptions,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
339,PERFORM:1265,Corona - Jamaica,documented_cable_assumptions,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
339,PERFORM:1265,Corona - Jamaica,documented_cable_assumptions,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
340,PERFORM:1266,Corona - Jamaica,documented_cable_assumptions,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
340,PERFORM:1266,Corona - Jamaica,documented_cable_assumptions,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
340,PERFORM:1266,Corona - Jamaica,documented_cable_assumptions,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
340,PERFORM:1266,Corona - Jamaica,documented_cable_assumptions,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
341,PERFORM:1267,Corona - Jamaica,documented_cable_assumptions,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
341,PERFORM:1267,Corona - Jamaica,documented_cable_assumptions,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
341,PERFORM:1267,Corona - Jamaica,documented_cable_assumptions,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
341,PERFORM:1267,Corona - Jamaica,documented_cable_assumptions,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions.",0.00085,0.004230000000000001,0.046417900326716915,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
342,PERFORM:1269,East Astoria - Corona,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
342,PERFORM:1269,East Astoria - Corona,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
342,PERFORM:1269,East Astoria - Corona,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
342,PERFORM:1269,East Astoria - Corona,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
343,PERFORM:1270,East Astoria - Corona,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
343,PERFORM:1270,East Astoria - Corona,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
343,PERFORM:1270,East Astoria - Corona,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
343,PERFORM:1270,East Astoria - Corona,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
344,PERFORM:1271,East Astoria - Corona,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
344,PERFORM:1271,East Astoria - Corona,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
344,PERFORM:1271,East Astoria - Corona,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
344,PERFORM:1271,East Astoria - Corona,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
345,PERFORM:1272,East Astoria - Corona,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
345,PERFORM:1272,East Astoria - Corona,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
345,PERFORM:1272,East Astoria - Corona,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
345,PERFORM:1272,East Astoria - Corona,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,"Astoria-Corona138kV;Astoria versus EastAstoria alias not certified;supporting context only, not exact physical-row certification. Current cable electrical construction and static limits are synthetic; this is a terminal-identity uncertainty, not proof that R/X/B are wrong.",0.0008,0.00401,0.04368743560161593,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
369,PERFORM:1984,Gowanus - Farragut,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.43 times the imported value (0.03567 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0013800000000000002,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
369,PERFORM:1984,Gowanus - Farragut,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.43 times the imported value (0.03567 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0013800000000000002,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
369,PERFORM:1984,Gowanus - Farragut,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.43 times the imported value (0.03567 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0013800000000000002,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
369,PERFORM:1984,Gowanus - Farragut,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.43 times the imported value (0.03567 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0013800000000000002,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
370,PERFORM:1985,Gowanus - Farragut,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.43 times the imported value (0.03567 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0013800000000000002,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
370,PERFORM:1985,Gowanus - Farragut,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.43 times the imported value (0.03567 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0013800000000000002,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
370,PERFORM:1985,Gowanus - Farragut,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.43 times the imported value (0.03567 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0013800000000000002,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
370,PERFORM:1985,Gowanus - Farragut,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.43 times the imported value (0.03567 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0013800000000000002,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
371,PERFORM:1988,Farragut - Rainey,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.79 times the imported value (0.05432 to 0.911817 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00013999999999999996,0.0021,0.911816900575425,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
