parent_id,key,title,status,priority,state,classification,parameter_basis,reason,r,x,b,active,overheadDlrEligible,sources
371,PERFORM:1988,Farragut - Rainey,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.79 times the imported value (0.05432 to 0.911817 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00013999999999999996,0.0021,0.911816900575425,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
371,PERFORM:1988,Farragut - Rainey,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.79 times the imported value (0.05432 to 0.911817 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00013999999999999996,0.0021,0.911816900575425,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
371,PERFORM:1988,Farragut - Rainey,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.79 times the imported value (0.05432 to 0.911817 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00013999999999999996,0.0021,0.911816900575425,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
372,PERFORM:1989,Farragut - Rainey,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.79 times the imported value (0.05432 to 0.911817 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00013999999999999996,0.0021,0.911816900575425,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
372,PERFORM:1989,Farragut - Rainey,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.79 times the imported value (0.05432 to 0.911817 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00013999999999999996,0.0021,0.911816900575425,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
372,PERFORM:1989,Farragut - Rainey,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.79 times the imported value (0.05432 to 0.911817 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00013999999999999996,0.0021,0.911816900575425,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
372,PERFORM:1989,Farragut - Rainey,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Historical utility inventory supports an underground corridor with these named endpoints. It does not certify this exact equivalent row, physical circuit multiplicity, installed cable construction or burial ampacity. Imported R/X are retained; B and static limits are synthetic assumptions. The present gross charging B is 16.79 times the imported value (0.05432 to 0.911817 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",0.00013999999999999996,0.0021,0.911816900575425,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
375,PERFORM:1994,Farragut - Leonard Street,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 16.67 times the imported value (0.01953 to 0.325649 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",5e-05,0.00075,0.3256488930626519,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
375,PERFORM:1994,Farragut - Leonard Street,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 16.67 times the imported value (0.01953 to 0.325649 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",5e-05,0.00075,0.3256488930626519,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
375,PERFORM:1994,Farragut - Leonard Street,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 16.67 times the imported value (0.01953 to 0.325649 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",5e-05,0.00075,0.3256488930626519,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
375,PERFORM:1994,Farragut - Leonard Street,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 16.67 times the imported value (0.01953 to 0.325649 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",5e-05,0.00075,0.3256488930626519,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
376,PERFORM:1997,Rainey - Vernon 138,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
376,PERFORM:1997,Rainey - Vernon 138,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
376,PERFORM:1997,Rainey - Vernon 138,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
376,PERFORM:1997,Rainey - Vernon 138,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
377,PERFORM:1998,Rainey - Vernon 138,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
377,PERFORM:1998,Rainey - Vernon 138,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
377,PERFORM:1998,Rainey - Vernon 138,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
377,PERFORM:1998,Rainey - Vernon 138,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
378,PERFORM:1999,Rainey - Vernon 138,cable_identity_uncertain,review,pre_may,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
378,PERFORM:1999,Rainey - Vernon 138,cable_identity_uncertain,review,may21,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
378,PERFORM:1999,Rainey - Vernon 138,cable_identity_uncertain,review,may30,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
378,PERFORM:1999,Rainey - Vernon 138,cable_identity_uncertain,review,post_dover,cable_compatible_source_equivalent,cable_exact_R_X_inverse,Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters.,9e-05,0.00043000000000000004,0.004914836505181792,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
379,PERFORM:2000,Leonard Street - West 49Th Street,documented_cable_assumptions,high,pre_may,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 15.82 times the imported value (0.03705 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0014300000000000003,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
379,PERFORM:2000,Leonard Street - West 49Th Street,documented_cable_assumptions,high,may21,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 15.82 times the imported value (0.03705 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0014300000000000003,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
379,PERFORM:2000,Leonard Street - West 49Th Street,documented_cable_assumptions,high,may30,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 15.82 times the imported value (0.03705 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0014300000000000003,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
379,PERFORM:2000,Leonard Street - West 49Th Street,documented_cable_assumptions,high,post_dover,urban_non_OH_network_equivalent,cable_exact_R_X_inverse,"Cable/urban classification is based on electrical compatibility or conservative urban-network interpretation. The inspected primary sources do not certify underground construction for this exact endpoint pair. Lack of identity alone does not prove incorrect parameters. The present gross charging B is 15.82 times the imported value (0.03705 to 0.586168 pu), despite preserved R/X. This is a material, unverified charging substitution that deserves review; it is not proof that either value is the correct installed-cable charging.",9e-05,0.0014300000000000003,0.5861680075127735,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
386,ATTACH:GOETHALS_GOWANUS,Goethals - Gowanus aggregate attachment,classification_conflict,high,pre_may,synthetic_overhead_corridor,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,"The named physical Goethals - Gowanus corridor is documented underground, but this record is an explicitly synthetic aggregate attachment using an overhead parameter template; it is not bound to a particular owner feeder. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.0016437112545338263,0.013800000000000002,0.2282685546968276,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | CONED_2018_PSC - Consolidated Edison / NYPSC
386,ATTACH:GOETHALS_GOWANUS,Goethals - Gowanus aggregate attachment,classification_conflict,high,may21,synthetic_overhead_corridor,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,"The named physical Goethals - Gowanus corridor is documented underground, but this record is an explicitly synthetic aggregate attachment using an overhead parameter template; it is not bound to a particular owner feeder. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.0016437112545338263,0.013800000000000002,0.2282685546968276,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | CONED_2018_PSC - Consolidated Edison / NYPSC
386,ATTACH:GOETHALS_GOWANUS,Goethals - Gowanus aggregate attachment,classification_conflict,high,may30,synthetic_overhead_corridor,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,"The named physical Goethals - Gowanus corridor is documented underground, but this record is an explicitly synthetic aggregate attachment using an overhead parameter template; it is not bound to a particular owner feeder. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.0016437112545338263,0.013800000000000002,0.2282685546968276,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | CONED_2018_PSC - Consolidated Edison / NYPSC
386,ATTACH:GOETHALS_GOWANUS,Goethals - Gowanus aggregate attachment,classification_conflict,high,post_dover,synthetic_overhead_corridor,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,"The named physical Goethals - Gowanus corridor is documented underground, but this record is an explicitly synthetic aggregate attachment using an overhead parameter template; it is not bound to a particular owner feeder. Current overhead-conductor eligibility already excludes it in every state. The audit flags interpretation/parameter review, not a newly detected use of cable rows in overhead DLR.",0.0016437112545338263,0.013800000000000002,0.2282685546968276,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Documented classification-conflict audit | CONED_2018_PSC - Consolidated Edison / NYPSC
399,RECEIVING:GREENWOOD_CORONA,Greenwood 138 - Corona,cable_identity_uncertain,review,pre_may,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Builder explicitly labels omitted-network or project-route proxy, not a unique installed circuit. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",0.0011636363636363637,0.005832727272727273,0.13767523517302233,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
399,RECEIVING:GREENWOOD_CORONA,Greenwood 138 - Corona,cable_identity_uncertain,review,may21,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Builder explicitly labels omitted-network or project-route proxy, not a unique installed circuit. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",0.0011636363636363637,0.005832727272727273,0.13767523517302233,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
399,RECEIVING:GREENWOOD_CORONA,Greenwood 138 - Corona,cable_identity_uncertain,review,may30,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Builder explicitly labels omitted-network or project-route proxy, not a unique installed circuit. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",0.0011636363636363637,0.005832727272727273,0.13767523517302233,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
399,RECEIVING:GREENWOOD_CORONA,Greenwood 138 - Corona,cable_identity_uncertain,review,post_dover,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Builder explicitly labels omitted-network or project-route proxy, not a unique installed circuit. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",0.0011636363636363637,0.005832727272727273,0.13767523517302233,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions
400,RECEIVING:FOXHILLS_GREENWOOD,Fox Hills 138 - Greenwood 138,cable_identity_uncertain,review,pre_may,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Greenwood-FoxHills138kV is historically documented underground, but this model row remains an explicitly synthetic receiving-network proxy. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",0.0014545454545454545,0.007290909090909091,0.07943170109384713,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
400,RECEIVING:FOXHILLS_GREENWOOD,Fox Hills 138 - Greenwood 138,cable_identity_uncertain,review,may21,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Greenwood-FoxHills138kV is historically documented underground, but this model row remains an explicitly synthetic receiving-network proxy. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",0.0014545454545454545,0.007290909090909091,0.07943170109384713,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
400,RECEIVING:FOXHILLS_GREENWOOD,Fox Hills 138 - Greenwood 138,cable_identity_uncertain,review,may30,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Greenwood-FoxHills138kV is historically documented underground, but this model row remains an explicitly synthetic receiving-network proxy. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",0.0014545454545454545,0.007290909090909091,0.07943170109384713,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
400,RECEIVING:FOXHILLS_GREENWOOD,Fox Hills 138 - Greenwood 138,cable_identity_uncertain,review,post_dover,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Greenwood-FoxHills138kV is historically documented underground, but this model row remains an explicitly synthetic receiving-network proxy. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",0.0014545454545454545,0.007290909090909091,0.07943170109384713,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_2018_PSC - Consolidated Edison / NYPSC
401,ASSET:ANNEX_E13_Q35_PROXY,Nypa Annex 345 - East 13Th Street,cable_identity_uncertain,review,pre_may,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Owner confirms East13th-AstoriaAnnex345kV feeder Q35M; this aggregate proxy is not an individual Q35 cable or installed parameter model. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",6.000000000000001e-05,0.0011499999999999998,3.054149334294337,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_LTP_2023 - Consolidated Edison
401,ASSET:ANNEX_E13_Q35_PROXY,Nypa Annex 345 - East 13Th Street,cable_identity_uncertain,review,may21,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Owner confirms East13th-AstoriaAnnex345kV feeder Q35M; this aggregate proxy is not an individual Q35 cable or installed parameter model. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",6.000000000000001e-05,0.0011499999999999998,3.054149334294337,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_LTP_2023 - Consolidated Edison
401,ASSET:ANNEX_E13_Q35_PROXY,Nypa Annex 345 - East 13Th Street,cable_identity_uncertain,review,may30,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Owner confirms East13th-AstoriaAnnex345kV feeder Q35M; this aggregate proxy is not an individual Q35 cable or installed parameter model. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",6.000000000000001e-05,0.0011499999999999998,3.054149334294337,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_LTP_2023 - Consolidated Edison
401,ASSET:ANNEX_E13_Q35_PROXY,Nypa Annex 345 - East 13Th Street,cable_identity_uncertain,review,post_dover,synthetic_cable_network_equivalent,cable_exact_R_X_inverse,"Owner confirms East13th-AstoriaAnnex345kV feeder Q35M; this aggregate proxy is not an individual Q35 cable or installed parameter model. Its synthetic R/X/B and rating describe an omitted-network equivalent, not an individual installed cable; do not count it as a separate verified asset.",6.000000000000001e-05,0.0011499999999999998,3.054149334294337,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | CONED_LTP_2023 - Consolidated Edison
408,RCC:CABLE:QUEENS,Rainey - Corona RCC feeder 36188,documented_cable_assumptions,high,pre_may,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.0008066084664681505,0.006490874765156507,0.2112044886178074,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_OWNER_FAQ - Consolidated Edison | RCC_QUEENS_OWNER - Con Edison | NYISO_WINTER2023 - NYISO
408,RCC:CABLE:QUEENS,Rainey - Corona RCC feeder 36188,documented_cable_assumptions,high,may21,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.0008066084664681505,0.006490874765156507,0.2112044886178074,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_OWNER_FAQ - Consolidated Edison | RCC_QUEENS_OWNER - Con Edison | NYISO_WINTER2023 - NYISO
408,RCC:CABLE:QUEENS,Rainey - Corona RCC feeder 36188,documented_cable_assumptions,high,may30,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.0008066084664681505,0.006490874765156507,0.2112044886178074,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_OWNER_FAQ - Consolidated Edison | RCC_QUEENS_OWNER - Con Edison | NYISO_WINTER2023 - NYISO
408,RCC:CABLE:QUEENS,Rainey - Corona RCC feeder 36188,documented_cable_assumptions,high,post_dover,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.0008066084664681505,0.006490874765156507,0.2112044886178074,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_OWNER_FAQ - Consolidated Edison | RCC_QUEENS_OWNER - Con Edison | NYISO_WINTER2023 - NYISO
409,RCC:CABLE:BROOKLYN,Gowanus - Greenwood RCC feeder 42233,documented_cable_assumptions,high,pre_may,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.0001344347444113584,0.001081812460859418,0.03520074810296791,False,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_MAY_OWNER - Con Edison | NYISO_MAY2025_OPS - NYISO / NYSRC
409,RCC:CABLE:BROOKLYN,Gowanus - Greenwood RCC feeder 42233,documented_cable_assumptions,high,may21,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.0001344347444113584,0.001081812460859418,0.03520074810296791,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_MAY_OWNER - Con Edison | NYISO_MAY2025_OPS - NYISO / NYSRC
409,RCC:CABLE:BROOKLYN,Gowanus - Greenwood RCC feeder 42233,documented_cable_assumptions,high,may30,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.0001344347444113584,0.001081812460859418,0.03520074810296791,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_MAY_OWNER - Con Edison | NYISO_MAY2025_OPS - NYISO / NYSRC
409,RCC:CABLE:BROOKLYN,Gowanus - Greenwood RCC feeder 42233,documented_cable_assumptions,high,post_dover,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.0001344347444113584,0.001081812460859418,0.03520074810296791,True,False,Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_MAY_OWNER - Con Edison | NYISO_MAY2025_OPS - NYISO / NYSRC
410,RCC:CABLE:STATEN,Goethals - Fox Hills RCC feeder 39291,documented_cable_assumptions,high,pre_may,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.001263686597466769,0.01016903713207853,0.33088703216789833,False,False,"Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_MAY_OWNER - Con Edison | NYISO_MAY2025_OPS - NYISO / NYSRC | Contractor: 9.4-mile, single-circuit, 138-kV XLPE feeder"
410,RCC:CABLE:STATEN,Goethals - Fox Hills RCC feeder 39291,documented_cable_assumptions,high,may21,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.001263686597466769,0.01016903713207853,0.33088703216789833,False,False,"Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_MAY_OWNER - Con Edison | NYISO_MAY2025_OPS - NYISO / NYSRC | Contractor: 9.4-mile, single-circuit, 138-kV XLPE feeder"
410,RCC:CABLE:STATEN,Goethals - Fox Hills RCC feeder 39291,documented_cable_assumptions,high,may30,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.001263686597466769,0.01016903713207853,0.33088703216789833,True,False,"Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_MAY_OWNER - Con Edison | NYISO_MAY2025_OPS - NYISO / NYSRC | Contractor: 9.4-mile, single-circuit, 138-kV XLPE feeder"
410,RCC:CABLE:STATEN,Goethals - Fox Hills RCC feeder 39291,documented_cable_assumptions,high,post_dover,documented_underground_cable,source_route_length_cable_R_X_approximation,"Project sources support the underground feeder, endpoints and commissioning date. The current R/X/B use a synthetic copper/XLPE construction and the declared route length; installed conductor size, bonding, temperature and burial ampacity are not verified. The 1,000 A per-circuit ceiling is an assumption, not an installed rating.",0.001263686597466769,0.01016903713207853,0.33088703216789833,True,False,"Current parent registry | Current runtime parent and state values | Electrical assignment and assumptions | Cable identity evidence tier | Cable construction and static-current assumptions | RCC_MAY_OWNER - Con Edison | NYISO_MAY2025_OPS - NYISO / NYSRC | Contractor: 9.4-mile, single-circuit, 138-kV XLPE feeder"
