branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,forward_r_pu,forward_x_pu,forward_b_pu,forward_bundle_gmr_m,forward_segment_valid,forward_segment_reason,geometry_policy,original_parent_row,RX_target_basis,temperature_c,series_phase_current_a,subconductor_current_a,joule_loss_mw,ampacity_fraction
163,PARENT:163:SECTION:1_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,1,4,345749.644409109,0.0153512137133662,0.08745,0.139749721270768,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,163,prior_engineered_RX,75,74.1915353605552,74.1915353605552,0.122692510107719,0.0813917859279619
451,PARENT:163:SECTION:2_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,2,4,345749.644409109,0.0153512137133662,0.08745,0.139749721270768,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,163,prior_engineered_RX,75,37.4095372676515,37.4095372676515,0.0311942110939183,0.041040113729357
452,PARENT:163:SECTION:3_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,3,4,345749.644409109,0.0153512137133662,0.08745,0.139749721270768,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,163,prior_engineered_RX,75,10.5632674111886,10.5632674111886,0.00248717235879507,0.0115884271117051
453,PARENT:163:SECTION:4_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,4,4,345749.644409109,0.0153512137133662,0.08745,0.139749721270768,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,163,prior_engineered_RX,75,41.2321848343052,41.2321848343052,0.0378950103723933,0.0452337472875667
164,PARENT:164,equivalent_line,98912.4339764691,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0175667676011874,0.100071164105172,0.159919008472717,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,164,PARENT:164,1,1,98912.4339764691,0.0175667676011874,0.100071164105172,0.159919008472717,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,164,prior_engineered_RX,75,107.334380170357,107.334380170357,0.293857092731314,0.117751126878294
165,PARENT:165,equivalent_line,24993.6543036117,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0044388526194837,0.0252864476269958,0.0404090795631851,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,165,PARENT:165,1,1,24993.6543036117,0.00443885261948376,0.0252864476269959,0.0404090795631851,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,165,prior_engineered_RX,75,106.561062299331,106.561062299331,0.0731870807547167,0.116902758903336
168,PARENT:168,equivalent_line,78863.3293295494,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0128146209385446,0.073,0.139358870409761,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,168,PARENT:168,1,1,78863.3293295494,0.0128146209385447,0.073,0.139358870409761,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,168,prior_engineered_RX,75,648.489029605429,648.489029605429,8.55239907824199,0.711424558310715
169,PARENT:169,equivalent_line,90638.812749989,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0147280369416972,0.0839,0.160167249690123,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,169,PARENT:169,1,1,90638.812749989,0.0147280369416972,0.0839,0.160167249690123,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,169,prior_engineered_RX,75,392.005129066974,392.005129066974,3.59174330132318,0.43004902638321
172,PARENT:172,equivalent_line,44401.1347321162,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0072148071311532,0.0411,0.0784609530663176,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,172,PARENT:172,1,1,44401.1347321162,0.00721480713115324,0.0411,0.0784609530663176,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,172,prior_engineered_RX,75,352.422549790974,352.422549790974,1.42209637907507,0.386624978029822
176,PARENT:176:SECTION:1_OF_3,equivalent_line,86128.6490827501,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139951736672475,0.0797251578964841,0.152197369146492,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,1,3,258385.94724825,0.0139951736672475,0.0797251578964841,0.152197369146492,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,176,prior_engineered_RX,75,257.564208350788,257.564208350788,1.47341892464409,0.282560683060589
454,PARENT:176:SECTION:2_OF_3,equivalent_line,86128.6490827501,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139951736672475,0.0797251578964841,0.152197369146492,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,2,3,258385.94724825,0.0139951736672475,0.0797251578964841,0.152197369146492,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,176,prior_engineered_RX,75,263.984874000423,263.984874000423,1.54779452072854,0.289604471028184
455,PARENT:176:SECTION:3_OF_3,equivalent_line,86128.6490827501,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139951736672475,0.0797251578964841,0.152197369146492,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,3,3,258385.94724825,0.0139951736672475,0.0797251578964841,0.152197369146492,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,176,prior_engineered_RX,75,272.568332654611,272.568332654611,1.65008385050926,0.299020949955437
177,PARENT:177:SECTION:1_OF_2,equivalent_line,52030.164523456,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00039261607087905,0.00653788692543265,0.663428254237515,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,177,PARENT:177,1,2,104060.329046912,0.000392616070879097,0.00653788692543266,0.663428254237515,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,177,prior_engineered_RX,75,123.523407492065,30.8808518730163,0.0449291148832686,0.0311051022340798
456,PARENT:177:SECTION:2_OF_2,equivalent_line,52030.164523456,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00039261607087905,0.00653788692543265,0.663428254237515,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,177,PARENT:177,2,2,104060.329046912,0.000392616070879097,0.00653788692543266,0.663428254237515,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,177,prior_engineered_RX,75,139.880445402439,34.9701113506098,0.0576160324892426,0.0352240570684629
178,PARENT:178:SECTION:1_OF_2,equivalent_line,94306.9306930693,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00045,0.01105,1.29805295889978,3.57874015748031e-05,0.0002929265091863,1.46041966930534e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,178,PARENT:178,1,2,188613.861386139,0.00045,0.01105,1.29805295889978,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,178,imported_RX,95,835.965088783513,278.655029594504,2.35857700011879,0.140537785238955
457,PARENT:178:SECTION:2_OF_2,equivalent_line,94306.9306930693,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00045,0.01105,1.29805295889978,3.57874015748031e-05,0.0002929265091863,1.46041966930534e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,178,PARENT:178,2,2,188613.861386139,0.00045,0.01105,1.29805295889978,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,178,imported_RX,95,837.490583466432,279.163527822144,2.36719286120794,0.140794242891323
179,PARENT:179,equivalent_line,65715.1465844424,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000495882011628,0.0082574829734322,0.837923258071281,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,179,PARENT:179,1,1,65715.1465844424,0.000495882011628011,0.00825748297343226,0.837923258071282,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,179,prior_engineered_RX,75,405.108829088144,101.277207272036,0.610355742029929,0.102012661410142
180,PARENT:180:SECTION:1_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00875,0.991298113346353,3.57874015748031e-05,0.0002982283464566,1.43395000913304e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,1,2,146699.669966997,0.00035,0.00875,0.991298113346353,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,180,imported_RX,95,577.280384530171,192.42679484339,0.874788186203668,0.0970491564687487
458,PARENT:180:SECTION:2_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00875,0.991298113346353,3.57874015748031e-05,0.0002982283464566,1.43395000913304e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,2,2,146699.669966997,0.00035,0.00875,0.991298113346353,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,180,imported_RX,95,594.874486022511,198.291495340837,0.928923592066434,0.100006978619672
181,PARENT:181,equivalent_line,67645.1586718301,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005104457511325,0.0085,0.862532531586372,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,181,PARENT:181,1,1,67645.1586718301,0.000510445751132576,0.0085,0.862532531586372,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,181,prior_engineered_RX,75,807.530833432638,201.88270835816,2.49648570712976,0.203348738842939
182,PARENT:182,equivalent_line,26504.347826087,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,17.2583839328737,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0002,0.0038,0.295708065410007,7.54593175853018e-05,0.0003584317585301,1.18379069051762e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,182,PARENT:182,1,1,26504.347826087,0.0002,0.0038,0.295708065410007,0.148740694608487,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,182,imported_RX,75,612.772874617658,153.193218654415,0.563235893800783,0.154305676132498
183,PARENT:183:SECTION:1_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00865,1.00298447648457,3.57874015748031e-05,0.0002948200224971,1.45085477300091e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,1,2,146699.669966997,0.00035,0.00865,1.00298447648457,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,183,imported_RX,95,587.078149524768,195.692716508256,0.904734478329742,0.0986963020387104
459,PARENT:183:SECTION:2_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00865,1.00298447648457,3.57874015748031e-05,0.0002948200224971,1.45085477300091e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,2,2,146699.669966997,0.00035,0.00865,1.00298447648457,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,183,imported_RX,95,566.011863851016,188.670621283672,0.840969753802765,0.095154755661327
184,PARENT:184:SECTION:1_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,1,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX,75,684.05521262128,171.01380315532,2.05484401521916,0.172255670033285
460,PARENT:184:SECTION:2_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,2,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX,75,681.258349257459,170.314587314365,2.0380752841064,0.171551376631469
461,PARENT:184:SECTION:3_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,3,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX,75,692.378904214057,173.094726053514,2.10515559515429,0.174351704163293
462,PARENT:184:SECTION:4_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,4,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX,75,716.489658548886,179.122414637221,2.25432433573961,0.180423164575149
185,PARENT:185:SECTION:1_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,1,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,533.702763880851,133.425690970213,2.02947531124024,0.127595871363861
463,PARENT:185:SECTION:2_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,2,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,445.411011695268,111.352752923817,1.41353565654329,0.106487374618514
464,PARENT:185:SECTION:3_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,3,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,402.40909616201,100.602274040503,1.15377319980176,0.0962066205094606
465,PARENT:185:SECTION:4_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,4,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,422.016108796938,105.504027199235,1.26894537209932,0.100894199497817
466,PARENT:185:SECTION:5_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,5,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,496.207639832538,124.051909958135,1.75433190552583,0.11863166254086
467,PARENT:185:SECTION:6_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,6,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,601.98866459432,150.49716614858,2.58203126013796,0.143921436065913
187,PARENT:187:SECTION:1_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,1,3,233176.841068779,0.000586512176791548,0.00976666666666666,0.991066791195322,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,187,prior_engineered_RX,75,648.773561204796,162.193390301199,1.85150369418182,0.163371205164815
468,PARENT:187:SECTION:2_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,2,3,233176.841068779,0.000586512176791548,0.00976666666666666,0.991066791195322,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,187,prior_engineered_RX,75,661.712619015937,165.428154753984,1.92609245554047,0.166629459808204
469,PARENT:187:SECTION:3_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,3,3,233176.841068779,0.000586512176791548,0.00976666666666666,0.991066791195322,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,187,prior_engineered_RX,75,688.821036458179,172.205259114545,2.0871376879717,0.173455778099328
189,PARENT:189:SECTION:1_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,1,3,229197.714088083,0.000576503436573262,0.0096,0.974154388615197,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,189,prior_engineered_RX,75,698.277145768126,174.569286442031,2.10823403380686,0.175836972504456
470,PARENT:189:SECTION:2_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,2,3,229197.714088083,0.000576503436573262,0.0096,0.974154388615197,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,189,prior_engineered_RX,75,711.380390256683,177.845097564171,2.18809887377109,0.179136571889625
471,PARENT:189:SECTION:3_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,3,3,229197.714088083,0.000576503436573262,0.0096,0.974154388615197,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,189,prior_engineered_RX,75,736.349142505358,184.08728562634,2.34439472057559,0.185424089430803
191,PARENT:191,equivalent_line,50136.9999567682,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003783303802512,0.0063,0.639288817528723,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,191,PARENT:191,1,1,50136.9999567682,0.000378330380251203,0.0063,0.639288817528723,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,191,prior_engineered_RX,75,174.380453144759,43.5951132861897,0.0862835656786569,0.043911691984706
195,PARENT:195:SECTION:1_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,1,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,254.495497810103,127.247748905051,0.808292397647437,0.114343127110889
472,PARENT:195:SECTION:2_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,2,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,176.018389963903,88.0091949819513,0.386655662647158,0.0790838867904624
473,PARENT:195:SECTION:3_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,3,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,108.936023965427,54.4680119827135,0.148098727337166,0.0489442278642117
474,PARENT:195:SECTION:4_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,4,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,92.5251280074752,46.2625640037376,0.106838473867374,0.0415709219367182
475,PARENT:195:SECTION:5_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,5,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,145.965593902541,72.9827969512706,0.265894456988072,0.0655813662757539
476,PARENT:195:SECTION:6_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,6,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,222.335717866464,111.167858933232,0.616917031963172,0.0998939528127346
477,PARENT:195:SECTION:7_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,7,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,302.325346260273,151.162673130137,1.14066313122266,0.135832758511415
196,PARENT:196:SECTION:1_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,1,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX,75,87.0931379044449,87.0931379044449,0.188591973178674,0.0955454824012418
478,PARENT:196:SECTION:2_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,2,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX,75,72.606624179699,72.606624179699,0.131071363654214,0.0796530599274798
479,PARENT:196:SECTION:3_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,3,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX,75,82.6819845075653,82.6819845075653,0.169971893249417,0.0907062288229272
480,PARENT:196:SECTION:4_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,4,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX,75,110.224727478879,110.224727478879,0.302074034183011,0.12092198091507
200,PARENT:200,equivalent_line,42804.9590802758,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.046086441115636,0.157166768893714,0.0190755132776903,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,200,PARENT:200,1,1,42804.9590802758,0.0460864411156585,0.157166768893714,0.0190755132776903,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,200,prior_engineered_RX,75,289.371737995723,289.371737995723,1.53109568734157,0.437093826546721
220,PARENT:220,equivalent_line,24315.1550956663,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0043183517135369,0.0246,0.039312099980113,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,220,PARENT:220,1,1,24315.1550956663,0.00431835171353698,0.0246,0.0393120999801131,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,220,prior_engineered_RX,75,5.16668125230616,5.16668125230616,0.000167381696909362,0.005668105025756
221,PARENT:221,equivalent_line,69765.9415188991,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123903743126176,0.0705832290442927,0.112795729963758,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,221,PARENT:221,1,1,69765.9415188991,0.0123903743126177,0.0705832290442927,0.112795729963758,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,221,prior_engineered_RX,75,75.3125295999061,75.3125295999061,0.102043539178163,0.0826215720849987
222,PARENT:222,equivalent_line,57497.846880187,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0102115707106468,0.0581714172781359,0.0929609988627218,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,222,PARENT:222,1,1,57497.846880187,0.0102115707106469,0.0581714172781359,0.0929609988627218,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,222,prior_engineered_RX,75,86.8769920490129,86.8769920490129,0.111909953973231,0.0953083597010708
225,PARENT:225:SECTION:1_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,1,2,136696.705050972,0.00254298806407983,0.02135,0.353154611795454,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,225,prior_engineered_RX,95,161.548834982356,80.7744174911778,0.236979853942773,0.072582812395317
482,PARENT:225:SECTION:2_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,2,2,136696.705050972,0.00254298806407983,0.02135,0.353154611795454,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,225,prior_engineered_RX,95,164.681398293525,82.3406991467627,0.246259423477358,0.0739902521651917
290,PERFORM:1107,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,290,PERFORM:1107,1,1,17666.208,0.00028,0.00425,0.117808355975016,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,290,imported_RX,75,294.506263836377,73.6265659590943,0.0867174599903685,0.0741612268573133
291,PERFORM:1108,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,291,PERFORM:1108,1,1,17666.208,0.00028,0.00425,0.117808355975016,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,291,imported_RX,75,294.506263836377,73.6265659590943,0.0867174599903685,0.0741612268573133
292,PERFORM:1109,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.31856692498802,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00429,0.116694119050967,7.54593175853018e-05,0.0002890361361079,1.47209663991474e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,292,PERFORM:1109,1,1,17666.208,0.00028,0.00429,0.116694119050967,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,292,imported_RX,75,291.771987298715,72.9429968246787,0.0851147177026526,0.0734726937851853
293,PERFORM:1110,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,293,PERFORM:1110,1,1,17666.208,0.00028,0.0043,0.116418845334064,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,293,imported_RX,75,291.096316066164,72.7740790165411,0.084720965184899,0.0733025493308521
294,PERFORM:1111,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.0573059044153,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042399999999999,0.118090247889619,7.54593175853018e-05,0.0002856674165729,1.48970880913956e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,294,PERFORM:1111,1,1,17666.208,0.00028,0.00424,0.118090247889619,0.250151033797248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,294,imported_RX,75,353.620305467199,88.4050763667997,0.125023561447832,0.0890470557518447
295,PERFORM:1112,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.57175210477818,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00432,0.115872175720279,7.54593175853018e-05,0.000291057367829,1.4617278224872e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,295,PERFORM:1112,1,1,17666.208,0.00028,0.00432,0.115872175720279,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,295,imported_RX,75,347.099433637974,86.7748584094934,0.120455126008604,0.0874049994888128
296,PERFORM:1113,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,296,PERFORM:1113,1,1,17666.208,0.00028,0.0043,0.116418845334064,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,296,imported_RX,75,348.707048890128,87.1767622225321,0.121573502590533,0.0878098218442401
297,PERFORM:1114,equivalent_line,37856.16,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.30747101540634,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0006,0.00919,0.250137687001362,7.54593175853018e-05,0.000288946303587,1.47256089156727e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,297,PERFORM:1114,1,1,37856.16,0.0006,0.00919,0.250137687001362,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,297,imported_RX,75,196.820294301944,49.2050735754861,0.0829947171122928,0.0495623906456509
301,PERFORM:1162,equivalent_line,5516.74023804897,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2313931738914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02338,0.0531399999999999,0.0009388194984679,0.0002017716535433,0.0004586033220398,9.48135189637354e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,301,PERFORM:1162,1,1,5516.74023804897,0.0233800000000008,0.05314,0.000938819498467906,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,301,imported_RX,75,22.9089337661745,22.9089337661745,0.00175256323235827,0.043130863067865
302,PERFORM:1164,equivalent_line,5346.84917853677,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23386533277501,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02266,0.05151,0.0009097894563029,0.0002017716535433,0.0004586609829662,9.48011630225009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,302,PERFORM:1164,1,1,5346.84917853677,0.0226600000000008,0.05151,0.000909789456302971,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,302,imported_RX,75,22.2843024757603,22.2843024757603,0.00160722778305997,0.041954863917065
303,PERFORM:1172,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,303,PERFORM:1172,1,1,2751.29132487815,0.0116600000000004,0.02651,0.000468055227298352,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,303,imported_RX,75,47.1327848693337,47.1327848693337,0.00369968022934749,0.0887373332585194
304,PERFORM:1173,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,304,PERFORM:1173,1,1,2751.29132487815,0.0116600000000004,0.02651,0.000468055227298352,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,304,imported_RX,75,47.1327848693337,47.1327848693337,0.00369968022934749,0.0887373332585194
