branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,forward_r_pu,forward_x_pu,forward_b_pu,forward_bundle_gmr_m,forward_segment_valid,forward_segment_reason,geometry_policy,original_parent_row,RX_target_basis,temperature_c,series_phase_current_a,subconductor_current_a,joule_loss_mw,ampacity_fraction
1,PARENT:1,equivalent_line,19832.6199261999,1,4,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.38446597760408,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0004,0.0043,0.147253979914327,9.6023622047241e-05,0.0002580634842519,1.65469381485321e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,1,PARENT:1,1,1,19832.6199261999,0.000400000000000013,0.0043,0.147253979914327,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,1,imported_RX,95,398.847190435915,99.7117976089787,0.227212651847396,0.0953550520043019
2,PARENT:2,equivalent_line,19832.6199261999,1,4,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.38446597760408,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0004,0.0043,0.147253979914327,9.6023622047241e-05,0.0002580634842519,1.65469381485321e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,2,PARENT:2,1,1,19832.6199261999,0.000400000000000013,0.0043,0.147253979914327,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,2,imported_RX,95,204.732296662021,51.1830741655053,0.0598676419814012,0.0489467125839111
3,PARENT:3,equivalent_line,26314.4245647976,1,3,345,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.8538150472906,0.3048,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0007,0.0082,0.135533900766609,9.49868766404176e-05,0.0003709011373578,1.14784897696613e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,3,PARENT:3,1,1,26314.4245647976,0.000700000000000017,0.0082,0.135533900766609,0.101198791082227,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,3,imported_RX,95,407.496611252582,135.832203750861,0.415054845048968,0.127945662294546
4,PARENT:4,equivalent_line,33467.5461254623,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.6309102115536,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0008999999999999,0.0100999999999999,0.178390851230763,9.6023622047241e-05,0.0003591994750656,1.18789867614491e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,4,PARENT:4,1,1,33467.5461254623,0.000900000000000029,0.0101,0.178390851230763,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,4,imported_RX,95,197.493149981839,65.8310499939465,0.125344715195364,0.0629546688174972
5,PARENT:5,equivalent_line,70652.6356030109,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,12.6806048799754,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.0017999999999999,0.0217,0.369970081479912,9.09711286089106e-05,0.0003655691649654,1.16699482198742e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,5,PARENT:5,1,1,70652.6356030109,0.00180000000000026,0.0217,0.369970081479912,0.0994164201957704,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,5,imported_RX,95,113.21137923973,37.7371264132434,0.0823781648201782,0.0350513840835977
6,PARENT:6,equivalent_line,44823.2525096525,1,4,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.8747416454242,0.3048,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0007999999999999,0.0128999999999999,0.249021904933285,8.49737532808399e-05,0.0003425504429133,1.23812608955463e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,6,PARENT:6,1,1,44823.2525096525,0.0008,0.0129,0.249021904933285,0.147615211277662,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,6,imported_RX,75,274.324456182804,68.5811140457011,0.214970311478891,0.0742428977805083
7,PARENT:7,equivalent_line,33467.5461254623,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.9549995638687,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0008999999999999,0.0094,0.191921736435948,9.6023622047241e-05,0.0003343044619422,1.27800038546136e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,7,PARENT:7,1,1,33467.5461254623,0.000900000000000029,0.0094,0.191921736435948,0.130021598318814,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,7,imported_RX,95,391.078916594739,130.359638864913,0.491508192498136,0.124663785442641
11,PARENT:11,equivalent_line,39910.6930693069,2,2,345,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.60816119243581,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0003,0.0059,0.437567386003893,3.57874015748031e-05,0.0003519094488188,1.22167692309846e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,11,PARENT:11,1,1,39910.6930693069,0.0003,0.0059,0.437567386003893,0.0902897655329772,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,11,imported_RX,95,132.214335838856,33.0535839597139,0.018725688515888,0.0166703521937781
12,PARENT:12,equivalent_line,40346.6912424359,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0434397193714893,0.14814075832274,0.0179800158916773,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,12,PARENT:12,1,1,40346.6912424359,0.0434397193715106,0.14814075832274,0.0179800158916773,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,12,prior_engineered_RX,75,136.332288416688,136.332288416688,0.320332789550279,0.205928892844409
13,PARENT:13,equivalent_line,60792.4719477237,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0654528993577224,0.223211436113441,0.0270914312439274,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,13,PARENT:13,1,1,60792.4719477237,0.0654528993577544,0.223211436113441,0.0270914312439274,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,13,prior_engineered_RX,75,39.8781097516022,39.8781097516022,0.0412966623845124,0.0602355838462551
16,PARENT:16,equivalent_line,33232.506870229,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.9558130034241,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0006,0.0096,0.184097543630915,8.59580052493438e-05,0.0003438320209973,1.23456960867539e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,16,PARENT:16,1,1,33232.506870229,0.0006,0.0096,0.184097543630915,0.145975323741834,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,16,imported_RX,75,51.3918389002239,12.847959725056,0.00565846991257823,0.0140948476463098
17,PARENT:17:SECTION:1_OF_2,equivalent_line,60926.2625954199,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.5988579979809,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0011,0.0175,0.339464044168451,8.59580052493438e-05,0.0003418784299689,1.24170930031612e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,17,PARENT:17,1,2,121852.52519084,0.0011,0.0175,0.339464044168451,0.145975323741834,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,17,imported_RX,75,310.160354405611,77.5400886014027,0.377854586805062,0.0850653145484835
414,PARENT:17:SECTION:2_OF_2,equivalent_line,60926.2625954199,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.5988579979809,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0011,0.0175,0.339464044168451,8.59580052493438e-05,0.0003418784299689,1.24170930031612e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,17,PARENT:17,2,2,121852.52519084,0.0011,0.0175,0.339464044168451,0.145975323741834,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,17,imported_RX,75,301.992752504851,75.4981881262127,0.358216157503162,0.0828252486763432
18,PARENT:18:SECTION:1_OF_2,equivalent_line,50474.88,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.6745122290158,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0016,0.01615,0.254943048591718,7.54593175853018e-05,0.0003808337434383,1.12563754616588e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,18,PARENT:18,1,2,100949.76,0.0016,0.01615,0.254943048591718,0.0747537146635537,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,18,imported_RX,75,118.301082342147,59.1505411710736,0.0799570686032438,0.0595800801704918
415,PARENT:18:SECTION:2_OF_2,equivalent_line,50474.88,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.6745122290158,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0016,0.01615,0.254943048591718,7.54593175853018e-05,0.0003808337434383,1.12563754616588e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,18,PARENT:18,2,2,100949.76,0.0016,0.01615,0.254943048591718,0.0747537146635537,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,18,imported_RX,75,94.7600416177502,47.3800208088751,0.0513014822226008,0.0477240847232152
19,PARENT:19,equivalent_line,27531.4206894228,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0010243417963036,0.0086,0.142254316695124,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,19,PARENT:19,1,1,27531.4206894228,0.00102434179630382,0.0086,0.142254316695124,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,19,prior_engineered_RX,95,166.739675520232,83.3698377601159,0.10169093547788,0.0749150223736547
21,PARENT:21:SECTION:1_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.6888536406593,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00215,0.0237,0.433982988107531,9.6023622047241e-05,0.0003528309833363,1.20971642059474e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,21,PARENT:21,1,2,159900.498154987,0.00215000000000007,0.0237,0.433982988107531,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,21,imported_RX,95,104.021597817119,34.6738659390397,0.083070140626442,0.0331588474893727
416,PARENT:21:SECTION:2_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.6888536406593,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00215,0.0237,0.433982988107531,9.6023622047241e-05,0.0003528309833363,1.20971642059474e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,21,PARENT:21,2,2,159900.498154987,0.00215000000000007,0.0237,0.433982988107531,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,21,imported_RX,95,113.865535839476,37.9551786131586,0.0995365292577196,0.0362967885172738
22,PARENT:22:SECTION:1_OF_3,equivalent_line,70653.7084870872,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.4273652573813,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0019,0.0208333333333333,0.385596563392453,9.6023622047241e-05,0.0003509635308744,1.21626688818032e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,22,PARENT:22,1,3,211961.125461262,0.00190000000000006,0.0208333333333333,0.385596563392453,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,22,imported_RX,95,146.609597046623,48.8698656822075,0.14582696795977,0.0467345760011705
417,PARENT:22:SECTION:2_OF_3,equivalent_line,70653.7084870872,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.4273652573813,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0019,0.0208333333333333,0.385596563392453,9.6023622047241e-05,0.0003509635308744,1.21626688818032e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,22,PARENT:22,2,3,211961.125461262,0.00190000000000006,0.0208333333333333,0.385596563392453,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,22,imported_RX,95,146.067434563173,48.6891448543911,0.144750425534624,0.0465617514774138
418,PARENT:22:SECTION:3_OF_3,equivalent_line,70653.7084870872,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.4273652573813,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0019,0.0208333333333333,0.385596563392453,9.6023622047241e-05,0.0003509635308744,1.21626688818032e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,22,PARENT:22,3,3,211961.125461262,0.00190000000000006,0.0208333333333333,0.385596563392453,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,22,imported_RX,95,174.048964945302,58.0163216484341,0.205520872817776,0.0554813923782534
23,PARENT:23,equivalent_line,52060.6273062748,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,9.66354849592963,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0014,0.0150999999999999,0.288929082424721,9.6023622047241e-05,0.0003452277840269,1.23683723900848e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,23,PARENT:23,1,1,52060.6273062748,0.00140000000000005,0.0151,0.288929082424722,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,23,imported_RX,95,286.036470647667,95.345490215889,0.409006586683468,0.0911795233455211
24,PARENT:24,equivalent_line,48869.6456203383,1,3,345,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.2902235862846,0.3048,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0013,0.0150999999999999,0.25388136705105,9.49868766404176e-05,0.0003677697018641,1.15777010006292e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,24,PARENT:24,1,1,48869.6456203383,0.00130000000000003,0.0151,0.25388136705105,0.101198791082227,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,24,imported_RX,95,493.92837195542,164.642790651807,1.1324805292709,0.155083480281341
25,PARENT:25:SECTION:1_OF_2,equivalent_line,68690.0623918161,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.182078785626,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.00174999999999995,0.02055,0.369439220342425,9.09711286089106e-05,0.0003560869891263,1.19861519584409e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,25,PARENT:25,1,2,137380.124783632,0.00175000000000026,0.02055,0.369439220342425,0.0994164201957704,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,25,imported_RX,95,328.039668823197,109.346556274399,0.672434865106422,0.10156438781856
419,PARENT:25:SECTION:2_OF_2,equivalent_line,68690.0623918161,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.182078785626,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.00174999999999995,0.02055,0.369439220342425,9.09711286089106e-05,0.0003560869891263,1.19861519584409e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,25,PARENT:25,2,2,137380.124783632,0.00175000000000026,0.02055,0.369439220342425,0.0994164201957704,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,25,imported_RX,95,338.829063155885,112.943021051962,0.717395756647776,0.104904893051551
26,PARENT:26,equivalent_line,82021.68,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.1584077616305,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0013,0.0212999999999999,0.506165303737693,7.54593175853018e-05,0.0003090929739551,1.37529037255943e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,26,PARENT:26,1,1,82021.68,0.0013,0.0213,0.506165303737693,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,26,imported_RX,75,163.125200267738,40.7813000669345,0.123522170081639,0.0410774454356652
27,PARENT:27,equivalent_line,44310.0091603054,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.9558130034241,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0008,0.0128,0.245463391507887,8.59580052493438e-05,0.0003438320209973,1.23456960867539e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,27,PARENT:27,1,1,44310.0091603054,0.0008,0.0128,0.245463391507887,0.145975323741834,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,27,imported_RX,75,18.7361520923765,4.68403802309411,0.0010027905628102,0.00513862151795825
28,PARENT:28,equivalent_line,16808.7196911197,2,3,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.6441513847675,0.3048,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0002,0.0026,0.17421204282508,8.49737532808399e-05,0.0003682195975503,1.15489960823126e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,28,PARENT:28,1,1,16808.7196911197,0.0002,0.0026,0.17421204282508,0.103275703760634,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,28,imported_RX,75,395.973930371012,65.9956550618354,0.111975401725926,0.0714439935963779
29,PARENT:29,equivalent_line,35854.8734559926,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0013340265254187,0.0111999999999999,0.185261435695976,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,29,PARENT:29,1,1,35854.8734559926,0.00133402652541893,0.0112,0.185261435695976,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,29,prior_engineered_RX,95,391.625966400156,195.812983200078,0.730578469322016,0.175954930603256
30,PARENT:30,equivalent_line,31898.1418522903,1,4,345,PRYSMIAN_ACSS_DRAKE_795_0_26_7,13.8557719593364,0.3048,95,25,95,0.0281432,0.01133856,7.02099737532808e-05,8.3989501312336e-05,0.0001187664041994,1290.28780000684,0.5,0.5,0.0006,0.0092,0.176988147958959,8.95538057742662e-05,0.0003432895888013,1.23654376172497e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,30,PARENT:30,1,1,31898.1418522903,0.00060000000000008,0.0092,0.176988147958959,0.145975323741834,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,30,imported_RX,95,459.655445052215,114.913861263054,0.452663537939628,0.104670350921816
31,PARENT:31,equivalent_line,16616.2534351145,1,3,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,10.5409395458905,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0004,0.0046,0.096503305884006,8.59580052493438e-05,0.0003295056867891,1.29431437520921e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,31,PARENT:31,1,1,16616.2534351145,0.0004,0.0046,0.096503305884006,0.133328639843995,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,31,imported_RX,75,258.635873445089,86.2119578150297,0.0955425792212113,0.0945787842347581
33,PARENT:33,equivalent_line,50474.88,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.990038550327,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0016,0.0162999999999999,0.25254585418507,7.54593175853018e-05,0.0003843708989501,1.11505333120302e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,33,PARENT:33,1,1,50474.88,0.0016,0.0163,0.25254585418507,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,33,imported_RX,75,184.19108351101,92.0955417555052,0.193828052785506,0.0927643205371249
34,PARENT:34,equivalent_line,44823.2525096525,2,2,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,11.0330165492091,0.3048,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0007999999999999,0.0074,0.437721183508264,8.49737532808399e-05,0.0003930036089238,1.08816535115155e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,34,PARENT:34,1,1,44823.2525096525,0.0008,0.0074,0.437721183508264,0.0601159567502672,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,34,imported_RX,75,597.60485915642,149.401214789105,1.02018203625573,0.161735184273615
36,PARENT:36:SECTION:1_OF_2,equivalent_line,61516.26,2,3,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461044,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065,0.0094,0.646313101371922,7.54593175853018e-05,0.000363752607847,1.17072186946588e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,36,PARENT:36,1,2,123032.52,0.00065,0.0094,0.646313101371922,0.104326928198894,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,36,imported_RX,75,699.153372884934,116.525562147489,1.13453452329983,0.117371746685796
420,PARENT:36:SECTION:2_OF_2,equivalent_line,61516.26,2,3,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461044,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065,0.0094,0.646313101371922,7.54593175853018e-05,0.000363752607847,1.17072186946588e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,36,PARENT:36,2,2,123032.52,0.00065,0.0094,0.646313101371922,0.104326928198894,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,36,imported_RX,75,699.932003935416,116.655333989236,1.13706294050868,0.117502460903825
37,PARENT:37:SECTION:1_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.9150107387482,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00215,0.02425,0.423971208366212,9.6023622047241e-05,0.000361019044131,1.18180884199295e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,37,PARENT:37,1,2,159900.498154987,0.00215000000000007,0.02425,0.423971208366212,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,37,imported_RX,95,419.219607405632,139.739869135211,1.34921474459575,0.133634161733962
421,PARENT:37:SECTION:2_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.9150107387482,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00215,0.02425,0.423971208366212,9.6023622047241e-05,0.000361019044131,1.18180884199295e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,37,PARENT:37,2,2,159900.498154987,0.00215000000000007,0.02425,0.423971208366212,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,37,imported_RX,95,438.871383604993,146.290461201664,1.47867398568401,0.139898536282751
38,PARENT:38,equivalent_line,59938.92,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.69713863931,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0019,0.0183,0.317607125374961,7.54593175853018e-05,0.0003633961873186,1.18089698766009e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,38,PARENT:38,1,1,59938.92,0.0019,0.0183,0.317607125374961,0.0863181545678544,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,38,imported_RX,75,270.468842202337,135.234421101168,0.496303719174523,0.136216465504764
39,PARENT:39,equivalent_line,59938.92,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.69713863931,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0019,0.0183,0.317607125374961,7.54593175853018e-05,0.0003633961873186,1.18089698766009e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,39,PARENT:39,1,1,59938.92,0.0019,0.0183,0.317607125374961,0.0863181545678544,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,39,imported_RX,75,270.468842202337,135.234421101168,0.496303719174523,0.136216465504764
40,PARENT:40:SECTION:1_OF_2,equivalent_line,56083.2,2,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.26171952310406,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.004,0.0265,0.19404964079829,7.54593175853018e-05,0.0004999179790026,8.67487590828648e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,40,PARENT:40,1,2,112166.4,0.004,0.0265,0.19404964079829,0.01222248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,40,imported_RX,75,242.547604089544,121.273802044772,0.373448651904321,0.122154467319419
422,PARENT:40:SECTION:2_OF_2,equivalent_line,56083.2,2,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.26171952310406,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.004,0.0265,0.19404964079829,7.54593175853018e-05,0.0004999179790026,8.67487590828648e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,40,PARENT:40,2,2,112166.4,0.004,0.0265,0.19404964079829,0.01222248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,40,imported_RX,75,232.631863237388,116.315931618694,0.34353842191986,0.117160593863446
41,PARENT:41,equivalent_line,55572.4893444216,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0598327463184317,0.204045250300629,0.0247652090117822,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,41,PARENT:41,1,1,55572.4893444216,0.0598327463184609,0.204045250300629,0.0247652090117823,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,41,prior_engineered_RX,75,979.201315313977,979.201315313977,22.7614460251992,1.47907619740147
42,PARENT:42,equivalent_line,61034.4756554546,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0657134553742622,0.2241,0.0271992772748374,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,42,PARENT:42,1,1,61034.4756554546,0.0657134553742943,0.2241,0.0271992772748374,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,42,prior_engineered_RX,75,154.118461871692,154.118461871692,0.619270755805546,0.232794773627784
44,PARENT:44,equivalent_line,78867,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0404255399043,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0025,0.0267999999999999,0.374596358057789,7.54593175853018e-05,0.0004044619422572,1.05851964065808e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,44,PARENT:44,1,1,78867,0.0025,0.0268,0.374596358057789,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,44,imported_RX,75,1274.96591781768,637.48295890884,14.5109753514221,0.64211222834399
46,PARENT:46:SECTION:1_OF_2,equivalent_line,89590.6060157175,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.18883545996274,0.6096,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0075,0.0525,0.247779787855724,8.85695538057629e-05,0.0003099934383201,1.38680887312033e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,46,PARENT:46,1,2,179181.212031435,0.00750000000000096,0.0525,0.247779787855724,0.0850168013512623,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,46,imported_RX,95,473.075914846439,236.537957423219,2.66378927442612,0.212549848346429
423,PARENT:46:SECTION:2_OF_2,equivalent_line,89590.6060157175,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.18883545996274,0.6096,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0075,0.0525,0.247779787855724,8.85695538057629e-05,0.0003099934383201,1.38680887312033e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,46,PARENT:46,2,2,179181.212031435,0.00750000000000096,0.0525,0.247779787855724,0.0850168013512623,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,46,imported_RX,95,479.387370096006,239.693685048003,2.7353403128569,0.215385543028913
47,PARENT:47,equivalent_line,96631.1109440218,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.104038973524267,0.3548,0.0430624880727903,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,47,PARENT:47,1,1,96631.1109440218,0.104038973524318,0.3548,0.0430624880727903,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,47,prior_engineered_RX,75,159.1415420572,159.1415420572,1.04539427667872,0.240382098342153
48,PARENT:48,equivalent_line,51638.2712372789,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0555969260997774,0.1896,0.0230119722057526,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,48,PARENT:48,1,1,51638.2712372789,0.0555969260998046,0.1896,0.0230119722057527,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,48,prior_engineered_RX,75,384.648340199459,384.648340199459,3.26358885562866,0.581008415186391
49,PARENT:49:SECTION:1_OF_2,equivalent_line,81316.197926307,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.08755,0.27875,0.0389100502160385,0.0001423884514435,0.0004533498668175,9.59749572979917e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,49,PARENT:49,1,2,162632.395852614,0.0875500000000428,0.27875,0.0389100502160385,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,49,imported_RX,75,55.428704166094,55.428704166094,0.106719194121445,0.0837246393593639
424,PARENT:49:SECTION:2_OF_2,equivalent_line,81316.197926307,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.08755,0.27875,0.0389100502160385,0.0001423884514435,0.0004533498668175,9.59749572979917e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,49,PARENT:49,2,2,162632.395852614,0.0875500000000428,0.27875,0.0389100502160385,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,49,imported_RX,75,71.5426784731491,71.5426784731491,0.177788422714711,0.108064675948737
51,PARENT:51:SECTION:1_OF_2,equivalent_line,76161.3732719266,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.82287195910235,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.082,0.289,0.0328044141972187,0.0001423884514435,0.0005018324691118,8.63914416027491e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,51,PARENT:51,1,2,152322.746543853,0.0820000000000401,0.289,0.0328044141972187,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,51,imported_RX,75,123.811387332728,123.811387332728,0.498714468278741,0.18701616624399
425,PARENT:51:SECTION:2_OF_2,equivalent_line,76161.3732719266,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.82287195910235,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.082,0.289,0.0328044141972187,0.0001423884514435,0.0005018324691118,8.63914416027491e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,51,PARENT:51,2,2,152322.746543853,0.0820000000000401,0.289,0.0328044141972187,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,51,imported_RX,75,128.75901104906,128.75901104906,0.539369087684084,0.194489514531088
54,PARENT:54:SECTION:1_OF_2,equivalent_line,74372.3247232497,2,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.5838470963405,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.001,0.011,0.809147250351827,9.6023622047241e-05,0.0003520866141732,1.21231897092956e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,54,PARENT:54,1,2,148744.649446499,0.00100000000000003,0.011,0.809147250351828,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,54,imported_RX,95,73.9508723265171,12.3251453877529,0.0195274730673737,0.0117866181093091
426,PARENT:54:SECTION:2_OF_2,equivalent_line,74372.3247232497,2,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.5838470963405,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.001,0.011,0.809147250351827,9.6023622047241e-05,0.0003520866141732,1.21231897092956e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,54,PARENT:54,2,2,148744.649446499,0.00100000000000003,0.011,0.809147250351828,0.0992250502900629,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,54,imported_RX,95,157.656734729283,26.2761224548805,0.0887532979741404,0.0251280298143067
55,PARENT:55:SECTION:1_OF_2,equivalent_line,82979.1980487834,3,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.97549511491728,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0422,0.10805,0.104032754758192,0.0002017716535433,0.0005166214968093,8.38209948747202e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,55,PARENT:55,1,2,165958.396097567,0.0422000000000015,0.10805,0.104032754758192,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,55,imported_RX,75,114.963899236662,38.3212997455539,0.221285194247324,0.0721478681102363
427,PARENT:55:SECTION:2_OF_2,equivalent_line,82979.1980487834,3,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.97549511491728,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0422,0.10805,0.104032754758192,0.0002017716535433,0.0005166214968093,8.38209948747202e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,55,PARENT:55,2,2,165958.396097567,0.0422000000000015,0.10805,0.104032754758192,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,55,imported_RX,75,142.725408480162,47.5751361600539,0.341060932905733,0.0895701521554039
56,PARENT:56,equivalent_line,45596.8926820164,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0490924078610795,0.167417898495974,0.0203197047834117,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,56,PARENT:56,1,1,45596.8926820164,0.0490924078611035,0.167417898495974,0.0203197047834118,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,56,prior_engineered_RX,75,142.704391404561,142.704391404561,0.396648617231578,0.215553906321573
59,PARENT:59,equivalent_line,89188.0223557313,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0960252883972842,0.327471246296078,0.0397455654955092,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,59,PARENT:59,1,1,89188.0223557313,0.0960252883973311,0.327471246296079,0.0397455654955092,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,59,prior_engineered_RX,75,40.7140620186045,40.7140620186045,0.0631526273514629,0.0614982834371869
60,PARENT:60,equivalent_line,47372.0814346279,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.007697560727089,0.043850062812807,0.0837108934382174,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,60,PARENT:60,1,1,47372.0814346279,0.00769756072708901,0.0438500628128071,0.0837108934382175,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,60,prior_engineered_RX,75,143.382374788924,143.382374788924,0.251143295571791,0.157297560940725
61,PARENT:61,equivalent_line,93040.5077899732,1,2,230,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.3253848333753,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.008,0.0689999999999999,0.203152662910562,9.09711286089106e-05,0.0003923129921259,1.09487277463827e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,61,PARENT:61,1,1,93040.5077899732,0.00800000000000117,0.069,0.203152662910562,0.0567779489590809,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,61,imported_RX,95,120.195304255044,60.0976521275221,0.183417984150393,0.0558205164902265
66,PARENT:66,equivalent_line,44072.4887248887,2,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.22401290923268,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.002,0.015,0.210098509252433,9.6023622047241e-05,0.0003600885826771,1.19519456374556e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,66,PARENT:66,1,1,44072.4887248887,0.00200000000000007,0.015,0.210098509252433,0.0693378130604074,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,66,imported_RX,95,330.884739306936,82.7211848267339,0.34750447178155,0.0791068165468557
67,PARENT:67,equivalent_line,38563.4276342776,2,1,115,PRYSMIAN_ACSS_MACAW_795_0_42_7,5.10863721566957,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.014,0.068,0.0359927849904101,9.6023622047241e-05,0.0004664004499437,9.36015474322953e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,67,PARENT:67,1,1,38563.4276342776,0.0140000000000005,0.068,0.0359927849904102,0.0105156,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,67,imported_RX,95,257.602685413102,128.801342706551,0.368591862748737,0.123173576512687
68,PARENT:68,equivalent_line,98145.6,2,2,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.34763903823817,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0035,0.0344,0.452799579433475,7.54593175853018e-05,0.0003708286464191,1.15669376343985e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,68,PARENT:68,1,1,98145.6,0.0035,0.0344,0.452799579433475,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,68,imported_RX,75,219.04566945476,54.7614173636901,0.266510493977088,0.0551590834535588
69,PARENT:69,equivalent_line,49233.3435114504,2,2,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.93851709212157,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.002,0.018,0.217522914075028,8.59580052493438e-05,0.000386811023622,1.10771719144582e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,69,PARENT:69,1,1,49233.3435114504,0.002,0.018,0.217522914075028,0.0587876950390131,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,69,imported_RX,75,89.0379252227348,22.2594813056837,0.0251626852541746,0.0244197525835664
70,PARENT:70,equivalent_line,38946.5864289603,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.041932280760908,0.143,0.0173560760834526,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,70,PARENT:70,1,1,38946.5864289603,0.0419322807609286,0.143,0.0173560760834527,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,70,prior_engineered_RX,75,149.228660061215,149.228660061215,0.37048437733349,0.225408764893137
71,PARENT:71,equivalent_line,54681.12,1,2,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.87789481590261,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.0362999999999999,0.133364538593551,7.54593175853018e-05,0.0003511760549162,1.22297104438558e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,71,PARENT:71,1,1,54681.12,0.0039,0.0363,0.133364538593551,0.0747537146635537,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,71,imported_RX,75,17.4504947823346,8.72524739116729,0.00188476420100019,0.00878860833360125
72,PARENT:72,equivalent_line,90434.16,1,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.20510075586896,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0129,0.0803,0.166874414221017,7.54593175853018e-05,0.0004697196280697,9.25274203867978e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,72,PARENT:72,1,1,90434.16,0.0129,0.0802999999999999,0.166874414221017,0.01222248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,72,imported_RX,75,64.6842796055822,64.6842796055822,0.0856572502239311,0.0651540034692999
74,PARENT:74:SECTION:1_OF_2,equivalent_line,66108.733087333,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.87363494676562,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.006,0.0465,0.152362938803309,9.6023622047241e-05,0.000372091535433,1.15566967020672e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,74,PARENT:74,1,2,132217.466174666,0.0060000000000002,0.0465,0.152362938803309,0.0566140872928285,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,74,imported_RX,95,258.564402918774,129.282201459387,0.636598551449121,0.123633424920628
428,PARENT:74:SECTION:2_OF_2,equivalent_line,66108.733087333,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.87363494676562,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.006,0.0465,0.152362938803309,9.6023622047241e-05,0.000372091535433,1.15566967020672e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,74,PARENT:74,2,2,132217.466174666,0.0060000000000002,0.0465,0.152362938803309,0.0566140872928285,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,74,imported_RX,95,254.764711664078,127.382355832039,0.618025965220991,0.121816589972908
75,PARENT:75,equivalent_line,69940.2439329886,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0753019510563243,0.25679926790658,0.0311680253983325,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,75,PARENT:75,1,1,69940.2439329886,0.0753019510563611,0.25679926790658,0.0311680253983326,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,75,prior_engineered_RX,75,87.6098887363884,87.6098887363884,0.229313393774669,0.132334075802823
76,PARENT:76:SECTION:1_OF_2,equivalent_line,64757.8575609779,2,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.84711627268613,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0494,0.1155,0.0594563844176197,0.0002017716535433,0.0004717535624342,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,76,PARENT:76,1,2,129515.715121956,0.0494000000000017,0.1155,0.0594563844176197,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,76,imported_RX,75,233.288650096917,116.644325048458,1.06667251459841,0.219607357664849
429,PARENT:76:SECTION:2_OF_2,equivalent_line,64757.8575609779,2,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.84711627268613,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0494,0.1155,0.0594563844176197,0.0002017716535433,0.0004717535624342,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,76,PARENT:76,2,2,129515.715121956,0.0494000000000017,0.1155,0.0594563844176197,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,76,imported_RX,75,225.764734717612,112.882367358806,0.998978389321973,0.21252468486848
78,PARENT:78,equivalent_line,94599.2698826731,1,4,345,PRYSMIAN_ACSS_PUFFIN_795_0_22_7,13.9620421421931,0.3048,95,25,95,0.0273557999999999,0.0108203999999999,7.08661417322835e-05,8.49737532808399e-05,0.0001200787401574,1190.99146382013,0.5,0.5,0.0017999999999999,0.0273999999999999,0.523174479548435,9.05905511810895e-05,0.000344747375328,1.23250717881005e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,78,PARENT:78,1,1,94599.2698826731,0.00180000000000025,0.0274,0.523174479548435,0.144278228212363,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,78,imported_RX,95,442.944460787109,110.736115196777,1.26104475459147,0.10226212244427
