branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,forward_r_pu,forward_x_pu,forward_b_pu,forward_bundle_gmr_m,forward_segment_valid,forward_segment_reason,geometry_policy,original_parent_row,RX_target_basis,temperature_c,series_phase_current_a,subconductor_current_a,joule_loss_mw,ampacity_fraction
81,PARENT:81,equivalent_line,83617.898948003,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.8300946983741,0.3048,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.007,0.0619,0.182121293286358,8.85695538057629e-05,0.0003916039557554,1.09213087253539e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,81,PARENT:81,1,1,83617.898948003,0.0070000000000009,0.0619,0.182121293286358,0.0601159567502672,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,81,imported_RX,95,127.32159035364,63.6607951768198,0.180085636895353,0.0572047400250269
82,PARENT:82,equivalent_line,69414.1697416997,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.09555888688525,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0063,0.0490999999999999,0.159062642279468,9.6023622047241e-05,0.0003741872890888,1.14903502805375e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,82,PARENT:82,1,1,69414.1697416997,0.00630000000000021,0.0491,0.159062642279468,0.0566140872928285,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,82,imported_RX,95,335.300517471375,167.650258735688,1.12405075993543,0.160325052036136
83,PARENT:83,equivalent_line,55778.0482563012,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0600540636352026,0.2048,0.0248568138593784,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,83,PARENT:83,1,1,55778.0482563012,0.060054063635232,0.2048,0.0248568138593784,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,83,prior_engineered_RX,75,89.7095905346035,89.7095905346035,0.191750755643902,0.135505659523975
86,PARENT:86,equivalent_line,52613.8164576297,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0566472578444947,0.193181904842023,0.0234467121565347,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,86,PARENT:86,1,1,52613.8164576297,0.0566472578445224,0.193181904842023,0.0234467121565348,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,86,prior_engineered_RX,75,162.573289999758,162.573289999758,0.594010629201371,0.24556572771227
96,PARENT:96:SECTION:1_OF_3,equivalent_line,70249.1428571428,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.9475923570898,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.00616666666666667,0.0512333333333333,0.155637713197003,8.49737532808399e-05,0.0003529855643044,1.21421985743018e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,96,PARENT:96,1,3,210747.428571429,0.00616666666666666,0.0512333333333333,0.155637713197003,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,96,imported_RX,75,132.440024821813,66.2200124109064,0.15705638500518,0.0716868729949581
430,PARENT:96:SECTION:2_OF_3,equivalent_line,70249.1428571428,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.9475923570898,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.00616666666666667,0.0512333333333333,0.155637713197003,8.49737532808399e-05,0.0003529855643044,1.21421985743018e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,96,PARENT:96,2,3,210747.428571429,0.00616666666666666,0.0512333333333333,0.155637713197003,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,96,imported_RX,75,123.267537829012,61.6337689145062,0.136055008191251,0.0667220074946273
431,PARENT:96:SECTION:3_OF_3,equivalent_line,70249.1428571428,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.9475923570898,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.00616666666666667,0.0512333333333333,0.155637713197003,8.49737532808399e-05,0.0003529855643044,1.21421985743018e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,96,PARENT:96,3,3,210747.428571429,0.00616666666666666,0.0512333333333333,0.155637713197003,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,96,imported_RX,75,126.408839059099,63.2044195295493,0.143077708379177,0.0684223247712441
98,PARENT:98,equivalent_line,43277.799779978,2,1,220,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.13895996845324,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0016,0.0202,0.152398443612226,3.57874015748031e-05,0.0004518159448818,9.64959047251595e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,98,PARENT:98,1,1,43277.799779978,0.0016,0.0202,0.152398443612226,0.0178308,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,98,imported_RX,95,1243.42070002947,621.710350014736,3.59188799056657,0.313555422912523
99,PARENT:99:SECTION:1_OF_2,equivalent_line,53868.9411672283,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0095670800157628,0.0545,0.0870938800372423,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,99,PARENT:99,1,2,107737.882334457,0.00956708001576282,0.0545,0.0870938800372424,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,99,prior_engineered_RX,75,487.0271192928,487.0271192928,3.29497643029208,0.534292852169044
432,PARENT:99:SECTION:2_OF_2,equivalent_line,53868.9411672283,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0095670800157628,0.0545,0.0870938800372423,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,99,PARENT:99,2,2,107737.882334457,0.00956708001576282,0.0545,0.0870938800372424,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,99,prior_engineered_RX,75,481.511883471678,481.511883471678,3.22077244618518,0.528242365531809
100,PARENT:100,equivalent_line,73421.0963646962,1,2,220,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.3141065670143,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.0069,0.0595,0.146708211358255,9.09711286089106e-05,0.0003922305907413,1.09510831510422e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,100,PARENT:100,1,1,73421.0963646962,0.00690000000000101,0.0595,0.146708211358255,0.0567779489590809,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,100,imported_RX,95,642.269634130165,321.134817065082,4.13285802257656,0.298279728358273
101,PARENT:101,equivalent_line,20262.6292463886,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0035986264279474,0.0204999999999999,0.0327600833167608,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,101,PARENT:101,1,1,20262.6292463886,0.00359862642794748,0.0205,0.0327600833167609,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,101,prior_engineered_RX,75,541.191569873615,541.191569873615,1.53040165749522,0.593713934980645
102,PARENT:102,equivalent_line,98150.1992276288,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0174313953314724,0.0993,0.1586866474807,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,102,PARENT:102,1,1,98150.1992276288,0.0174313953314724,0.0993,0.1586866474807,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,102,prior_engineered_RX,75,281.705047874493,281.705047874493,2.00857488126412,0.309044378715165
103,PARENT:103,equivalent_line,98150.1992276288,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0174313953314724,0.0993,0.1586866474807,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,103,PARENT:103,1,1,98150.1992276288,0.0174313953314724,0.0993,0.1586866474807,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,103,prior_engineered_RX,75,281.705047874493,281.705047874493,2.00857488126412,0.309044378715165
104,PARENT:104,equivalent_line,24947.0126829277,4,2,220,PRYSMIAN_ACSR_LINNET_336_4_26_7,7.34911676536061,0.3048,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0013,0.0049,0.205216423500872,0.0002017716535433,0.0003802619624469,1.12708610294528e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,104,PARENT:104,1,1,24947.0126829277,0.00130000000000005,0.0049,0.205216423500873,0.0474157523192451,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,104,imported_RX,75,161.768633892204,20.2210792365255,0.0493967760042661,0.0380704142993675
105,PARENT:105,equivalent_line,77453.2037790926,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0137556258202928,0.0783605453253007,0.125224292370911,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,105,PARENT:105,1,1,77453.2037790926,0.0137556258202929,0.0783605453253007,0.125224292370911,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,105,prior_engineered_RX,75,222.729670795832,222.729670795832,0.990839063899329,0.244345471449266
108,PARENT:108:SECTION:1_OF_3,equivalent_line,96601.6730900999,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.017156378352426,0.0977333333333333,0.156183031357306,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,108,PARENT:108,1,3,289805.0192703,0.017156378352426,0.0977333333333333,0.156183031357306,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,108,prior_engineered_RX,75,84.4994780342715,84.4994780342715,0.177869008477938,0.0927001091669883
433,PARENT:108:SECTION:2_OF_3,equivalent_line,96601.6730900999,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.017156378352426,0.0977333333333333,0.156183031357306,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,108,PARENT:108,2,3,289805.0192703,0.017156378352426,0.0977333333333333,0.156183031357306,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,108,prior_engineered_RX,75,62.4250353633724,62.4250353633724,0.0970755423773471,0.0684833531230891
434,PARENT:108:SECTION:3_OF_3,equivalent_line,96601.6730900999,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.017156378352426,0.0977333333333333,0.156183031357306,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,108,PARENT:108,3,3,289805.0192703,0.017156378352426,0.0977333333333333,0.156183031357306,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,108,prior_engineered_RX,75,65.5847328064878,65.5847328064878,0.107151372608175,0.071949697587284
109,PARENT:109:SECTION:1_OF_3,equivalent_line,87703.4194341972,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.19932277814926,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0087,0.0614666666666667,0.203361495788879,9.6023622047241e-05,0.0003392098832473,1.27079565419092e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,109,PARENT:109,1,3,263110.258302592,0.00870000000000029,0.0614666666666667,0.203361495788879,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,109,imported_RX,95,98.4545331386423,49.2272665693212,0.122449580965005,0.0470763608350048
435,PARENT:109:SECTION:2_OF_3,equivalent_line,87703.4194341972,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.19932277814926,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0087,0.0614666666666667,0.203361495788879,9.6023622047241e-05,0.0003392098832473,1.27079565419092e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,109,PARENT:109,2,3,263110.258302592,0.00870000000000029,0.0614666666666667,0.203361495788879,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,109,imported_RX,95,80.3692087796434,40.1846043898217,0.0815953208652369,0.0384288031431369
436,PARENT:109:SECTION:3_OF_3,equivalent_line,87703.4194341972,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.19932277814926,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0087,0.0614666666666667,0.203361495788879,9.6023622047241e-05,0.0003392098832473,1.27079565419092e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,109,PARENT:109,3,3,263110.258302592,0.00870000000000029,0.0614666666666667,0.203361495788879,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,109,imported_RX,95,96.6206620833493,48.3103310416746,0.117930431397818,0.0461994893211023
110,PARENT:110:SECTION:1_OF_3,equivalent_line,80646.8224682273,2,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.43948545080521,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.004,0.0284666666666666,0.371215608778424,9.6023622047241e-05,0.000341684055118,1.2613409408543e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,110,PARENT:110,1,3,241940.467404682,0.00400000000000013,0.0284666666666667,0.371215608778425,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,110,imported_RX,95,865.378502672178,216.344625668044,4.34949476636865,0.206891797421271
437,PARENT:110:SECTION:2_OF_3,equivalent_line,80646.8224682273,2,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.43948545080521,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.004,0.0284666666666666,0.371215608778424,9.6023622047241e-05,0.000341684055118,1.2613409408543e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,110,PARENT:110,2,3,241940.467404682,0.00400000000000013,0.0284666666666667,0.371215608778425,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,110,imported_RX,95,878.462907531153,219.615726882788,4.48201664010632,0.210019973162986
438,PARENT:110:SECTION:3_OF_3,equivalent_line,80646.8224682273,2,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.43948545080521,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.004,0.0284666666666666,0.371215608778424,9.6023622047241e-05,0.000341684055118,1.2613409408543e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,110,PARENT:110,3,3,241940.467404682,0.00400000000000013,0.0284666666666667,0.371215608778425,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,110,imported_RX,95,893.766246541192,223.441561635298,4.63953554487452,0.213678644258417
111,PARENT:111,equivalent_line,51412.3493234949,3,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.408314136549,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0017,0.0117,0.367403813382142,9.6023622047241e-05,0.0003304342288096,1.30550480566278e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,111,PARENT:111,1,1,51412.3493234949,0.00170000000000006,0.0117,0.367403813382142,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,111,imported_RX,95,66.6076303805407,11.1012717300901,0.01095124524725,0.0106162196301765
113,PARENT:113,equivalent_line,53878.0382608696,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.3716549772892,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0042,0.0283,0.16760359378494,7.54593175853018e-05,0.0005084520684914,8.5244246489956e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,113,PARENT:113,1,1,53878.0382608696,0.0042,0.0283,0.167603593784941,0.01222248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,113,imported_RX,75,95.2420387683321,47.621019384166,0.0553188666138477,0.0479668333803286
114,PARENT:114:SECTION:1_OF_2,equivalent_line,94255.9737597407,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.34318219871631,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00935,0.0642,0.225064091455208,9.6023622047241e-05,0.000329663985852,1.30864197053326e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,114,PARENT:114,1,2,188511.947519481,0.00935000000000031,0.0642,0.225064091455208,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,114,imported_RX,95,22.9004262530695,11.4502131265348,0.00711976008434597,0.0109499145970942
439,PARENT:114:SECTION:2_OF_2,equivalent_line,94255.9737597407,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.34318219871631,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00935,0.0642,0.225064091455208,9.6023622047241e-05,0.000329663985852,1.30864197053326e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,114,PARENT:114,2,2,188511.947519481,0.00935000000000031,0.0642,0.225064091455208,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,114,imported_RX,95,65.5864957243477,32.7932478621738,0.0583992247266109,0.0313603999754385
115,PARENT:115,equivalent_line,49396.1787617892,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.3062615966995,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0049,0.0336,0.118110210633747,9.6023622047241e-05,0.0003292238470191,1.31044141492284e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,115,PARENT:115,1,1,49396.1787617892,0.00490000000000016,0.0336,0.118110210633747,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,115,imported_RX,95,223.519522345357,111.759761172678,0.355462358231104,0.106876599300718
118,PARENT:118,equivalent_line,74181.323077942,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0131745424763161,0.075050335502183,0.119934402146457,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,118,PARENT:118,1,1,74181.323077942,0.0131745424763161,0.075050335502183,0.119934402146457,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,118,prior_engineered_RX,75,81.9472225513391,81.9472225513391,0.128460803906347,0.0899001585945846
119,PARENT:119,equivalent_line,69387.1499071454,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123231012313128,0.0702,0.112183309699347,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,119,PARENT:119,1,1,69387.1499071454,0.0123231012313128,0.0702,0.112183309699347,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,119,prior_engineered_RX,75,108.579285688667,108.579285688667,0.210950516444784,0.119116849840549
120,PARENT:120,equivalent_line,76404.9385729678,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0135694547746507,0.0773,0.123529484896859,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,120,PARENT:120,1,1,76404.9385729678,0.0135694547746507,0.0773,0.123529484896859,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,120,prior_engineered_RX,75,165.063108211703,165.063108211703,0.536820450132595,0.181082398455305
121,PARENT:121:SECTION:1_OF_3,equivalent_line,68490.0518595435,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00626666666666667,0.0497666666666667,0.152312933980379,8.85695538057629e-05,0.0003516870846595,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,1,3,205470.155578631,0.00626666666666747,0.0497666666666667,0.152312933980379,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,121,imported_RX,95,113.17910944458,56.5895547222898,0.116556300804843,0.0508506178257628
440,PARENT:121:SECTION:2_OF_3,equivalent_line,68490.0518595435,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00626666666666667,0.0497666666666667,0.152312933980379,8.85695538057629e-05,0.0003516870846595,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,2,3,205470.155578631,0.00626666666666747,0.0497666666666667,0.152312933980379,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,121,imported_RX,95,131.849067219197,65.9245336095987,0.158182099050608,0.0592389051367272
441,PARENT:121:SECTION:3_OF_3,equivalent_line,68490.0518595435,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00626666666666667,0.0497666666666667,0.152312933980379,8.85695538057629e-05,0.0003516870846595,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,3,3,205470.155578631,0.00626666666666747,0.0497666666666667,0.152312933980379,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,121,imported_RX,95,158.59672051379,79.2983602568949,0.228871447459558,0.0712564470850081
122,PARENT:122,equivalent_line,97493.5930434783,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.57202491286389,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0076,0.0751,0.204636159994095,7.54593175853018e-05,0.0003728286020168,1.15034953436254e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,122,PARENT:122,1,1,97493.5930434783,0.0076,0.0750999999999999,0.204636159994096,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,122,imported_RX,75,102.086234186995,51.0431170934976,0.115004431607511,0.0514137816556377
123,PARENT:123:SECTION:1_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.64031364149836,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.0386,0.104838646947824,7.54593175853018e-05,0.0003734268793323,1.14846518909792e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,123,PARENT:123,1,2,100059.213913043,0.0039,0.0386,0.104838646947824,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,123,imported_RX,75,170.549788227536,85.2748941137682,0.16471516754157,0.0858941427625199
442,PARENT:123:SECTION:2_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.64031364149836,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.0386,0.104838646947824,7.54593175853018e-05,0.0003734268793323,1.14846518909792e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,123,PARENT:123,2,2,100059.213913043,0.0039,0.0386,0.104838646947824,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,123,imported_RX,75,170.180562638104,85.0902813190521,0.16400275125991,0.085708189347861
124,PARENT:124:SECTION:1_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.27209024548094,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.03915,0.103333256350889,7.54593175853018e-05,0.0003787477286493,1.1319742408941e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,124,PARENT:124,1,2,100059.213913043,0.0039,0.03915,0.103333256350889,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,124,imported_RX,75,168.02748246084,84.0137412304198,0.159879162377257,0.0846238316477014
443,PARENT:124:SECTION:2_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.27209024548094,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.03915,0.103333256350889,7.54593175853018e-05,0.0003787477286493,1.1319742408941e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,124,PARENT:124,2,2,100059.213913043,0.0039,0.03915,0.103333256350889,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,124,imported_RX,75,168.350068587442,84.1750342937209,0.160493636946285,0.0847862959878776
125,PARENT:125,equivalent_line,32824.5055933162,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0058296054216888,0.0332090350408455,0.0530697929174309,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,125,PARENT:125,1,1,32824.5055933162,0.00582960542168882,0.0332090350408456,0.0530697929174309,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,125,prior_engineered_RX,75,404.435107107964,404.435107107964,1.38453351170851,0.443685327436758
126,PARENT:126,equivalent_line,46181.1756521739,2,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.09534266551812,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0018,0.018,0.191519101068899,7.54593175853018e-05,0.0003772965879265,1.13642461986827e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,126,PARENT:126,1,1,46181.1756521739,0.0018,0.018,0.191519101068899,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,126,imported_RX,75,211.172034630615,52.7930086576538,0.116549906689744,0.0531763805705075
127,PARENT:127,equivalent_line,23090.587826087,3,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.7463289297814,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0006,0.0062,0.138906346208582,7.54593175853018e-05,0.0003898731408573,1.09897892381738e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,127,PARENT:127,1,1,23090.587826087,0.0006,0.0062,0.138906346208582,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,127,imported_RX,75,129.551046839801,21.5918411399669,0.0146217623199257,0.0217486366257772
128,PARENT:128:SECTION:1_OF_2,equivalent_line,83167.0356703594,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00825,0.0578,0.194514188648132,9.6023622047241e-05,0.0003363736578382,1.28180978766726e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,128,PARENT:128,1,2,166334.071340719,0.00825000000000027,0.0578,0.194514188648132,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,128,imported_RX,95,243.240174404942,121.620087202471,0.708746907903248,0.116306094344398
444,PARENT:128:SECTION:2_OF_2,equivalent_line,83167.0356703594,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00825,0.0578,0.194514188648132,9.6023622047241e-05,0.0003363736578382,1.28180978766726e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,128,PARENT:128,2,2,166334.071340719,0.00825000000000027,0.0578,0.194514188648132,0.0800644100708923,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,128,imported_RX,95,223.191992120967,111.595996060483,0.596729876190841,0.106719989640033
129,PARENT:129:SECTION:1_OF_2,equivalent_line,73761.6,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.41310279071399,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00575,0.05515,0.159617572717104,7.54593175853018e-05,0.0003618766404199,1.18597051849137e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,129,PARENT:129,1,2,147523.2,0.00575,0.05515,0.159617572717104,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,129,imported_RX,75,246.344161192603,123.172080596301,0.506662786597534,0.124066530777282
445,PARENT:129:SECTION:2_OF_2,equivalent_line,73761.6,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.41310279071399,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00575,0.05515,0.159617572717104,7.54593175853018e-05,0.0003618766404199,1.18597051849137e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,129,PARENT:129,2,2,147523.2,0.00575,0.05515,0.159617572717104,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,129,imported_RX,75,229.155788435096,114.577894217548,0.438425821991769,0.115409935194068
130,PARENT:130,equivalent_line,84024.0834782609,1,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,5.90676367964916,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0131,0.0809,0.14302912541801,7.54593175853018e-05,0.0004660044879886,9.32919602846846e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,130,PARENT:130,1,1,84024.0834782609,0.0131,0.0808999999999999,0.14302912541801,0.01222248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,130,imported_RX,75,471.754541085392,471.754541085392,4.23321270341622,0.475180325017998
131,PARENT:131:SECTION:1_OF_2,equivalent_line,51312.4173913043,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.12914635501291,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.004,0.02485,0.173616074652513,7.54593175853018e-05,0.0004687910104986,9.27173438497508e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,131,PARENT:131,1,2,102624.834782609,0.004,0.02485,0.173616074652513,0.01222248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,131,imported_RX,75,293.522525853221,146.761262926611,0.500390988248345,0.147827012872136
446,PARENT:131:SECTION:2_OF_2,equivalent_line,51312.4173913043,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.12914635501291,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.004,0.02485,0.173616074652513,7.54593175853018e-05,0.0004687910104986,9.27173438497508e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,131,PARENT:131,2,2,102624.834782609,0.004,0.02485,0.173616074652513,0.01222248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,131,imported_RX,75,309.059797556196,154.529898778098,0.554768302767489,0.155652062950854
133,PARENT:133,equivalent_line,53878.0382608696,2,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.26046943711037,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0021,0.0186,0.252994330362976,7.54593175853018e-05,0.0003341769778777,1.28674514495767e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,133,PARENT:133,1,1,53878.0382608696,0.0021,0.0186,0.252994330362976,0.0863181545678544,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,133,imported_RX,75,317.313351600209,79.3283379000521,0.307017127255978,0.0799044038871502
134,PARENT:134,equivalent_line,52992.5835866274,2,2,220,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.85234550498202,0.4572,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0026,0.0194,0.234327842592357,9.49868766404176e-05,0.0003543741166969,1.21172013488312e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,134,PARENT:134,1,1,52992.5835866274,0.00260000000000006,0.0194,0.234327842592357,0.0714169230364904,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,134,imported_RX,95,61.5985406784865,15.3996351696216,0.0143245441828329,0.0145055183267549
135,PARENT:135,equivalent_line,75685.8156521739,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.14581034943796,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0059,0.0576999999999999,0.160555444516144,7.54593175853018e-05,0.0003689832732772,1.16261001917035e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,135,PARENT:135,1,1,75685.8156521739,0.0059,0.0576999999999999,0.160555444516144,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,135,imported_RX,75,149.503074747642,74.7515373738208,0.191477997664672,0.075294367581843
136,PARENT:136,equivalent_line,26496.2917933137,1,2,220,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.85234550498202,0.4572,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0026,0.0194,0.0585819606480891,9.49868766404176e-05,0.0003543741166969,1.21172013488312e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,136,PARENT:136,1,1,26496.2917933137,0.00260000000000006,0.0194,0.0585819606480892,0.0714169230364904,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,136,imported_RX,95,47.2316429288158,23.6158214644079,0.00842182221954467,0.0222446653625339
137,PARENT:137,equivalent_line,75685.8156521739,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.14581034943796,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0059,0.0576999999999999,0.160555444516144,7.54593175853018e-05,0.0003689832732772,1.16261001917035e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,137,PARENT:137,1,1,75685.8156521739,0.0059,0.0576999999999999,0.160555444516144,0.0610361524344384,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,137,imported_RX,75,147.897566386861,73.9487831934304,0.187387528718388,0.0744857839665802
140,PARENT:140,equivalent_line,92607.384863227,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.016446996021077,0.0936922531923892,0.149725171742328,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,140,PARENT:140,1,1,92607.384863227,0.016446996021077,0.0936922531923892,0.149725171742328,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,140,prior_engineered_RX,75,28.2865325579181,28.2865325579181,0.0191078855396026,0.0310317260777762
141,PARENT:141,equivalent_line,85203.1683168317,1,1,220,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.50432998170563,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0063,0.0802,0.148729585116188,3.57874015748031e-05,0.0004555793025871,9.56676578404874e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,141,PARENT:141,1,1,85203.1683168317,0.0063,0.0802,0.148729585116188,0.0178308,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,141,imported_RX,95,102.407768744853,102.407768744853,0.0959340929159505,0.0516486676433153
147,PARENT:147:SECTION:1_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,1,5,432835.63222733,0.00065322962868954,0.0108776531718431,1.1038034974151,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,147,prior_engineered_RX,75,290.785728323368,72.6964320808419,0.414260298364859,0.0732243385391609
447,PARENT:147:SECTION:2_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,2,5,432835.63222733,0.00065322962868954,0.0108776531718431,1.1038034974151,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,147,prior_engineered_RX,75,172.184054182226,43.0460135455564,0.145248948463797,0.0433586047952937
448,PARENT:147:SECTION:3_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,3,5,432835.63222733,0.00065322962868954,0.0108776531718431,1.1038034974151,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,147,prior_engineered_RX,75,99.7083431838005,24.9270857959501,0.0487068605870505,0.0251081011388231
449,PARENT:147:SECTION:4_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,4,5,432835.63222733,0.00065322962868954,0.0108776531718431,1.1038034974151,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,147,prior_engineered_RX,75,162.309592801166,40.5773982002915,0.129067088907194,0.0408720628758274
450,PARENT:147:SECTION:5_OF_5,equivalent_line,86567.1264454661,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065322962868954,0.0108776531718431,1.1038034974151,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,5,5,432835.63222733,0.00065322962868954,0.0108776531718431,1.1038034974151,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,147,prior_engineered_RX,75,279.340680795817,69.8351701989543,0.382292266646697,0.0703422987651107
151,PARENT:151:SECTION:1_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139287579914029,0.0793468131635491,0.126800400495479,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,1,4,313712.20624692,0.0139287579914029,0.0793468131635491,0.126800400495479,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,151,prior_engineered_RX,75,40.9137065369545,40.9137065369545,0.0338545199976359,0.0448843608343184
451,PARENT:151:SECTION:2_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139287579914029,0.0793468131635491,0.126800400495479,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,2,4,313712.20624692,0.0139287579914029,0.0793468131635491,0.126800400495479,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,151,prior_engineered_RX,75,10.075212254683,10.075212254683,0.00205299275834955,0.0110530064518373
452,PARENT:151:SECTION:3_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139287579914029,0.0793468131635491,0.126800400495479,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,3,4,313712.20624692,0.0139287579914029,0.0793468131635491,0.126800400495479,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,151,prior_engineered_RX,75,31.038733150944,31.038733150944,0.0194843976078414,0.034051026330962
453,PARENT:151:SECTION:4_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139287579914029,0.0793468131635491,0.126800400495479,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,4,4,313712.20624692,0.0139287579914029,0.0793468131635491,0.126800400495479,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,151,prior_engineered_RX,75,64.9836359888583,64.9836359888583,0.0854057329325607,0.0712902646308864
152,PARENT:152,equivalent_line,32966.3700520221,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0058548004338502,0.0333525614000415,0.0532991556240362,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,152,PARENT:152,1,1,32966.3700520221,0.00585480043385027,0.0333525614000415,0.0532991556240363,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,152,prior_engineered_RX,75,98.8997167489116,98.8997167489116,0.0831512549699576,0.108497883685032
153,PARENT:153,equivalent_line,28783.6762906801,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0051119574332431,0.0291208686090976,0.0465366869214871,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,153,PARENT:153,1,1,28783.6762906801,0.00511195743324318,0.0291208686090977,0.0465366869214872,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,153,prior_engineered_RX,75,139.228216582218,139.228216582218,0.143882629313624,0.152740243804371
163,PARENT:163:SECTION:1_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,1,4,345749.644409109,0.0153512137133662,0.08745,0.139749721270768,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,163,prior_engineered_RX,75,72.7251854619925,72.7251854619925,0.117890554133664,0.0797831275215912
