branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,forward_r_pu,forward_x_pu,forward_b_pu,forward_bundle_gmr_m,forward_segment_valid,forward_segment_reason,geometry_policy,original_parent_row,RX_target_basis,temperature_c,series_phase_current_a,subconductor_current_a,joule_loss_mw,ampacity_fraction
454,PARENT:163:SECTION:2_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,2,4,345749.644409109,0.0153512137133662,0.08745,0.139749721270768,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,163,prior_engineered_RX,75,35.3777439577847,35.3777439577847,0.0278977772985566,0.0388111359177661
455,PARENT:163:SECTION:3_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,3,4,345749.644409109,0.0153512137133662,0.08745,0.139749721270768,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,163,prior_engineered_RX,75,5.91503321552863,5.91503321552863,0.000779872685280516,0.00648908416432437
456,PARENT:163:SECTION:4_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0153512137133662,0.08745,0.139749721270768,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,4,4,345749.644409109,0.0153512137133662,0.08745,0.139749721270768,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,163,prior_engineered_RX,75,41.1919678542397,41.1919678542397,0.0378211224795544,0.0451896272701516
164,PARENT:164,equivalent_line,98912.4339764691,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0175667676011874,0.100071164105172,0.159919008472717,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,164,PARENT:164,1,1,98912.4339764691,0.0175667676011874,0.100071164105172,0.159919008472717,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,164,prior_engineered_RX,75,105.989695378072,105.989695378072,0.286540332260608,0.116275941114549
165,PARENT:165,equivalent_line,24993.6543036117,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0044388526194837,0.0252864476269958,0.0404090795631851,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,165,PARENT:165,1,1,24993.6543036117,0.00443885261948376,0.0252864476269959,0.0404090795631851,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,165,prior_engineered_RX,75,110.369808381087,110.369808381087,0.0785123395927554,0.121081141844648
168,PARENT:168,equivalent_line,78863.3293295494,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0128146209385446,0.073,0.139358870409761,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,168,PARENT:168,1,1,78863.3293295494,0.0128146209385447,0.073,0.139358870409761,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,168,prior_engineered_RX,75,602.603409290693,602.603409290693,7.38492109976365,0.66108576200897
169,PARENT:169,equivalent_line,90638.812749989,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0147280369416972,0.0839,0.160167249690123,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,169,PARENT:169,1,1,90638.812749989,0.0147280369416972,0.0839,0.160167249690123,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,169,prior_engineered_RX,75,346.19993357567,346.19993357567,2.80140404886111,0.379798460092883
172,PARENT:172,equivalent_line,44401.1347321162,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0072148071311532,0.0411,0.0784609530663176,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,172,PARENT:172,1,1,44401.1347321162,0.00721480713115324,0.0411,0.0784609530663176,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,172,prior_engineered_RX,75,364.373752628615,364.373752628615,1.52018283128081,0.399736038991369
176,PARENT:176:SECTION:1_OF_3,equivalent_line,86128.6490827501,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139951736672475,0.0797251578964841,0.152197369146492,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,1,3,258385.94724825,0.0139951736672475,0.0797251578964841,0.152197369146492,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,176,prior_engineered_RX,75,281.628877323561,281.628877323561,1.76160926850576,0.308960815851216
457,PARENT:176:SECTION:2_OF_3,equivalent_line,86128.6490827501,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139951736672475,0.0797251578964841,0.152197369146492,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,2,3,258385.94724825,0.0139951736672475,0.0797251578964841,0.152197369146492,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,176,prior_engineered_RX,75,288.398832851269,288.398832851269,1.84732035545641,0.316387792100936
458,PARENT:176:SECTION:3_OF_3,equivalent_line,86128.6490827501,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0139951736672475,0.0797251578964841,0.152197369146492,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,3,3,258385.94724825,0.0139951736672475,0.0797251578964841,0.152197369146492,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,176,prior_engineered_RX,75,296.573984716821,296.573984716821,1.95353557073417,0.32535633827451
177,PARENT:177:SECTION:1_OF_2,equivalent_line,52030.164523456,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00039261607087905,0.00653788692543265,0.663428254237515,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,177,PARENT:177,1,2,104060.329046912,0.000392616070879097,0.00653788692543266,0.663428254237515,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,177,prior_engineered_RX,75,96.6253277850541,24.1563319462635,0.0274923140510684,0.024331750234049
459,PARENT:177:SECTION:2_OF_2,equivalent_line,52030.164523456,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00039261607087905,0.00653788692543265,0.663428254237515,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,177,PARENT:177,2,2,104060.329046912,0.000392616070879097,0.00653788692543266,0.663428254237515,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,177,prior_engineered_RX,75,114.963532018746,28.7408830046866,0.0389179120421521,0.02894959335431
178,PARENT:178:SECTION:1_OF_2,equivalent_line,94306.9306930693,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00045,0.01105,1.29805295889978,3.57874015748031e-05,0.0002929265091863,1.46041966930534e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,178,PARENT:178,1,2,188613.861386139,0.00045,0.01105,1.29805295889978,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,178,imported_RX,95,874.769536116528,291.589845372176,2.58262337694665,0.147061372358531
460,PARENT:178:SECTION:2_OF_2,equivalent_line,94306.9306930693,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00045,0.01105,1.29805295889978,3.57874015748031e-05,0.0002929265091863,1.46041966930534e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,178,PARENT:178,2,2,188613.861386139,0.00045,0.01105,1.29805295889978,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,178,imported_RX,95,876.660871334532,292.220290444844,2.59380320623544,0.147379333079917
179,PARENT:179,equivalent_line,65715.1465844424,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000495882011628,0.0082574829734322,0.837923258071281,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,179,PARENT:179,1,1,65715.1465844424,0.000495882011628011,0.00825748297343226,0.837923258071282,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,179,prior_engineered_RX,75,452.490401587963,113.122600396991,0.761479752591086,0.113944073330697
180,PARENT:180:SECTION:1_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00875,0.991298113346353,3.57874015748031e-05,0.0002982283464566,1.43395000913304e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,1,2,146699.669966997,0.00035,0.00875,0.991298113346353,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,180,imported_RX,95,608.60269560415,202.867565201383,0.972292757878673,0.102314888597956
461,PARENT:180:SECTION:2_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00875,0.991298113346353,3.57874015748031e-05,0.0002982283464566,1.43395000913304e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,2,2,146699.669966997,0.00035,0.00875,0.991298113346353,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,180,imported_RX,95,624.732019510393,208.244006503464,1.02451150252903,0.105026460515969
181,PARENT:181,equivalent_line,67645.1586718301,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005104457511325,0.0085,0.862532531586372,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,181,PARENT:181,1,1,67645.1586718301,0.000510445751132576,0.0085,0.862532531586372,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,181,prior_engineered_RX,75,825.006189640328,206.251547410082,2.60570514389187,0.207749303500711
182,PARENT:182,equivalent_line,26504.347826087,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,17.2583839328737,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0002,0.0038,0.295708065410007,7.54593175853018e-05,0.0003584317585301,1.18379069051762e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,182,PARENT:182,1,1,26504.347826087,0.0002,0.0038,0.295708065410007,0.148740694608487,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,182,imported_RX,75,659.50849993733,164.877124984333,0.652427192234381,0.166074428574301
183,PARENT:183:SECTION:1_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00865,1.00298447648457,3.57874015748031e-05,0.0002948200224971,1.45085477300091e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,1,2,146699.669966997,0.00035,0.00865,1.00298447648457,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,183,imported_RX,95,582.762117651206,194.254039217069,0.891480675144461,0.0979707148477264
462,PARENT:183:SECTION:2_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00865,1.00298447648457,3.57874015748031e-05,0.0002948200224971,1.45085477300091e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,2,2,146699.669966997,0.00035,0.00865,1.00298447648457,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,183,imported_RX,95,563.390568823087,187.796856274362,0.833198449226854,0.0947140781705731
184,PARENT:184:SECTION:1_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,1,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX,75,677.251374941743,169.312843735436,2.01417099368024,0.170542358597801
463,PARENT:184:SECTION:2_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,2,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX,75,673.946406344294,168.486601586073,1.99456075826301,0.169710116448792
464,PARENT:184:SECTION:3_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,3,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX,75,684.845088024354,171.211272006088,2.0595921928252,0.172454572862017
465,PARENT:184:SECTION:4_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,4,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX,75,709.021535734029,177.255383933507,2.20757465707938,0.17854257588051
185,PARENT:185:SECTION:1_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,1,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,533.258111676556,133.314527919139,2.0260950223906,0.127489565402377
466,PARENT:185:SECTION:2_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,2,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,444.496429097025,111.124107274256,1.40773666279509,0.106268719270529
467,PARENT:185:SECTION:3_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,3,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,400.959428837329,100.239857209332,1.14547530296163,0.0958600388951265
468,PARENT:185:SECTION:4_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,4,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,420.227979339413,105.056994834853,1.25821482666531,0.100466699489039
469,PARENT:185:SECTION:5_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,5,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,494.372146785547,123.593036696387,1.74137721406118,0.11819283900356
470,PARENT:185:SECTION:6_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,6,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX,95,600.256090665892,150.064022666473,2.56719004246827,0.143507218087178
187,PARENT:187:SECTION:1_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,1,3,233176.841068779,0.000586512176791548,0.00976666666666666,0.991066791195322,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,187,prior_engineered_RX,75,647.140953712012,161.785238428003,1.84219697872435,0.162960089377109
471,PARENT:187:SECTION:2_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,2,3,233176.841068779,0.000586512176791548,0.00976666666666666,0.991066791195322,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,187,prior_engineered_RX,75,659.139865742772,164.784966435693,1.91114419174306,0.165981600789337
472,PARENT:187:SECTION:3_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,3,3,233176.841068779,0.000586512176791548,0.00976666666666666,0.991066791195322,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,187,prior_engineered_RX,75,685.437409434786,171.359352358697,2.06668317251617,0.172603728543527
189,PARENT:189:SECTION:1_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,1,3,229197.714088083,0.000576503436573262,0.0096,0.974154388615197,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,189,prior_engineered_RX,75,702.672477008645,175.668119252161,2.13485827827624,0.176943784811247
473,PARENT:189:SECTION:2_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,2,3,229197.714088083,0.000576503436573262,0.0096,0.974154388615197,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,189,prior_engineered_RX,75,714.915332752927,178.728833188232,2.20989880367718,0.180026725019057
474,PARENT:189:SECTION:3_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,3,3,229197.714088083,0.000576503436573262,0.0096,0.974154388615197,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,189,prior_engineered_RX,75,738.921510386172,184.730377596543,2.36080318520993,0.186071851401922
191,PARENT:191,equivalent_line,50136.9999567682,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003783303802512,0.0063,0.639288817528723,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,191,PARENT:191,1,1,50136.9999567682,0.000378330380251203,0.0063,0.639288817528723,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,191,prior_engineered_RX,75,202.392233592777,50.5980583981942,0.116230516275711,0.0509654910361139
195,PARENT:195:SECTION:1_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,1,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,252.622633587436,126.311316793718,0.79643952226444,0.113501661726564
475,PARENT:195:SECTION:2_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,2,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,173.393321765477,86.6966608827384,0.375208803603033,0.0779044611846258
476,PARENT:195:SECTION:3_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,3,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,105.143244457597,52.5716222287986,0.137965670134461,0.0472401573674874
477,PARENT:195:SECTION:4_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,4,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,88.9863998920586,44.4931999460293,0.0988224371906167,0.0399809950335166
478,PARENT:195:SECTION:5_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,5,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,144.518476500545,72.2592382502725,0.260648383450733,0.0649311860939248
479,PARENT:195:SECTION:6_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,6,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,221.973114220241,110.986557110121,0.61490643325236,0.0997310374167152
480,PARENT:195:SECTION:7_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,7,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX,95,302.520947759556,151.260473879778,1.14213960415578,0.135920640958405
196,PARENT:196:SECTION:1_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,1,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX,75,81.003129101159,81.003129101159,0.163139422110712,0.0888644413578456
481,PARENT:196:SECTION:2_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,2,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX,75,65.6881403365586,65.6881403365586,0.107282593055747,0.0720631407652686
482,PARENT:196:SECTION:3_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,3,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX,75,77.3156768678754,77.3156768678754,0.148624515793585,0.0848191237709748
483,PARENT:196:SECTION:4_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,4,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX,75,106.853600859858,106.853600859858,0.283879251972063,0.117223688181568
200,PARENT:200,equivalent_line,42804.9590802758,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.046086441115636,0.157166768893714,0.0190755132776903,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,200,PARENT:200,1,1,42804.9590802758,0.0460864411156585,0.157166768893714,0.0190755132776903,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,200,prior_engineered_RX,75,476.577268203232,476.577268203232,4.15295050123217,0.719866367209685
220,PARENT:220,equivalent_line,24315.1550956663,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0043183517135369,0.0246,0.039312099980113,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,220,PARENT:220,1,1,24315.1550956663,0.00431835171353698,0.0246,0.0393120999801131,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,220,prior_engineered_RX,75,5.16996000906893,5.16996000906893,0.000167594203924347,0.00567170198418593
221,PARENT:221,equivalent_line,69765.9415188991,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123903743126176,0.0705832290442927,0.112795729963758,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,221,PARENT:221,1,1,69765.9415188991,0.0123903743126177,0.0705832290442927,0.112795729963758,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,221,prior_engineered_RX,75,163.249931183372,163.249931183372,0.479465161935355,0.179093253523579
222,PARENT:222,equivalent_line,57497.846880187,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0102115707106468,0.0581714172781359,0.0929609988627218,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,222,PARENT:222,1,1,57497.846880187,0.0102115707106469,0.0581714172781359,0.0929609988627218,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,222,prior_engineered_RX,75,187.804078258159,187.804078258159,0.52296088060384,0.206030368015717
225,PARENT:225:SECTION:1_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,1,2,136696.705050972,0.00254298806407983,0.02135,0.353154611795454,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,225,prior_engineered_RX,95,238.555955858129,119.277977929064,0.516754531991581,0.10718159738959
485,PARENT:225:SECTION:2_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,2,2,136696.705050972,0.00254298806407983,0.02135,0.353154611795454,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,225,prior_engineered_RX,95,238.322288186836,119.161144093418,0.515742696504908,0.107076612065801
290,PERFORM:1107,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,290,PERFORM:1107,1,1,17666.208,0.00028,0.00425,0.117808355975016,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,290,imported_RX,75,413.66681243975,103.416703109937,0.171087718870037,0.104167693824435
291,PERFORM:1108,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,291,PERFORM:1108,1,1,17666.208,0.00028,0.00425,0.117808355975016,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,291,imported_RX,75,413.66681243975,103.416703109937,0.171087718870037,0.104167693824435
292,PERFORM:1109,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.31856692498802,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00429,0.116694119050967,7.54593175853018e-05,0.0002890361361079,1.47209663991474e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,292,PERFORM:1109,1,1,17666.208,0.00028,0.00429,0.116694119050967,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,292,imported_RX,75,409.826216844499,102.456554211125,0.167925616082752,0.103200572522849
293,PERFORM:1110,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,293,PERFORM:1110,1,1,17666.208,0.00028,0.0043,0.116418845334064,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,293,imported_RX,75,408.877161427526,102.219290356881,0.167148768835735,0.102961585707555
294,PERFORM:1111,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.0573059044153,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042399999999999,0.118090247889619,7.54593175853018e-05,0.0002856674165729,1.48970880913956e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,294,PERFORM:1111,1,1,17666.208,0.00028,0.00424,0.118090247889619,0.250151033797248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,294,imported_RX,75,465.109785392048,116.277446348012,0.216286010316068,0.117121829120686
295,PERFORM:1112,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.57175210477818,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00432,0.115872175720279,7.54593175853018e-05,0.000291057367829,1.4617278224872e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,295,PERFORM:1112,1,1,17666.208,0.00028,0.00432,0.115872175720279,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,295,imported_RX,75,456.533011801366,114.133252950341,0.208382790610162,0.114962065033917
296,PERFORM:1113,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,296,PERFORM:1113,1,1,17666.208,0.00028,0.0043,0.116418845334064,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,296,imported_RX,75,458.647476308529,114.661869077132,0.210317539597753,0.115494519861719
297,PERFORM:1114,equivalent_line,37856.16,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.30747101540634,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0006,0.00919,0.250137687001362,7.54593175853018e-05,0.000288946303587,1.47256089156727e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,297,PERFORM:1114,1,1,37856.16,0.0006,0.00919,0.250137687001362,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,297,imported_RX,75,317.074574000301,79.2686435000753,0.215393964821211,0.0798442759987837
301,PERFORM:1162,equivalent_line,5516.74023804897,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2313931738914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02338,0.0531399999999999,0.0009388194984679,0.0002017716535433,0.0004586033220398,9.48135189637354e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,301,PERFORM:1162,1,1,5516.74023804897,0.0233800000000008,0.05314,0.000938819498467906,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,301,imported_RX,75,25.1455138437524,25.1455138437524,0.00211147027840621,0.0473416932204566
302,PERFORM:1164,equivalent_line,5346.84917853677,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23386533277501,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02266,0.05151,0.0009097894563029,0.0002017716535433,0.0004586609829662,9.48011630225009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,302,PERFORM:1164,1,1,5346.84917853677,0.0226600000000008,0.05151,0.000909789456302971,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,302,imported_RX,75,24.6521364413953,24.6521364413953,0.00196692802027039,0.04641280698773
303,PERFORM:1172,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,303,PERFORM:1172,1,1,2751.29132487815,0.0116600000000004,0.02651,0.000468055227298352,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,303,imported_RX,75,84.7149119205771,84.7149119205771,0.0119519210003143,0.159493554049539
304,PERFORM:1173,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,304,PERFORM:1173,1,1,2751.29132487815,0.0116600000000004,0.02651,0.000468055227298352,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,304,imported_RX,75,84.7149119205771,84.7149119205771,0.0119519210003143,0.159493554049539
305,PERFORM:1174,equivalent_line,2168.47060682934,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24289998268914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,305,PERFORM:1174,1,1,2168.47060682934,0.00919000000000032,0.0209,0.000368799298498748,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,305,imported_RX,75,82.4795853087586,82.4795853087586,0.00892951528581596,0.155285083808613
