branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m
1,PARENT:1,equivalent_line,19832.6199261999,1,4,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.38446597760408,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0004,0.0043,0.147253979914327,9.6023622047241e-05,0.0002580634842519,1.65469381485321e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,1,PARENT:1,1,1,19832.6199261999
2,PARENT:2,equivalent_line,19832.6199261999,1,4,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.38446597760408,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0004,0.0043,0.147253979914327,9.6023622047241e-05,0.0002580634842519,1.65469381485321e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,2,PARENT:2,1,1,19832.6199261999
3,PARENT:3,equivalent_line,26314.4245647976,1,3,345,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.8538150472906,0.3048,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0007,0.0082,0.135533900766609,9.49868766404176e-05,0.0003709011373578,1.14784897696613e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,3,PARENT:3,1,1,26314.4245647976
4,PARENT:4,equivalent_line,33467.5461254623,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.6309102115536,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0008999999999999,0.0100999999999999,0.178390851230763,9.6023622047241e-05,0.0003591994750656,1.18789867614491e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,4,PARENT:4,1,1,33467.5461254623
5,PARENT:5,equivalent_line,70652.6356030109,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,12.6806048799754,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.0017999999999999,0.0217,0.369970081479912,9.09711286089106e-05,0.0003655691649654,1.16699482198742e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,5,PARENT:5,1,1,70652.6356030109
6,PARENT:6,equivalent_line,44823.2525096525,1,4,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.8747416454242,0.3048,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0007999999999999,0.0128999999999999,0.249021904933285,8.49737532808399e-05,0.0003425504429133,1.23812608955463e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,6,PARENT:6,1,1,44823.2525096525
7,PARENT:7,equivalent_line,33467.5461254623,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.9549995638687,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0008999999999999,0.0094,0.191921736435948,9.6023622047241e-05,0.0003343044619422,1.27800038546136e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,7,PARENT:7,1,1,33467.5461254623
11,PARENT:11,equivalent_line,39910.6930693069,2,2,345,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.60816119243581,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0003,0.0059,0.437567386003893,3.57874015748031e-05,0.0003519094488188,1.22167692309846e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,11,PARENT:11,1,1,39910.6930693069
12,PARENT:12,equivalent_line,40346.6912424359,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0434397193714893,0.14814075832274,0.0179800158916773,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,12,PARENT:12,1,1,40346.6912424359
13,PARENT:13,equivalent_line,60792.4719477237,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0654528993577224,0.223211436113441,0.0270914312439274,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,13,PARENT:13,1,1,60792.4719477237
16,PARENT:16,equivalent_line,33232.506870229,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.9558130034241,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0006,0.0096,0.184097543630915,8.59580052493438e-05,0.0003438320209973,1.23456960867539e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,16,PARENT:16,1,1,33232.506870229
17,PARENT:17:SECTION:1_OF_2,equivalent_line,60926.2625954199,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.5988579979809,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0011,0.0175,0.339464044168451,8.59580052493438e-05,0.0003418784299689,1.24170930031612e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,17,PARENT:17,1,2,121852.52519084
411,PARENT:17:SECTION:2_OF_2,equivalent_line,60926.2625954199,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.5988579979809,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0011,0.0175,0.339464044168451,8.59580052493438e-05,0.0003418784299689,1.24170930031612e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,17,PARENT:17,2,2,121852.52519084
18,PARENT:18:SECTION:1_OF_2,equivalent_line,50474.88,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.6745122290158,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0016,0.01615,0.254943048591718,7.54593175853018e-05,0.0003808337434383,1.12563754616588e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,18,PARENT:18,1,2,100949.76
412,PARENT:18:SECTION:2_OF_2,equivalent_line,50474.88,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.6745122290158,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0016,0.01615,0.254943048591718,7.54593175853018e-05,0.0003808337434383,1.12563754616588e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,18,PARENT:18,2,2,100949.76
19,PARENT:19,equivalent_line,27531.4206894228,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0010243417963036,0.0086,0.142254316695124,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,19,PARENT:19,1,1,27531.4206894228
21,PARENT:21:SECTION:1_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.6888536406593,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00215,0.0237,0.433982988107531,9.6023622047241e-05,0.0003528309833363,1.20971642059474e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,21,PARENT:21,1,2,159900.498154987
413,PARENT:21:SECTION:2_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.6888536406593,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00215,0.0237,0.433982988107531,9.6023622047241e-05,0.0003528309833363,1.20971642059474e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,21,PARENT:21,2,2,159900.498154987
22,PARENT:22:SECTION:1_OF_3,equivalent_line,70653.7084870872,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.4273652573813,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0019,0.0208333333333333,0.385596563392453,9.6023622047241e-05,0.0003509635308744,1.21626688818032e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,22,PARENT:22,1,3,211961.125461262
414,PARENT:22:SECTION:2_OF_3,equivalent_line,70653.7084870872,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.4273652573813,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0019,0.0208333333333333,0.385596563392453,9.6023622047241e-05,0.0003509635308744,1.21626688818032e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,22,PARENT:22,2,3,211961.125461262
415,PARENT:22:SECTION:3_OF_3,equivalent_line,70653.7084870872,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.4273652573813,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0019,0.0208333333333333,0.385596563392453,9.6023622047241e-05,0.0003509635308744,1.21626688818032e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,22,PARENT:22,3,3,211961.125461262
23,PARENT:23,equivalent_line,52060.6273062748,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,9.66354849592963,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0014,0.0150999999999999,0.288929082424721,9.6023622047241e-05,0.0003452277840269,1.23683723900848e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,23,PARENT:23,1,1,52060.6273062748
24,PARENT:24,equivalent_line,48869.6456203383,1,3,345,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.2902235862846,0.3048,95,25,95,0.0277368,0.01115568,7.15223097112861e-05,8.85826771653543e-05,0.0001286089238845,1244.43149788932,0.5,0.5,0.0013,0.0150999999999999,0.25388136705105,9.49868766404176e-05,0.0003677697018641,1.15777010006292e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,24,PARENT:24,1,1,48869.6456203383
25,PARENT:25:SECTION:1_OF_2,equivalent_line,68690.0623918161,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.182078785626,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.00174999999999995,0.02055,0.369439220342425,9.09711286089106e-05,0.0003560869891263,1.19861519584409e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,25,PARENT:25,1,2,137380.124783632
416,PARENT:25:SECTION:2_OF_2,equivalent_line,68690.0623918161,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.182078785626,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.00174999999999995,0.02055,0.369439220342425,9.09711286089106e-05,0.0003560869891263,1.19861519584409e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,25,PARENT:25,2,2,137380.124783632
26,PARENT:26,equivalent_line,82021.68,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.1584077616305,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0013,0.0212999999999999,0.506165303737693,7.54593175853018e-05,0.0003090929739551,1.37529037255943e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,26,PARENT:26,1,1,82021.68
27,PARENT:27,equivalent_line,44310.0091603054,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.9558130034241,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0008,0.0128,0.245463391507887,8.59580052493438e-05,0.0003438320209973,1.23456960867539e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,27,PARENT:27,1,1,44310.0091603054
28,PARENT:28,equivalent_line,16808.7196911197,2,3,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.6441513847675,0.3048,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0002,0.0026,0.17421204282508,8.49737532808399e-05,0.0003682195975503,1.15489960823126e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,28,PARENT:28,1,1,16808.7196911197
29,PARENT:29,equivalent_line,35854.8734559926,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0013340265254187,0.0111999999999999,0.185261435695976,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,29,PARENT:29,1,1,35854.8734559926
30,PARENT:30,equivalent_line,31898.1418522903,1,4,345,PRYSMIAN_ACSS_DRAKE_795_0_26_7,13.8557719593364,0.3048,95,25,95,0.0281432,0.01133856,7.02099737532808e-05,8.3989501312336e-05,0.0001187664041994,1290.28780000684,0.5,0.5,0.0006,0.0092,0.176988147958959,8.95538057742662e-05,0.0003432895888013,1.23654376172497e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,30,PARENT:30,1,1,31898.1418522903
31,PARENT:31,equivalent_line,16616.2534351145,1,3,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,10.5409395458905,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0004,0.0046,0.096503305884006,8.59580052493438e-05,0.0003295056867891,1.29431437520921e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,31,PARENT:31,1,1,16616.2534351145
33,PARENT:33,equivalent_line,50474.88,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.990038550327,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0016,0.0162999999999999,0.25254585418507,7.54593175853018e-05,0.0003843708989501,1.11505333120302e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,33,PARENT:33,1,1,50474.88
34,PARENT:34,equivalent_line,44823.2525096525,2,2,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,11.0330165492091,0.3048,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.0007999999999999,0.0074,0.437721183508264,8.49737532808399e-05,0.0003930036089238,1.08816535115155e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,34,PARENT:34,1,1,44823.2525096525
36,PARENT:36:SECTION:1_OF_2,equivalent_line,61516.26,2,3,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461044,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065,0.0094,0.646313101371922,7.54593175853018e-05,0.000363752607847,1.17072186946588e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,36,PARENT:36,1,2,123032.52
417,PARENT:36:SECTION:2_OF_2,equivalent_line,61516.26,2,3,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461044,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00065,0.0094,0.646313101371922,7.54593175853018e-05,0.000363752607847,1.17072186946588e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,36,PARENT:36,2,2,123032.52
37,PARENT:37:SECTION:1_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.9150107387482,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00215,0.02425,0.423971208366212,9.6023622047241e-05,0.000361019044131,1.18180884199295e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,37,PARENT:37,1,2,159900.498154987
418,PARENT:37:SECTION:2_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.9150107387482,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00215,0.02425,0.423971208366212,9.6023622047241e-05,0.000361019044131,1.18180884199295e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,37,PARENT:37,2,2,159900.498154987
38,PARENT:38,equivalent_line,59938.92,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.69713863931,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0019,0.0183,0.317607125374961,7.54593175853018e-05,0.0003633961873186,1.18089698766009e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,38,PARENT:38,1,1,59938.92
39,PARENT:39,equivalent_line,59938.92,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.69713863931,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0019,0.0183,0.317607125374961,7.54593175853018e-05,0.0003633961873186,1.18089698766009e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,39,PARENT:39,1,1,59938.92
40,PARENT:40:SECTION:1_OF_2,equivalent_line,56083.2,2,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.26171952310406,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.004,0.0265,0.19404964079829,7.54593175853018e-05,0.0004999179790026,8.67487590828648e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,40,PARENT:40,1,2,112166.4
419,PARENT:40:SECTION:2_OF_2,equivalent_line,56083.2,2,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.26171952310406,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.004,0.0265,0.19404964079829,7.54593175853018e-05,0.0004999179790026,8.67487590828648e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,40,PARENT:40,2,2,112166.4
41,PARENT:41,equivalent_line,55572.4893444216,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0598327463184317,0.204045250300629,0.0247652090117822,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,41,PARENT:41,1,1,55572.4893444216
42,PARENT:42,equivalent_line,61034.4756554546,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0657134553742622,0.2241,0.0271992772748374,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,42,PARENT:42,1,1,61034.4756554546
44,PARENT:44,equivalent_line,78867,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0404255399043,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0025,0.0267999999999999,0.374596358057789,7.54593175853018e-05,0.0004044619422572,1.05851964065808e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,44,PARENT:44,1,1,78867
46,PARENT:46:SECTION:1_OF_2,equivalent_line,89590.6060157175,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.18883545996274,0.6096,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0075,0.0525,0.247779787855724,8.85695538057629e-05,0.0003099934383201,1.38680887312033e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,46,PARENT:46,1,2,179181.212031435
420,PARENT:46:SECTION:2_OF_2,equivalent_line,89590.6060157175,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.18883545996274,0.6096,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0075,0.0525,0.247779787855724,8.85695538057629e-05,0.0003099934383201,1.38680887312033e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,46,PARENT:46,2,2,179181.212031435
47,PARENT:47,equivalent_line,96631.1109440218,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.104038973524267,0.3548,0.0430624880727903,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,47,PARENT:47,1,1,96631.1109440218
48,PARENT:48,equivalent_line,51638.2712372789,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0555969260997774,0.1896,0.0230119722057526,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,48,PARENT:48,1,1,51638.2712372789
49,PARENT:49:SECTION:1_OF_2,equivalent_line,81316.197926307,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.08755,0.27875,0.0389100502160385,0.0001423884514435,0.0004533498668175,9.59749572979917e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,49,PARENT:49,1,2,162632.395852614
421,PARENT:49:SECTION:2_OF_2,equivalent_line,81316.197926307,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.08755,0.27875,0.0389100502160385,0.0001423884514435,0.0004533498668175,9.59749572979917e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,49,PARENT:49,2,2,162632.395852614
51,PARENT:51:SECTION:1_OF_2,equivalent_line,76161.3732719266,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.82287195910235,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.082,0.289,0.0328044141972187,0.0001423884514435,0.0005018324691118,8.63914416027491e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,51,PARENT:51,1,2,152322.746543853
422,PARENT:51:SECTION:2_OF_2,equivalent_line,76161.3732719266,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.82287195910235,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.082,0.289,0.0328044141972187,0.0001423884514435,0.0005018324691118,8.63914416027491e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,51,PARENT:51,2,2,152322.746543853
54,PARENT:54:SECTION:1_OF_2,equivalent_line,74372.3247232497,2,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.5838470963405,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.001,0.011,0.809147250351827,9.6023622047241e-05,0.0003520866141732,1.21231897092956e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,54,PARENT:54,1,2,148744.649446499
423,PARENT:54:SECTION:2_OF_2,equivalent_line,74372.3247232497,2,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.5838470963405,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.001,0.011,0.809147250351827,9.6023622047241e-05,0.0003520866141732,1.21231897092956e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,54,PARENT:54,2,2,148744.649446499
55,PARENT:55:SECTION:1_OF_2,equivalent_line,82979.1980487834,3,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.97549511491728,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0422,0.10805,0.104032754758192,0.0002017716535433,0.0005166214968093,8.38209948747202e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,55,PARENT:55,1,2,165958.396097567
424,PARENT:55:SECTION:2_OF_2,equivalent_line,82979.1980487834,3,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.97549511491728,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0422,0.10805,0.104032754758192,0.0002017716535433,0.0005166214968093,8.38209948747202e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,55,PARENT:55,2,2,165958.396097567
56,PARENT:56,equivalent_line,45596.8926820164,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0490924078610795,0.167417898495974,0.0203197047834117,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,56,PARENT:56,1,1,45596.8926820164
59,PARENT:59,equivalent_line,89188.0223557313,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0960252883972842,0.327471246296078,0.0397455654955092,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,59,PARENT:59,1,1,89188.0223557313
60,PARENT:60,equivalent_line,47372.0814346279,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.007697560727089,0.043850062812807,0.0837108934382174,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,60,PARENT:60,1,1,47372.0814346279
61,PARENT:61,equivalent_line,93040.5077899732,1,2,230,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.3253848333753,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.008,0.0689999999999999,0.203152662910562,9.09711286089106e-05,0.0003923129921259,1.09487277463827e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,61,PARENT:61,1,1,93040.5077899732
66,PARENT:66,equivalent_line,44072.4887248887,2,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.22401290923268,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.002,0.015,0.210098509252433,9.6023622047241e-05,0.0003600885826771,1.19519456374556e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,66,PARENT:66,1,1,44072.4887248887
67,PARENT:67,equivalent_line,38563.4276342776,2,1,115,PRYSMIAN_ACSS_MACAW_795_0_42_7,5.10863721566957,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.014,0.068,0.0359927849904101,9.6023622047241e-05,0.0004664004499437,9.36015474322953e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,67,PARENT:67,1,1,38563.4276342776
68,PARENT:68,equivalent_line,98145.6,2,2,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.34763903823817,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0035,0.0344,0.452799579433475,7.54593175853018e-05,0.0003708286464191,1.15669376343985e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,68,PARENT:68,1,1,98145.6
69,PARENT:69,equivalent_line,49233.3435114504,2,2,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.93851709212157,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.002,0.018,0.217522914075028,8.59580052493438e-05,0.000386811023622,1.10771719144582e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,69,PARENT:69,1,1,49233.3435114504
70,PARENT:70,equivalent_line,38946.5864289603,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.041932280760908,0.143,0.0173560760834526,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,70,PARENT:70,1,1,38946.5864289603
71,PARENT:71,equivalent_line,54681.12,1,2,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.87789481590261,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.0362999999999999,0.133364538593551,7.54593175853018e-05,0.0003511760549162,1.22297104438558e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,71,PARENT:71,1,1,54681.12
72,PARENT:72,equivalent_line,90434.16,1,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.20510075586896,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0129,0.0803,0.166874414221017,7.54593175853018e-05,0.0004697196280697,9.25274203867978e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,72,PARENT:72,1,1,90434.16
74,PARENT:74:SECTION:1_OF_2,equivalent_line,66108.733087333,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.87363494676562,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.006,0.0465,0.152362938803309,9.6023622047241e-05,0.000372091535433,1.15566967020672e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,74,PARENT:74,1,2,132217.466174666
425,PARENT:74:SECTION:2_OF_2,equivalent_line,66108.733087333,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.87363494676562,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.006,0.0465,0.152362938803309,9.6023622047241e-05,0.000372091535433,1.15566967020672e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,74,PARENT:74,2,2,132217.466174666
75,PARENT:75,equivalent_line,69940.2439329886,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0753019510563243,0.25679926790658,0.0311680253983325,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,75,PARENT:75,1,1,69940.2439329886
76,PARENT:76:SECTION:1_OF_2,equivalent_line,64757.8575609779,2,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.84711627268613,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0494,0.1155,0.0594563844176197,0.0002017716535433,0.0004717535624342,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,76,PARENT:76,1,2,129515.715121956
426,PARENT:76:SECTION:2_OF_2,equivalent_line,64757.8575609779,2,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.84711627268613,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0494,0.1155,0.0594563844176197,0.0002017716535433,0.0004717535624342,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,76,PARENT:76,2,2,129515.715121956
78,PARENT:78,equivalent_line,94599.2698826731,1,4,345,PRYSMIAN_ACSS_PUFFIN_795_0_22_7,13.9620421421931,0.3048,95,25,95,0.0273557999999999,0.0108203999999999,7.08661417322835e-05,8.49737532808399e-05,0.0001200787401574,1190.99146382013,0.5,0.5,0.0017999999999999,0.0273999999999999,0.523174479548435,9.05905511810895e-05,0.000344747375328,1.23250717881005e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,78,PARENT:78,1,1,94599.2698826731
81,PARENT:81,equivalent_line,83617.898948003,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.8300946983741,0.3048,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.007,0.0619,0.182121293286358,8.85695538057629e-05,0.0003916039557554,1.09213087253539e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,81,PARENT:81,1,1,83617.898948003
82,PARENT:82,equivalent_line,69414.1697416997,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.09555888688525,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0063,0.0490999999999999,0.159062642279468,9.6023622047241e-05,0.0003741872890888,1.14903502805375e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,82,PARENT:82,1,1,69414.1697416997
83,PARENT:83,equivalent_line,55778.0482563012,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0600540636352026,0.2048,0.0248568138593784,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,83,PARENT:83,1,1,55778.0482563012
86,PARENT:86,equivalent_line,52613.8164576297,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0566472578444947,0.193181904842023,0.0234467121565347,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,86,PARENT:86,1,1,52613.8164576297
96,PARENT:96:SECTION:1_OF_3,equivalent_line,70249.1428571428,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.9475923570898,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.00616666666666667,0.0512333333333333,0.155637713197003,8.49737532808399e-05,0.0003529855643044,1.21421985743018e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,96,PARENT:96,1,3,210747.428571429
427,PARENT:96:SECTION:2_OF_3,equivalent_line,70249.1428571428,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.9475923570898,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.00616666666666667,0.0512333333333333,0.155637713197003,8.49737532808399e-05,0.0003529855643044,1.21421985743018e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,96,PARENT:96,2,3,210747.428571429
428,PARENT:96:SECTION:3_OF_3,equivalent_line,70249.1428571428,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.9475923570898,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,0.00616666666666667,0.0512333333333333,0.155637713197003,8.49737532808399e-05,0.0003529855643044,1.21421985743018e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,96,PARENT:96,3,3,210747.428571429
98,PARENT:98,equivalent_line,43277.799779978,2,1,220,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.13895996845324,0.4572,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.0016,0.0202,0.152398443612226,3.57874015748031e-05,0.0004518159448818,9.64959047251595e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,98,PARENT:98,1,1,43277.799779978
99,PARENT:99:SECTION:1_OF_2,equivalent_line,53868.9411672283,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0095670800157628,0.0545,0.0870938800372423,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,99,PARENT:99,1,2,107737.882334457
429,PARENT:99:SECTION:2_OF_2,equivalent_line,53868.9411672283,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0095670800157628,0.0545,0.0870938800372423,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,99,PARENT:99,2,2,107737.882334457
100,PARENT:100,equivalent_line,73421.0963646962,1,2,220,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.3141065670143,0.3048,95,25,95,0.0270002,0.01057656,7.11942257217848e-05,8.53018372703412e-05,0.0001207349081364,1147.82362269243,0.5,0.5,0.0069,0.0595,0.146708211358255,9.09711286089106e-05,0.0003922305907413,1.09510831510422e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,100,PARENT:100,1,1,73421.0963646962
101,PARENT:101,equivalent_line,20262.6292463886,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0035986264279474,0.0204999999999999,0.0327600833167608,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,101,PARENT:101,1,1,20262.6292463886
102,PARENT:102,equivalent_line,98150.1992276288,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0174313953314724,0.0993,0.1586866474807,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,102,PARENT:102,1,1,98150.1992276288
103,PARENT:103,equivalent_line,98150.1992276288,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0174313953314724,0.0993,0.1586866474807,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,103,PARENT:103,1,1,98150.1992276288
104,PARENT:104,equivalent_line,24947.0126829277,4,2,220,PRYSMIAN_ACSR_LINNET_336_4_26_7,7.34911676536061,0.3048,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0013,0.0049,0.205216423500872,0.0002017716535433,0.0003802619624469,1.12708610294528e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,104,PARENT:104,1,1,24947.0126829277
105,PARENT:105,equivalent_line,77453.2037790926,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0137556258202928,0.0783605453253007,0.125224292370911,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,105,PARENT:105,1,1,77453.2037790926
108,PARENT:108:SECTION:1_OF_3,equivalent_line,96601.6730900999,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.017156378352426,0.0977333333333333,0.156183031357306,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,108,PARENT:108,1,3,289805.0192703
430,PARENT:108:SECTION:2_OF_3,equivalent_line,96601.6730900999,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.017156378352426,0.0977333333333333,0.156183031357306,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,108,PARENT:108,2,3,289805.0192703
431,PARENT:108:SECTION:3_OF_3,equivalent_line,96601.6730900999,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.017156378352426,0.0977333333333333,0.156183031357306,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,108,PARENT:108,3,3,289805.0192703
109,PARENT:109:SECTION:1_OF_3,equivalent_line,87703.4194341972,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.19932277814926,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0087,0.0614666666666667,0.203361495788879,9.6023622047241e-05,0.0003392098832473,1.27079565419092e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,109,PARENT:109,1,3,263110.258302592
432,PARENT:109:SECTION:2_OF_3,equivalent_line,87703.4194341972,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.19932277814926,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0087,0.0614666666666667,0.203361495788879,9.6023622047241e-05,0.0003392098832473,1.27079565419092e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,109,PARENT:109,2,3,263110.258302592
433,PARENT:109:SECTION:3_OF_3,equivalent_line,87703.4194341972,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.19932277814926,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0087,0.0614666666666667,0.203361495788879,9.6023622047241e-05,0.0003392098832473,1.27079565419092e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,109,PARENT:109,3,3,263110.258302592
110,PARENT:110:SECTION:1_OF_3,equivalent_line,80646.8224682273,2,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.43948545080521,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.004,0.0284666666666666,0.371215608778424,9.6023622047241e-05,0.000341684055118,1.2613409408543e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,110,PARENT:110,1,3,241940.467404682
434,PARENT:110:SECTION:2_OF_3,equivalent_line,80646.8224682273,2,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.43948545080521,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.004,0.0284666666666666,0.371215608778424,9.6023622047241e-05,0.000341684055118,1.2613409408543e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,110,PARENT:110,2,3,241940.467404682
435,PARENT:110:SECTION:3_OF_3,equivalent_line,80646.8224682273,2,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.43948545080521,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.004,0.0284666666666666,0.371215608778424,9.6023622047241e-05,0.000341684055118,1.2613409408543e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,110,PARENT:110,3,3,241940.467404682
111,PARENT:111,equivalent_line,51412.3493234949,3,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.408314136549,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0017,0.0117,0.367403813382142,9.6023622047241e-05,0.0003304342288096,1.30550480566278e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,111,PARENT:111,1,1,51412.3493234949
113,PARENT:113,equivalent_line,53878.0382608696,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.3716549772892,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0042,0.0283,0.16760359378494,7.54593175853018e-05,0.0005084520684914,8.5244246489956e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,113,PARENT:113,1,1,53878.0382608696
114,PARENT:114:SECTION:1_OF_2,equivalent_line,94255.9737597407,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.34318219871631,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00935,0.0642,0.225064091455208,9.6023622047241e-05,0.000329663985852,1.30864197053326e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,114,PARENT:114,1,2,188511.947519481
436,PARENT:114:SECTION:2_OF_2,equivalent_line,94255.9737597407,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.34318219871631,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00935,0.0642,0.225064091455208,9.6023622047241e-05,0.000329663985852,1.30864197053326e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,114,PARENT:114,2,2,188511.947519481
115,PARENT:115,equivalent_line,49396.1787617892,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.3062615966995,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.0049,0.0336,0.118110210633747,9.6023622047241e-05,0.0003292238470191,1.31044141492284e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,115,PARENT:115,1,1,49396.1787617892
118,PARENT:118,equivalent_line,74181.323077942,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0131745424763161,0.075050335502183,0.119934402146457,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,118,PARENT:118,1,1,74181.323077942
119,PARENT:119,equivalent_line,69387.1499071454,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123231012313128,0.0702,0.112183309699347,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,119,PARENT:119,1,1,69387.1499071454
120,PARENT:120,equivalent_line,76404.9385729678,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0135694547746507,0.0773,0.123529484896859,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,120,PARENT:120,1,1,76404.9385729678
121,PARENT:121:SECTION:1_OF_3,equivalent_line,68490.0518595435,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00626666666666667,0.0497666666666667,0.152312933980379,8.85695538057629e-05,0.0003516870846595,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,1,3,205470.155578631
437,PARENT:121:SECTION:2_OF_3,equivalent_line,68490.0518595435,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00626666666666667,0.0497666666666667,0.152312933980379,8.85695538057629e-05,0.0003516870846595,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,2,3,205470.155578631
438,PARENT:121:SECTION:3_OF_3,equivalent_line,68490.0518595435,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.81189376106676,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00626666666666667,0.0497666666666667,0.152312933980379,8.85695538057629e-05,0.0003516870846595,1.21880101862056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,3,3,205470.155578631
122,PARENT:122,equivalent_line,97493.5930434783,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.57202491286389,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0076,0.0751,0.204636159994095,7.54593175853018e-05,0.0003728286020168,1.15034953436254e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,122,PARENT:122,1,1,97493.5930434783
123,PARENT:123:SECTION:1_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.64031364149836,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.0386,0.104838646947824,7.54593175853018e-05,0.0003734268793323,1.14846518909792e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,123,PARENT:123,1,2,100059.213913043
439,PARENT:123:SECTION:2_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.64031364149836,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.0386,0.104838646947824,7.54593175853018e-05,0.0003734268793323,1.14846518909792e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,123,PARENT:123,2,2,100059.213913043
124,PARENT:124:SECTION:1_OF_2,equivalent_line,50029.6069565217,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.27209024548094,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0039,0.03915,0.103333256350889,7.54593175853018e-05,0.0003787477286493,1.1319742408941e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,124,PARENT:124,1,2,100059.213913043
