branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,forward_R_pu,forward_X_pu,forward_B_pu,target_basis,source_role,imported_R_X_preserved,prior_explicit_R_X_redesign,synthetic_existing_model_RX_eligible,known_cable_corridor_evidence_conflict,dated_state,realization_id
1,PARENT:1,equivalent_line,19832.619926199917,1,4,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.384465977604082,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0004,0.0043,0.1472539799143274,9.602362204724096e-05,0.0002580634842519,1.654693814853205e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,1,PARENT:1,1,1,19832.619926199917,0.00040000000000000013,0.004300000000000001,0.1472539799143274,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent1:runtime1:equivalent_line
2,PARENT:2,equivalent_line,19832.619926199917,1,4,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.384465977604082,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0004,0.0043,0.1472539799143274,9.602362204724096e-05,0.0002580634842519,1.654693814853205e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,2,PARENT:2,1,1,19832.619926199917,0.00040000000000000013,0.004300000000000001,0.1472539799143274,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent2:runtime2:equivalent_line
3,PARENT:3,equivalent_line,26314.42456479755,1,3,345,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.85381504729056,0.3048,95,25,95,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0007,0.0082,0.1355339007666092,9.498687664041762e-05,0.0003709011373578,1.1478489769661302e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,3,PARENT:3,1,1,26314.42456479755,0.0007000000000000001,0.008200000000000002,0.13553390076660926,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent3:runtime3:equivalent_line
4,PARENT:4,equivalent_line,33467.546125462344,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.6309102115536,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0008999999999999,0.0100999999999999,0.1783908512307631,9.602362204724096e-05,0.0003591994750656,1.1878986761449123e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,4,PARENT:4,1,1,33467.546125462344,0.0008999999999999999,0.010099999999999998,0.1783908512307631,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent4:runtime4:equivalent_line
5,PARENT:5,equivalent_line,70652.63560301089,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,12.68060487997545,0.3048,95,25,95,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.0017999999999999,0.0217,0.3699700814799123,9.09711286089106e-05,0.0003655691649654,1.1669948219874191e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,5,PARENT:5,1,1,70652.63560301089,0.0017999999999999997,0.0217,0.3699700814799124,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent5:runtime5:equivalent_line
6,PARENT:6,equivalent_line,44823.25250965251,1,4,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.874741645424228,0.3048,75,25,75,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0007999999999999,0.0128999999999999,0.2490219049332851,8.497375328083989e-05,0.0003425504429133,1.238126089554634e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,6,PARENT:6,1,1,44823.25250965251,0.0007999999999999999,0.012899999999999998,0.24902190493328516,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent6:runtime6:equivalent_line
7,PARENT:7,equivalent_line,33467.546125462344,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.954999563868707,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0008999999999999,0.0094,0.191921736435948,9.602362204724096e-05,0.0003343044619422,1.2780003854613609e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,7,PARENT:7,1,1,33467.546125462344,0.0008999999999999999,0.0094,0.19192173643594804,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent7:runtime7:equivalent_line
11,PARENT:11,equivalent_line,39910.69306930693,2,2,345,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.608161192435809,0.4572,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0003,0.0059,0.4375673860038932,3.578740157480315e-05,0.0003519094488188,1.2216769230984562e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,11,PARENT:11,1,1,39910.69306930693,0.0003,0.0059,0.4375673860038931,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent11:runtime11:equivalent_line
12,PARENT:12,equivalent_line,40346.69124243589,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0434397193714893,0.1481407583227404,0.0179800158916773,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,12,PARENT:12,1,1,40346.69124243589,0.04343971937148937,0.1481407583227404,0.017980015891677352,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent12:runtime12:equivalent_line
13,PARENT:13,equivalent_line,60792.47194772367,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0654528993577224,0.223211436113441,0.0270914312439274,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,13,PARENT:13,1,1,60792.47194772367,0.0654528993577224,0.22321143611344102,0.02709143124392744,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent13:runtime13:equivalent_line
16,PARENT:16,equivalent_line,33232.50687022901,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.955813003424089,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0006,0.0096,0.1840975436309151,8.595800524934383e-05,0.0003438320209973,1.2345696086753892e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,16,PARENT:16,1,1,33232.50687022901,0.0006,0.0096,0.18409754363091513,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent16:runtime16:equivalent_line
17,PARENT:17:SECTION:1_OF_2,equivalent_line,60926.26259541986,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.598857997980872,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0011,0.0175,0.33946404416845066,8.595800524934383e-05,0.0003418784299689,1.2417093003161175e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,17,PARENT:17,1,2,121852.52519083972,0.0011,0.0175,0.33946404416845066,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent17:runtime17:equivalent_line
411,PARENT:17:SECTION:2_OF_2,equivalent_line,60926.26259541986,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.598857997980872,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0011,0.0175,0.33946404416845066,8.595800524934383e-05,0.0003418784299689,1.2417093003161175e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,17,PARENT:17,2,2,121852.52519083972,0.0011,0.0175,0.33946404416845066,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent17:runtime411:equivalent_line
18,PARENT:18:SECTION:1_OF_2,equivalent_line,50474.88,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.674512229015823,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0016,0.01615,0.25494304859171807,7.545931758530183e-05,0.0003808337434383,1.125637546165884e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,18,PARENT:18,1,2,100949.76,0.0015999999999999996,0.016149999999999998,0.254943048591718,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent18:runtime18:equivalent_line
412,PARENT:18:SECTION:2_OF_2,equivalent_line,50474.88,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.674512229015823,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0016,0.01615,0.25494304859171807,7.545931758530183e-05,0.0003808337434383,1.125637546165884e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,18,PARENT:18,2,2,100949.76,0.0015999999999999996,0.016149999999999998,0.254943048591718,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent18:runtime412:equivalent_line
19,PARENT:19,equivalent_line,27531.42068942285,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0010243417963036,0.0086,0.1422543166951244,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,19,PARENT:19,1,1,27531.42068942285,0.0010243417963036886,0.008599999999999998,0.14225431669512442,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent19:runtime19:equivalent_line
21,PARENT:21:SECTION:1_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.688853640659255,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00215,0.0237,0.4339829881075307,9.602362204724096e-05,0.0003528309833363,1.2097164205947396e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,21,PARENT:21,1,2,159900.4981549868,0.00215,0.023699999999999995,0.4339829881075307,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent21:runtime21:equivalent_line
413,PARENT:21:SECTION:2_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.688853640659255,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00215,0.0237,0.4339829881075307,9.602362204724096e-05,0.0003528309833363,1.2097164205947396e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,21,PARENT:21,2,2,159900.4981549868,0.00215,0.023699999999999995,0.4339829881075307,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent21:runtime413:equivalent_line
22,PARENT:22:SECTION:1_OF_3,equivalent_line,70653.7084870872,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.427365257381338,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0019,0.020833333333333332,0.3855965633924534,9.602362204724096e-05,0.0003509635308744,1.2162668881803236e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,22,PARENT:22,1,3,211961.1254612616,0.0019000000000000004,0.02083333333333334,0.3855965633924534,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent22:runtime22:equivalent_line
414,PARENT:22:SECTION:2_OF_3,equivalent_line,70653.7084870872,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.427365257381338,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0019,0.020833333333333332,0.3855965633924534,9.602362204724096e-05,0.0003509635308744,1.2162668881803236e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,22,PARENT:22,2,3,211961.1254612616,0.0019000000000000004,0.02083333333333334,0.3855965633924534,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent22:runtime414:equivalent_line
415,PARENT:22:SECTION:3_OF_3,equivalent_line,70653.7084870872,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.427365257381338,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0019,0.020833333333333332,0.3855965633924534,9.602362204724096e-05,0.0003509635308744,1.2162668881803236e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,22,PARENT:22,3,3,211961.1254612616,0.0019000000000000004,0.02083333333333334,0.3855965633924534,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent22:runtime415:equivalent_line
23,PARENT:23,equivalent_line,52060.62730627477,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,9.663548495929632,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0014,0.0150999999999999,0.2889290824247215,9.602362204724096e-05,0.0003452277840269,1.236837239008482e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,23,PARENT:23,1,1,52060.62730627477,0.0014000000000000002,0.015099999999999999,0.2889290824247216,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent23:runtime23:equivalent_line
24,PARENT:24,equivalent_line,48869.6456203383,1,3,345,PRYSMIAN_ACSS_CONDOR_795_0_54_7,13.290223586284576,0.3048,95,25,95,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0013,0.0150999999999999,0.2538813670510502,9.498687664041762e-05,0.0003677697018641,1.1577701000629192e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,24,PARENT:24,1,1,48869.6456203383,0.0013,0.015099999999999999,0.25388136705105024,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent24:runtime24:equivalent_line
25,PARENT:25:SECTION:1_OF_2,equivalent_line,68690.06239181614,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.18207878562603,0.3048,95,25,95,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.00174999999999995,0.02054999999999995,0.36943922034242477,9.09711286089106e-05,0.0003560869891263,1.198615195844088e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,25,PARENT:25,1,2,137380.1247836323,0.0017499999999999998,0.020549999999999995,0.36943922034242477,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent25:runtime25:equivalent_line
416,PARENT:25:SECTION:2_OF_2,equivalent_line,68690.06239181614,1,3,345,PRYSMIAN_ACSS_TURBIT_795_0_20_7,11.18207878562603,0.3048,95,25,95,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.00174999999999995,0.02054999999999995,0.36943922034242477,9.09711286089106e-05,0.0003560869891263,1.198615195844088e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,25,PARENT:25,2,2,137380.1247836323,0.0017499999999999998,0.020549999999999995,0.36943922034242477,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent25:runtime416:equivalent_line
26,PARENT:26,equivalent_line,82021.68,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.158407761630531,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0013,0.0212999999999999,0.5061653037376925,7.545931758530183e-05,0.0003090929739551,1.3752903725594346e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,26,PARENT:26,1,1,82021.68,0.0013,0.021299999999999996,0.5061653037376926,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent26:runtime26:equivalent_line
27,PARENT:27,equivalent_line,44310.00916030535,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,13.955813003424089,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0008,0.0128,0.2454633915078868,8.595800524934383e-05,0.0003438320209973,1.2345696086753892e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,27,PARENT:27,1,1,44310.00916030535,0.0008000000000000001,0.012800000000000002,0.24546339150788685,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent27:runtime27:equivalent_line
28,PARENT:28,equivalent_line,16808.719691119695,2,3,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,13.64415138476749,0.3048,75,25,75,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0002,0.0026,0.1742120428250797,8.497375328083989e-05,0.0003682195975503,1.1548996082312632e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,28,PARENT:28,1,1,16808.719691119695,0.0002,0.0026,0.1742120428250798,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent28:runtime28:equivalent_line
29,PARENT:29,equivalent_line,35854.87345599255,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0013340265254187,0.0111999999999999,0.185261435695976,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,29,PARENT:29,1,1,35854.87345599255,0.0013340265254187574,0.011199999999999998,0.185261435695976,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent29:runtime29:equivalent_line
30,PARENT:30,equivalent_line,31898.14185229032,1,4,345,PRYSMIAN_ACSS_DRAKE_795_0_26_7,13.855771959336373,0.3048,95,25,95,0.0281432,0.01133856,7.020997375328084e-05,8.398950131233596e-05,0.0001187664041994,1290.287800006845,0.5,0.5,0.0006,0.0092,0.1769881479589586,8.955380577426621e-05,0.0003432895888013,1.2365437617249666e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,30,PARENT:30,1,1,31898.14185229032,0.0005999999999999998,0.009199999999999998,0.17698814795895867,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent30:runtime30:equivalent_line
31,PARENT:31,equivalent_line,16616.253435114508,1,3,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,10.540939545890526,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0004,0.0046,0.096503305884006,8.595800524934383e-05,0.0003295056867891,1.2943143752092056e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,31,PARENT:31,1,1,16616.253435114508,0.0004000000000000001,0.004600000000000002,0.09650330588400603,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent31:runtime31:equivalent_line
33,PARENT:33,equivalent_line,50474.880000000005,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.990038550327004,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0016,0.0162999999999999,0.2525458541850696,7.545931758530183e-05,0.0003843708989501,1.1150533312030207e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,33,PARENT:33,1,1,50474.880000000005,0.0016,0.016299999999999995,0.2525458541850696,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent33:runtime33:equivalent_line
34,PARENT:34,equivalent_line,44823.25250965251,2,2,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,11.033016549209137,0.3048,75,25,75,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.0007999999999999,0.0074,0.4377211835082635,8.497375328083989e-05,0.0003930036089238,1.0881653511515505e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,34,PARENT:34,1,1,44823.25250965251,0.0007999999999999999,0.0074,0.4377211835082635,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent34:runtime34:equivalent_line
36,PARENT:36:SECTION:1_OF_2,equivalent_line,61516.26,2,3,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461043984,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065,0.0094,0.6463131013719219,7.545931758530183e-05,0.000363752607847,1.1707218694658793e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,36,PARENT:36,1,2,123032.52,0.00065,0.009400000000000002,0.6463131013719218,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent36:runtime36:equivalent_line
417,PARENT:36:SECTION:2_OF_2,equivalent_line,61516.26,2,3,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.990171461043984,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065,0.0094,0.6463131013719219,7.545931758530183e-05,0.000363752607847,1.1707218694658793e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,36,PARENT:36,2,2,123032.52,0.00065,0.009400000000000002,0.6463131013719218,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent36:runtime417:equivalent_line
37,PARENT:37:SECTION:1_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.915010738748236,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00215,0.02425,0.42397120836621227,9.602362204724096e-05,0.000361019044131,1.1818088419929494e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,37,PARENT:37,1,2,159900.4981549868,0.00215,0.024250000000000008,0.42397120836621227,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent37:runtime37:equivalent_line
418,PARENT:37:SECTION:2_OF_2,equivalent_line,79950.2490774934,1,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.915010738748236,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00215,0.02425,0.42397120836621227,9.602362204724096e-05,0.000361019044131,1.1818088419929494e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,37,PARENT:37,2,2,159900.4981549868,0.00215,0.024250000000000008,0.42397120836621227,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent37:runtime418:equivalent_line
38,PARENT:38,equivalent_line,59938.920000000006,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.697138639310031,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0019,0.0183,0.3176071253749611,7.545931758530183e-05,0.0003633961873186,1.1808969876600875e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,38,PARENT:38,1,1,59938.920000000006,0.0019,0.0183,0.3176071253749611,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent38:runtime38:equivalent_line
39,PARENT:39,equivalent_line,59938.920000000006,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.697138639310031,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0019,0.0183,0.3176071253749611,7.545931758530183e-05,0.0003633961873186,1.1808969876600875e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,39,PARENT:39,1,1,59938.920000000006,0.0019,0.0183,0.3176071253749611,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent39:runtime39:equivalent_line
40,PARENT:40:SECTION:1_OF_2,equivalent_line,56083.2,2,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.261719523104055,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.004,0.0265,0.19404964079828996,7.545931758530183e-05,0.0004999179790026,8.674875908286475e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,40,PARENT:40,1,2,112166.4,0.003999999999999999,0.026499999999999996,0.19404964079828996,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent40:runtime40:equivalent_line
419,PARENT:40:SECTION:2_OF_2,equivalent_line,56083.2,2,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.261719523104055,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.004,0.0265,0.19404964079828996,7.545931758530183e-05,0.0004999179790026,8.674875908286475e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,40,PARENT:40,2,2,112166.4,0.003999999999999999,0.026499999999999996,0.19404964079828996,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent40:runtime419:equivalent_line
41,PARENT:41,equivalent_line,55572.48934442157,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0598327463184317,0.2040452503006289,0.0247652090117822,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,41,PARENT:41,1,1,55572.48934442157,0.0598327463184317,0.2040452503006289,0.02476520901178227,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent41:runtime41:equivalent_line
42,PARENT:42,equivalent_line,61034.47565545461,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0657134553742622,0.2241,0.0271992772748374,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,42,PARENT:42,1,1,61034.47565545461,0.06571345537426225,0.22410000000000002,0.027199277274837414,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent42:runtime42:equivalent_line
44,PARENT:44,equivalent_line,78867.0,1,2,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.040425539904296,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0025,0.0267999999999999,0.374596358057789,7.545931758530183e-05,0.0004044619422572,1.0585196406580836e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,44,PARENT:44,1,1,78867.0,0.0025,0.026799999999999997,0.374596358057789,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent44:runtime44:equivalent_line
46,PARENT:46:SECTION:1_OF_2,equivalent_line,89590.60601571754,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.188835459962739,0.6096,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0075,0.0525,0.2477797878557238,8.85695538057629e-05,0.0003099934383201,1.3868088731203254e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,46,PARENT:46,1,2,179181.21203143508,0.0075,0.052500000000000005,0.24777978785572383,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent46:runtime46:equivalent_line
420,PARENT:46:SECTION:2_OF_2,equivalent_line,89590.60601571754,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,5.188835459962739,0.6096,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0075,0.0525,0.2477797878557238,8.85695538057629e-05,0.0003099934383201,1.3868088731203254e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,46,PARENT:46,2,2,179181.21203143508,0.0075,0.052500000000000005,0.24777978785572383,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent46:runtime420:equivalent_line
47,PARENT:47,equivalent_line,96631.11094402184,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.104038973524267,0.3548,0.0430624880727903,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,47,PARENT:47,1,1,96631.11094402184,0.10403897352426704,0.35480000000000006,0.04306248807279034,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent47:runtime47:equivalent_line
48,PARENT:48,equivalent_line,51638.27123727886,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0555969260997774,0.1896,0.0230119722057526,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,48,PARENT:48,1,1,51638.27123727886,0.05559692609977742,0.1896,0.02301197220575267,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent48:runtime48:equivalent_line
49,PARENT:49:SECTION:1_OF_2,equivalent_line,81316.197926307,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.08755,0.27875,0.0389100502160385,0.0001423884514435,0.0004533498668175,9.597495729799168e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,49,PARENT:49,1,2,162632.395852614,0.08755,0.27875,0.03891005021603853,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent49:runtime49:equivalent_line
421,PARENT:49:SECTION:2_OF_2,equivalent_line,81316.197926307,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,3.58679844834954,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.08755,0.27875,0.0389100502160385,0.0001423884514435,0.0004533498668175,9.597495729799168e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,49,PARENT:49,2,2,162632.395852614,0.08755,0.27875,0.03891005021603853,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent49:runtime421:equivalent_line
51,PARENT:51:SECTION:1_OF_2,equivalent_line,76161.3732719266,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.822871959102352,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.082,0.2889999999999999,0.0328044141972187,0.0001423884514435,0.0005018324691118,8.639144160274905e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,51,PARENT:51,1,2,152322.7465438532,0.082,0.2889999999999999,0.03280441419721873,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent51:runtime51:equivalent_line
422,PARENT:51:SECTION:2_OF_2,equivalent_line,76161.3732719266,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,6.822871959102352,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.082,0.2889999999999999,0.0328044141972187,0.0001423884514435,0.0005018324691118,8.639144160274905e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,51,PARENT:51,2,2,152322.7465438532,0.082,0.2889999999999999,0.03280441419721873,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent51:runtime422:equivalent_line
54,PARENT:54:SECTION:1_OF_2,equivalent_line,74372.32472324968,2,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.583847096340463,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.001,0.011,0.8091472503518274,9.602362204724096e-05,0.0003520866141732,1.2123189709295607e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,54,PARENT:54,1,2,148744.64944649936,0.001,0.011000000000000001,0.8091472503518273,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent54:runtime54:equivalent_line
423,PARENT:54:SECTION:2_OF_2,equivalent_line,74372.32472324968,2,3,345,PRYSMIAN_ACSS_MACAW_795_0_42_7,10.583847096340463,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.001,0.011,0.8091472503518274,9.602362204724096e-05,0.0003520866141732,1.2123189709295607e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,54,PARENT:54,2,2,148744.64944649936,0.001,0.011000000000000001,0.8091472503518273,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent54:runtime423:equivalent_line
55,PARENT:55:SECTION:1_OF_2,equivalent_line,82979.19804878341,3,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.975495114917278,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0422,0.10805,0.10403275475819215,0.0002017716535433,0.0005166214968093,8.382099487472018e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,55,PARENT:55,1,2,165958.39609756682,0.0422,0.10805,0.10403275475819218,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent55:runtime55:equivalent_line
424,PARENT:55:SECTION:2_OF_2,equivalent_line,82979.19804878341,3,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,6.975495114917278,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0422,0.10805,0.10403275475819215,0.0002017716535433,0.0005166214968093,8.382099487472018e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,55,PARENT:55,2,2,165958.39609756682,0.0422,0.10805,0.10403275475819218,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent55:runtime424:equivalent_line
56,PARENT:56,equivalent_line,45596.8926820164,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0490924078610795,0.1674178984959736,0.0203197047834117,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,56,PARENT:56,1,1,45596.8926820164,0.049092407861079566,0.16741789849597366,0.020319704783411753,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent56:runtime56:equivalent_line
59,PARENT:59,equivalent_line,89188.0223557313,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0960252883972842,0.3274712462960785,0.0397455654955092,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,59,PARENT:59,1,1,89188.0223557313,0.09602528839728422,0.32747124629607854,0.039745565495509214,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent59:runtime59:equivalent_line
60,PARENT:60,equivalent_line,47372.08143462786,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.007697560727089,0.043850062812807,0.0837108934382174,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,60,PARENT:60,1,1,47372.08143462786,0.007697560727089006,0.04385006281280709,0.08371089343821746,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent60:runtime60:equivalent_line
61,PARENT:61,equivalent_line,93040.5077899732,1,2,230,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.32538483337527,0.3048,95,25,95,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.008,0.0689999999999999,0.2031526629105617,9.09711286089106e-05,0.0003923129921259,1.094872774638268e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,61,PARENT:61,1,1,93040.5077899732,0.008,0.06899999999999999,0.2031526629105617,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent61:runtime61:equivalent_line
66,PARENT:66,equivalent_line,44072.488724888695,2,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.224012909232679,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.002,0.015,0.2100985092524333,9.602362204724096e-05,0.0003600885826771,1.19519456374556e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,66,PARENT:66,1,1,44072.488724888695,0.002,0.015000000000000001,0.2100985092524334,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent66:runtime66:equivalent_line
67,PARENT:67,equivalent_line,38563.427634277614,2,1,115,PRYSMIAN_ACSS_MACAW_795_0_42_7,5.10863721566957,0.4572,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.014,0.068,0.0359927849904101,9.602362204724096e-05,0.0004664004499437,9.360154743229533e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,67,PARENT:67,1,1,38563.427634277614,0.014000000000000002,0.06800000000000002,0.03599278499041018,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent67:runtime67:equivalent_line
68,PARENT:68,equivalent_line,98145.60000000002,2,2,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.347639038238173,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0035,0.0344,0.4527995794334749,7.545931758530183e-05,0.0003708286464191,1.156693763439853e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,68,PARENT:68,1,1,98145.60000000002,0.0035,0.03440000000000001,0.452799579433475,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent68:runtime68:equivalent_line
69,PARENT:69,equivalent_line,49233.34351145039,2,2,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.938517092121566,0.3048,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.002,0.018,0.2175229140750276,8.595800524934383e-05,0.000386811023622,1.1077171914458172e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,69,PARENT:69,1,1,49233.34351145039,0.002,0.018000000000000002,0.21752291407502766,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent69:runtime69:equivalent_line
70,PARENT:70,equivalent_line,38946.58642896032,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.041932280760908,0.143,0.0173560760834526,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,70,PARENT:70,1,1,38946.58642896032,0.041932280760908075,0.143,0.017356076083452698,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent70:runtime70:equivalent_line
71,PARENT:71,equivalent_line,54681.12,1,2,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.877894815902612,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.0362999999999999,0.133364538593551,7.545931758530183e-05,0.0003511760549162,1.2229710443855774e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,71,PARENT:71,1,1,54681.12,0.0039,0.03629999999999999,0.13336453859355105,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent71:runtime71:equivalent_line
72,PARENT:72,equivalent_line,90434.16,1,1,230,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.205100755868962,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0129,0.0803,0.1668744142210172,7.545931758530183e-05,0.0004697196280697,9.25274203867978e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,72,PARENT:72,1,1,90434.16,0.0129,0.0803,0.1668744142210173,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent72:runtime72:equivalent_line
74,PARENT:74:SECTION:1_OF_2,equivalent_line,66108.73308733304,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.873634946765616,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.006,0.04649999999999995,0.15236293880330876,9.602362204724096e-05,0.000372091535433,1.1556696702067182e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,74,PARENT:74,1,2,132217.46617466607,0.006,0.04649999999999999,0.15236293880330878,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent74:runtime74:equivalent_line
425,PARENT:74:SECTION:2_OF_2,equivalent_line,66108.73308733304,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.873634946765616,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.006,0.04649999999999995,0.15236293880330876,9.602362204724096e-05,0.000372091535433,1.1556696702067182e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,74,PARENT:74,2,2,132217.46617466607,0.006,0.04649999999999999,0.15236293880330878,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent74:runtime425:equivalent_line
75,PARENT:75,equivalent_line,69940.2439329886,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0753019510563243,0.2567992679065804,0.0311680253983325,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,75,PARENT:75,1,1,69940.2439329886,0.07530195105632433,0.2567992679065804,0.031168025398332598,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent75:runtime75:equivalent_line
76,PARENT:76:SECTION:1_OF_2,equivalent_line,64757.85756097788,2,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.847116272686134,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0494,0.1155,0.0594563844176197,0.0002017716535433,0.0004717535624342,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,76,PARENT:76,1,2,129515.71512195576,0.04939999999999999,0.1155,0.05945638441761971,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent76:runtime76:equivalent_line
426,PARENT:76:SECTION:2_OF_2,equivalent_line,64757.85756097788,2,1,115,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.847116272686134,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0494,0.1155,0.0594563844176197,0.0002017716535433,0.0004717535624342,9.20765903275465e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,76,PARENT:76,2,2,129515.71512195576,0.04939999999999999,0.1155,0.05945638441761971,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent76:runtime426:equivalent_line
78,PARENT:78,equivalent_line,94599.26988267312,1,4,345,PRYSMIAN_ACSS_PUFFIN_795_0_22_7,13.962042142193058,0.3048,95,25,95,0.0273557999999999,0.0108203999999999,7.086614173228347e-05,8.497375328083989e-05,0.0001200787401574,1190.9914638201344,0.5,0.5,0.0017999999999999,0.0273999999999999,0.5231744795484354,9.059055118108952e-05,0.000344747375328,1.2325071788100522e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,78,PARENT:78,1,1,94599.26988267312,0.0017999999999999997,0.027399999999999994,0.5231744795484353,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent78:runtime78:equivalent_line
81,PARENT:81,equivalent_line,83617.89894800304,1,2,230,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.830094698374086,0.3048,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.007,0.0619,0.1821212932863582,8.85695538057629e-05,0.0003916039557554,1.0921308725353854e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,81,PARENT:81,1,1,83617.89894800304,0.007,0.061900000000000004,0.18212129328635823,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent81:runtime81:equivalent_line
82,PARENT:82,equivalent_line,69414.16974169969,1,2,230,PRYSMIAN_ACSS_MACAW_795_0_42_7,8.095558886885254,0.3048,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0063,0.0490999999999999,0.1590626422794681,9.602362204724096e-05,0.0003741872890888,1.1490350280537486e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,82,PARENT:82,1,1,69414.16974169969,0.0063,0.04909999999999999,0.1590626422794681,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent82:runtime82:equivalent_line
83,PARENT:83,equivalent_line,55778.04825630122,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0600540636352026,0.2048,0.0248568138593784,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,83,PARENT:83,1,1,55778.04825630122,0.060054063635202624,0.2048,0.02485681385937841,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent83:runtime83:equivalent_line
86,PARENT:86,equivalent_line,52613.81645762967,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0566472578444947,0.1931819048420231,0.0234467121565347,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,86,PARENT:86,1,1,52613.81645762967,0.0566472578444947,0.19318190484202313,0.023446712156534776,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,may21,may21:parent86:runtime86:equivalent_line
96,PARENT:96:SECTION:1_OF_3,equivalent_line,70249.14285714284,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.947592357089799,0.4572,75,25,75,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.006166666666666667,0.0512333333333333,0.15563771319700268,8.497375328083989e-05,0.0003529855643044,1.2142198574301838e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,96,PARENT:96,1,3,210747.42857142852,0.006166666666666665,0.051233333333333325,0.1556377131970027,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent96:runtime96:equivalent_line
427,PARENT:96:SECTION:2_OF_3,equivalent_line,70249.14285714284,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.947592357089799,0.4572,75,25,75,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.006166666666666667,0.0512333333333333,0.15563771319700268,8.497375328083989e-05,0.0003529855643044,1.2142198574301838e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,96,PARENT:96,2,3,210747.42857142852,0.006166666666666665,0.051233333333333325,0.1556377131970027,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent96:runtime427:equivalent_line
428,PARENT:96:SECTION:3_OF_3,equivalent_line,70249.14285714284,1,2,220,PRYSMIAN_ACSR_MALLARD_795_0_30_19,7.947592357089799,0.4572,75,25,75,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,0.006166666666666667,0.0512333333333333,0.15563771319700268,8.497375328083989e-05,0.0003529855643044,1.2142198574301838e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,96,PARENT:96,3,3,210747.42857142852,0.006166666666666665,0.051233333333333325,0.1556377131970027,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent96:runtime428:equivalent_line
98,PARENT:98,equivalent_line,43277.799779978006,2,1,220,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.13895996845324,0.4572,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0016,0.0202,0.1523984436122264,3.578740157480315e-05,0.0004518159448818,9.64959047251595e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,98,PARENT:98,1,1,43277.799779978006,0.0016000000000000005,0.0202,0.1523984436122265,imported_model_RX,retained_parent,True,False,True,False,may21,may21:parent98:runtime98:equivalent_line
