branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,forward_R_pu,forward_X_pu,forward_B_pu,target_basis,source_role,imported_R_X_preserved,prior_explicit_R_X_redesign,synthetic_existing_model_RX_eligible,known_cable_corridor_evidence_conflict,dated_state,realization_id
98,PARENT:98,equivalent_line,43277.799779978006,2,1,220,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.13895996845324,0.4572,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0016,0.0202,0.1523984436122264,3.578740157480315e-05,0.0004518159448818,9.64959047251595e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,98,PARENT:98,1,1,43277.799779978006,0.0016000000000000005,0.0202,0.1523984436122265,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent98:runtime98:equivalent_line
99,PARENT:99:SECTION:1_OF_2,equivalent_line,53868.94116722828,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0095670800157628,0.0545,0.08709388003724235,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,99,PARENT:99,1,2,107737.88233445656,0.009567080015762815,0.05450000000000001,0.0870938800372424,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent99:runtime99:equivalent_line
432,PARENT:99:SECTION:2_OF_2,equivalent_line,53868.94116722828,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0095670800157628,0.0545,0.08709388003724235,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,99,PARENT:99,2,2,107737.88233445656,0.009567080015762815,0.05450000000000001,0.0870938800372424,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent99:runtime432:equivalent_line
100,PARENT:100,equivalent_line,73421.09636469623,1,2,220,PRYSMIAN_ACSS_TURBIT_795_0_20_7,10.314106567014312,0.3048,95,25,95,0.0270002,0.01057656,7.119422572178478e-05,8.53018372703412e-05,0.0001207349081364,1147.8236226924291,0.5,0.5,0.0069,0.0595,0.1467082113582548,9.09711286089106e-05,0.0003922305907413,1.095108315104217e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,100,PARENT:100,1,1,73421.09636469623,0.0069,0.0595,0.14670821135825485,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent100:runtime100:equivalent_line
101,PARENT:101,equivalent_line,20262.629246388617,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0035986264279474,0.0204999999999999,0.0327600833167608,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,101,PARENT:101,1,1,20262.629246388617,0.00359862642794748,0.020499999999999997,0.0327600833167609,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent101:runtime101:equivalent_line
102,PARENT:102,equivalent_line,98150.19922762876,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0174313953314724,0.0993,0.1586866474807003,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,102,PARENT:102,1,1,98150.19922762876,0.01743139533147243,0.0993,0.15868664748070035,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent102:runtime102:equivalent_line
103,PARENT:103,equivalent_line,98150.19922762876,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0174313953314724,0.0993,0.1586866474807003,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,103,PARENT:103,1,1,98150.19922762876,0.01743139533147243,0.0993,0.15868664748070035,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent103:runtime103:equivalent_line
104,PARENT:104,equivalent_line,24947.012682927707,4,2,220,PRYSMIAN_ACSR_LINNET_336_4_26_7,7.349116765360612,0.3048,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0013,0.0049,0.2052164235008725,0.0002017716535433,0.0003802619624469,1.1270861029452775e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,104,PARENT:104,1,1,24947.012682927707,0.0013,0.0049,0.20521642350087257,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent104:runtime104:equivalent_line
105,PARENT:105,equivalent_line,77453.20377909264,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0137556258202928,0.0783605453253007,0.1252242923709107,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,105,PARENT:105,1,1,77453.20377909264,0.013755625820292855,0.07836054532530072,0.12522429237091073,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent105:runtime105:equivalent_line
108,PARENT:108:SECTION:1_OF_3,equivalent_line,96601.67309009988,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.017156378352426033,0.09773333333333334,0.1561830313573056,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,108,PARENT:108,1,3,289805.01927029964,0.017156378352426036,0.09773333333333334,0.15618303135730563,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent108:runtime108:equivalent_line
433,PARENT:108:SECTION:2_OF_3,equivalent_line,96601.67309009988,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.017156378352426033,0.09773333333333334,0.1561830313573056,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,108,PARENT:108,2,3,289805.01927029964,0.017156378352426036,0.09773333333333334,0.15618303135730563,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent108:runtime433:equivalent_line
434,PARENT:108:SECTION:3_OF_3,equivalent_line,96601.67309009988,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.017156378352426033,0.09773333333333334,0.1561830313573056,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,108,PARENT:108,3,3,289805.01927029964,0.017156378352426036,0.09773333333333334,0.15618303135730563,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent108:runtime434:equivalent_line
109,PARENT:109:SECTION:1_OF_3,equivalent_line,87703.41943419723,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.1993227781492575,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.008700000000000001,0.06146666666666667,0.20336149578887852,9.602362204724096e-05,0.0003392098832473,1.2707956541909214e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,109,PARENT:109,1,3,263110.2583025917,0.008700000000000001,0.06146666666666667,0.20336149578887858,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent109:runtime109:equivalent_line
435,PARENT:109:SECTION:2_OF_3,equivalent_line,87703.41943419723,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.1993227781492575,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.008700000000000001,0.06146666666666667,0.20336149578887852,9.602362204724096e-05,0.0003392098832473,1.2707956541909214e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,109,PARENT:109,2,3,263110.2583025917,0.008700000000000001,0.06146666666666667,0.20336149578887858,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent109:runtime435:equivalent_line
436,PARENT:109:SECTION:3_OF_3,equivalent_line,87703.41943419723,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.1993227781492575,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.008700000000000001,0.06146666666666667,0.20336149578887852,9.602362204724096e-05,0.0003392098832473,1.2707956541909214e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,109,PARENT:109,3,3,263110.2583025917,0.008700000000000001,0.06146666666666667,0.20336149578887858,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent109:runtime436:equivalent_line
110,PARENT:110:SECTION:1_OF_3,equivalent_line,80646.82246822733,2,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.439485450805212,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.004,0.028466666666666637,0.37121560877842436,9.602362204724096e-05,0.000341684055118,1.2613409408542951e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,110,PARENT:110,1,3,241940.467404682,0.004,0.028466666666666664,0.3712156087784244,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent110:runtime110:equivalent_line
437,PARENT:110:SECTION:2_OF_3,equivalent_line,80646.82246822733,2,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.439485450805212,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.004,0.028466666666666637,0.37121560877842436,9.602362204724096e-05,0.000341684055118,1.2613409408542951e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,110,PARENT:110,2,3,241940.467404682,0.004,0.028466666666666664,0.3712156087784244,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent110:runtime437:equivalent_line
438,PARENT:110:SECTION:3_OF_3,equivalent_line,80646.82246822733,2,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,7.439485450805212,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.004,0.028466666666666637,0.37121560877842436,9.602362204724096e-05,0.000341684055118,1.2613409408542951e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,110,PARENT:110,3,3,241940.467404682,0.004,0.028466666666666664,0.3712156087784244,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent110:runtime438:equivalent_line
111,PARENT:111,equivalent_line,51412.34932349492,3,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.408314136548998,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0017,0.0117,0.367403813382142,9.602362204724096e-05,0.0003304342288096,1.3055048056627795e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,111,PARENT:111,1,1,51412.34932349492,0.0017,0.011700000000000002,0.367403813382142,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent111:runtime111:equivalent_line
113,PARENT:113,equivalent_line,53878.038260869565,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.371654977289197,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0042,0.0283,0.1676035937849404,7.545931758530183e-05,0.0005084520684914,8.524424648995599e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,113,PARENT:113,1,1,53878.038260869565,0.0042,0.0283,0.16760359378494047,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent113:runtime113:equivalent_line
114,PARENT:114:SECTION:1_OF_2,equivalent_line,94255.9737597407,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.343182198716309,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00935,0.0642,0.2250640914552083,9.602362204724096e-05,0.000329663985852,1.3086419705332568e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,114,PARENT:114,1,2,188511.9475194814,0.00935,0.0642,0.22506409145520834,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent114:runtime114:equivalent_line
439,PARENT:114:SECTION:2_OF_2,equivalent_line,94255.9737597407,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.343182198716309,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00935,0.0642,0.2250640914552083,9.602362204724096e-05,0.000329663985852,1.3086419705332568e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,114,PARENT:114,2,2,188511.9475194814,0.00935,0.0642,0.22506409145520834,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent114:runtime439:equivalent_line
115,PARENT:115,equivalent_line,49396.17876178923,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.306261596699497,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.0049,0.0336,0.1181102106337466,9.602362204724096e-05,0.0003292238470191,1.3104414149228388e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,115,PARENT:115,1,1,49396.17876178923,0.0049,0.0336,0.11811021063374659,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent115:runtime115:equivalent_line
118,PARENT:118,equivalent_line,74181.32307794203,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0131745424763161,0.075050335502183,0.1199344021464572,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,118,PARENT:118,1,1,74181.32307794203,0.013174542476316138,0.07505033550218301,0.11993440214645727,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent118:runtime118:equivalent_line
119,PARENT:119,equivalent_line,69387.14990714542,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0123231012313128,0.0702,0.112183309699347,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,119,PARENT:119,1,1,69387.14990714542,0.012323101231312836,0.07020000000000001,0.11218330969934709,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent119:runtime119:equivalent_line
120,PARENT:120,equivalent_line,76404.9385729678,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0135694547746507,0.0773,0.1235294848968593,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,120,PARENT:120,1,1,76404.9385729678,0.013569454774650741,0.0773,0.12352948489685939,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent120:runtime120:equivalent_line
121,PARENT:121:SECTION:1_OF_3,equivalent_line,68490.05185954354,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.811893761066759,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.006266666666666667,0.04976666666666666,0.15231293398037926,8.85695538057629e-05,0.0003516870846595,1.2188010186205618e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,1,3,205470.15557863063,0.006266666666666667,0.049766666666666654,0.15231293398037926,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent121:runtime121:equivalent_line
440,PARENT:121:SECTION:2_OF_3,equivalent_line,68490.05185954354,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.811893761066759,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.006266666666666667,0.04976666666666666,0.15231293398037926,8.85695538057629e-05,0.0003516870846595,1.2188010186205618e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,2,3,205470.15557863063,0.006266666666666667,0.049766666666666654,0.15231293398037926,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent121:runtime440:equivalent_line
441,PARENT:121:SECTION:3_OF_3,equivalent_line,68490.05185954354,1,2,220,PRYSMIAN_ACSS_MALLARD_795_0_30_19,7.811893761066759,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.006266666666666667,0.04976666666666666,0.15231293398037926,8.85695538057629e-05,0.0003516870846595,1.2188010186205618e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,121,PARENT:121,3,3,205470.15557863063,0.006266666666666667,0.049766666666666654,0.15231293398037926,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent121:runtime441:equivalent_line
122,PARENT:122,equivalent_line,97493.59304347826,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.572024912863888,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0076,0.0751,0.2046361599940954,7.545931758530183e-05,0.0003728286020168,1.15034953436254e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,122,PARENT:122,1,1,97493.59304347826,0.0076,0.0751,0.20463615999409546,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent122:runtime122:equivalent_line
123,PARENT:123:SECTION:1_OF_2,equivalent_line,50029.60695652174,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.640313641498365,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.0386,0.10483864694782395,7.545931758530183e-05,0.0003734268793323,1.1484651890979171e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,123,PARENT:123,1,2,100059.21391304348,0.0039,0.0386,0.10483864694782397,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent123:runtime123:equivalent_line
442,PARENT:123:SECTION:2_OF_2,equivalent_line,50029.60695652174,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.640313641498365,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.0386,0.10483864694782395,7.545931758530183e-05,0.0003734268793323,1.1484651890979171e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,123,PARENT:123,2,2,100059.21391304348,0.0039,0.0386,0.10483864694782397,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent123:runtime442:equivalent_line
124,PARENT:124:SECTION:1_OF_2,equivalent_line,50029.60695652174,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.272090245480936,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.03915,0.10333325635088934,7.545931758530183e-05,0.0003787477286493,1.1319742408941009e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,124,PARENT:124,1,2,100059.21391304348,0.0039,0.03915,0.10333325635088936,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent124:runtime124:equivalent_line
443,PARENT:124:SECTION:2_OF_2,equivalent_line,50029.60695652174,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.272090245480936,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0039,0.03915,0.10333325635088934,7.545931758530183e-05,0.0003787477286493,1.1319742408941009e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,124,PARENT:124,2,2,100059.21391304348,0.0039,0.03915,0.10333325635088936,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent124:runtime443:equivalent_line
125,PARENT:125,equivalent_line,32824.505593316215,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0058296054216888,0.0332090350408455,0.0530697929174309,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,125,PARENT:125,1,1,32824.505593316215,0.005829605421688824,0.033209035040845596,0.05306979291743092,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent125:runtime125:equivalent_line
126,PARENT:126,equivalent_line,46181.17565217392,2,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.095342665518118,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0018,0.018,0.1915191010688986,7.545931758530183e-05,0.0003772965879265,1.136424619868268e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,126,PARENT:126,1,1,46181.17565217392,0.0018000000000000002,0.018000000000000002,0.19151910106889872,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent126:runtime126:equivalent_line
127,PARENT:127,equivalent_line,23090.58782608696,3,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.746328929781352,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0006,0.0062,0.1389063462085823,7.545931758530183e-05,0.0003898731408573,1.0989789238173836e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,127,PARENT:127,1,1,23090.58782608696,0.0006000000000000001,0.006200000000000001,0.13890634620858236,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent127:runtime127:equivalent_line
128,PARENT:128:SECTION:1_OF_2,equivalent_line,83167.03567035944,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00825,0.0578,0.194514188648132,9.602362204724096e-05,0.0003363736578382,1.2818097876672584e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,128,PARENT:128,1,2,166334.0713407189,0.008250000000000002,0.057800000000000004,0.19451418864813205,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent128:runtime128:equivalent_line
444,PARENT:128:SECTION:2_OF_2,equivalent_line,83167.03567035944,1,2,220,PRYSMIAN_ACSS_MACAW_795_0_42_7,6.933538959427,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00825,0.0578,0.194514188648132,9.602362204724096e-05,0.0003363736578382,1.2818097876672584e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,128,PARENT:128,2,2,166334.0713407189,0.008250000000000002,0.057800000000000004,0.19451418864813205,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent128:runtime444:equivalent_line
129,PARENT:129:SECTION:1_OF_2,equivalent_line,73761.6,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.413102790713987,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00575,0.05515,0.15961757271710375,7.545931758530183e-05,0.0003618766404199,1.1859705184913716e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,129,PARENT:129,1,2,147523.2,0.00575,0.055150000000000005,0.15961757271710375,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent129:runtime129:equivalent_line
445,PARENT:129:SECTION:2_OF_2,equivalent_line,73761.6,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.413102790713987,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00575,0.05515,0.15961757271710375,7.545931758530183e-05,0.0003618766404199,1.1859705184913716e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,129,PARENT:129,2,2,147523.2,0.00575,0.055150000000000005,0.15961757271710375,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent129:runtime445:equivalent_line
130,PARENT:130,equivalent_line,84024.08347826089,1,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,5.906763679649164,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0131,0.0809,0.1430291254180101,7.545931758530183e-05,0.0004660044879886,9.329196028468462e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,130,PARENT:130,1,1,84024.08347826089,0.013100000000000002,0.08090000000000001,0.1430291254180102,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent130:runtime130:equivalent_line
131,PARENT:131:SECTION:1_OF_2,equivalent_line,51312.41739130435,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.129146355012908,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.004,0.02485,0.17361607465251286,7.545931758530183e-05,0.0004687910104986,9.27173438497508e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,131,PARENT:131,1,2,102624.8347826087,0.004,0.02485,0.17361607465251286,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent131:runtime131:equivalent_line
446,PARENT:131:SECTION:2_OF_2,equivalent_line,51312.41739130435,2,1,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,6.129146355012908,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.004,0.02485,0.17361607465251286,7.545931758530183e-05,0.0004687910104986,9.27173438497508e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,131,PARENT:131,2,2,102624.8347826087,0.004,0.02485,0.17361607465251286,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent131:runtime446:equivalent_line
133,PARENT:133,equivalent_line,53878.038260869565,2,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,7.260469437110365,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0021,0.0186,0.2529943303629761,7.545931758530183e-05,0.0003341769778777,1.2867451449576655e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,133,PARENT:133,1,1,53878.038260869565,0.0021,0.0186,0.2529943303629761,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent133:runtime133:equivalent_line
134,PARENT:134,equivalent_line,52992.58358662744,2,2,220,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.852345504982018,0.4572,95,25,95,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0026,0.0194,0.2343278425923567,9.498687664041762e-05,0.0003543741166969,1.211720134883119e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,134,PARENT:134,1,1,52992.58358662744,0.0026000000000000003,0.019400000000000004,0.23432784259235676,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent134:runtime134:equivalent_line
135,PARENT:135,equivalent_line,75685.81565217391,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.145810349437964,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0059,0.0576999999999999,0.1605554445161435,7.545931758530183e-05,0.0003689832732772,1.1626100191703498e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,135,PARENT:135,1,1,75685.81565217391,0.0059,0.057699999999999994,0.16055544451614356,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent135:runtime135:equivalent_line
136,PARENT:136,equivalent_line,26496.29179331372,1,2,220,PRYSMIAN_ACSS_CONDOR_795_0_54_7,7.852345504982018,0.4572,95,25,95,0.0277368,0.01115568,7.152230971128609e-05,8.858267716535432e-05,0.0001286089238845,1244.431497889323,0.5,0.5,0.0026,0.0194,0.0585819606480891,9.498687664041762e-05,0.0003543741166969,1.211720134883119e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,136,PARENT:136,1,1,26496.29179331372,0.0026000000000000003,0.019400000000000004,0.05858196064808919,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent136:runtime136:equivalent_line
137,PARENT:137,equivalent_line,75685.81565217391,1,2,220,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.145810349437964,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0059,0.0576999999999999,0.1605554445161435,7.545931758530183e-05,0.0003689832732772,1.1626100191703498e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,137,PARENT:137,1,1,75685.81565217391,0.0059,0.057699999999999994,0.16055544451614356,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent137:runtime137:equivalent_line
140,PARENT:140,equivalent_line,92607.38486322698,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.016446996021077,0.0936922531923892,0.1497251717423281,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,140,PARENT:140,1,1,92607.38486322698,0.016446996021077,0.09369225319238922,0.1497251717423282,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent140:runtime140:equivalent_line
141,PARENT:141,equivalent_line,85203.16831683168,1,1,220,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,7.50432998170563,0.4572,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.0063,0.0802,0.1487295851161883,3.578740157480315e-05,0.0004555793025871,9.566765784048739e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,141,PARENT:141,1,1,85203.16831683168,0.0063,0.0802,0.14872958511618836,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent141:runtime141:equivalent_line
147,PARENT:147:SECTION:1_OF_5,equivalent_line,86567.12644546606,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,1,5,432835.6322273303,0.0006532296286895404,0.010877653171843088,1.1038034974150996,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent147:runtime147:equivalent_line
447,PARENT:147:SECTION:2_OF_5,equivalent_line,86567.12644546606,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,2,5,432835.6322273303,0.0006532296286895404,0.010877653171843088,1.1038034974150996,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent147:runtime447:equivalent_line
448,PARENT:147:SECTION:3_OF_5,equivalent_line,86567.12644546606,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,3,5,432835.6322273303,0.0006532296286895404,0.010877653171843088,1.1038034974150996,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent147:runtime448:equivalent_line
449,PARENT:147:SECTION:4_OF_5,equivalent_line,86567.12644546606,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,4,5,432835.6322273303,0.0006532296286895404,0.010877653171843088,1.1038034974150996,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent147:runtime449:equivalent_line
450,PARENT:147:SECTION:5_OF_5,equivalent_line,86567.12644546606,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00065322962868954,0.010877653171843079,1.1038034974150996,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,147,PARENT:147,5,5,432835.6322273303,0.0006532296286895404,0.010877653171843088,1.1038034974150996,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent147:runtime450:equivalent_line
151,PARENT:151:SECTION:1_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01392875799140285,0.07934681316354905,0.12680040049547942,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,1,4,313712.2062469196,0.013928757991402864,0.07934681316354907,0.12680040049547942,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent151:runtime151:equivalent_line
451,PARENT:151:SECTION:2_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01392875799140285,0.07934681316354905,0.12680040049547942,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,2,4,313712.2062469196,0.013928757991402864,0.07934681316354907,0.12680040049547942,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent151:runtime451:equivalent_line
452,PARENT:151:SECTION:3_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01392875799140285,0.07934681316354905,0.12680040049547942,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,3,4,313712.2062469196,0.013928757991402864,0.07934681316354907,0.12680040049547942,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent151:runtime452:equivalent_line
453,PARENT:151:SECTION:4_OF_4,equivalent_line,78428.0515617299,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.01392875799140285,0.07934681316354905,0.12680040049547942,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,151,PARENT:151,4,4,313712.2062469196,0.013928757991402864,0.07934681316354907,0.12680040049547942,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent151:runtime453:equivalent_line
152,PARENT:152,equivalent_line,32966.370052022125,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0058548004338502,0.0333525614000415,0.0532991556240362,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,152,PARENT:152,1,1,32966.370052022125,0.005854800433850266,0.03335256140004153,0.053299155624036296,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent152:runtime152:equivalent_line
153,PARENT:153,equivalent_line,28783.67629068014,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0051119574332431,0.0291208686090976,0.0465366869214871,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,153,PARENT:153,1,1,28783.67629068014,0.005111957433243175,0.02912086860909768,0.04653668692148718,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent153:runtime153:equivalent_line
163,PARENT:163:SECTION:1_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0153512137133662,0.08745,0.13974972127076782,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,1,4,345749.6444091092,0.015351213713366204,0.08745,0.13974972127076785,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent163:runtime163:equivalent_line
454,PARENT:163:SECTION:2_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0153512137133662,0.08745,0.13974972127076782,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,2,4,345749.6444091092,0.015351213713366204,0.08745,0.13974972127076785,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent163:runtime454:equivalent_line
455,PARENT:163:SECTION:3_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0153512137133662,0.08745,0.13974972127076782,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,3,4,345749.6444091092,0.015351213713366204,0.08745,0.13974972127076785,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent163:runtime455:equivalent_line
456,PARENT:163:SECTION:4_OF_4,equivalent_line,86437.4111022773,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0153512137133662,0.08745,0.13974972127076782,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,163,PARENT:163,4,4,345749.6444091092,0.015351213713366204,0.08745,0.13974972127076785,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent163:runtime456:equivalent_line
164,PARENT:164,equivalent_line,98912.43397646912,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0175667676011874,0.1000711641051721,0.1599190084727167,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,164,PARENT:164,1,1,98912.43397646912,0.017566767601187413,0.1000711641051722,0.15991900847271678,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent164:runtime164:equivalent_line
165,PARENT:165,equivalent_line,24993.654303611733,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0044388526194837,0.0252864476269958,0.0404090795631851,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,165,PARENT:165,1,1,24993.654303611733,0.004438852619483765,0.02528644762699587,0.040409079563185145,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent165:runtime165:equivalent_line
168,PARENT:168,equivalent_line,78863.32932954941,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0128146209385446,0.073,0.1393588704097612,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,168,PARENT:168,1,1,78863.32932954941,0.012814620938544685,0.073,0.13935887040976125,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent168:runtime168:equivalent_line
169,PARENT:169,equivalent_line,90638.81274998898,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0147280369416972,0.0839,0.1601672496901228,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,169,PARENT:169,1,1,90638.81274998898,0.01472803694169725,0.0839,0.16016724969012286,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent169:runtime169:equivalent_line
172,PARENT:172,equivalent_line,44401.134732116174,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0072148071311532,0.0411,0.0784609530663176,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,172,PARENT:172,1,1,44401.134732116174,0.007214807131153241,0.041100000000000005,0.07846095306631763,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent172:runtime172:equivalent_line
176,PARENT:176:SECTION:1_OF_3,equivalent_line,86128.64908275007,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.013995173667247467,0.0797251578964841,0.15219736914649157,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,1,3,258385.9472482502,0.013995173667247491,0.07972515789648414,0.15219736914649157,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent176:runtime176:equivalent_line
457,PARENT:176:SECTION:2_OF_3,equivalent_line,86128.64908275007,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.013995173667247467,0.0797251578964841,0.15219736914649157,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,2,3,258385.9472482502,0.013995173667247491,0.07972515789648414,0.15219736914649157,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent176:runtime457:equivalent_line
458,PARENT:176:SECTION:3_OF_3,equivalent_line,86128.64908275007,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.013995173667247467,0.0797251578964841,0.15219736914649157,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,176,PARENT:176,3,3,258385.9472482502,0.013995173667247491,0.07972515789648414,0.15219736914649157,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent176:runtime458:equivalent_line
177,PARENT:177:SECTION:1_OF_2,equivalent_line,52030.16452345597,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00039261607087905,0.00653788692543265,0.6634282542375148,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,177,PARENT:177,1,2,104060.32904691194,0.00039261607087909685,0.006537886925432662,0.6634282542375146,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent177:runtime177:equivalent_line
459,PARENT:177:SECTION:2_OF_2,equivalent_line,52030.16452345597,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00039261607087905,0.00653788692543265,0.6634282542375148,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,177,PARENT:177,2,2,104060.32904691194,0.00039261607087909685,0.006537886925432662,0.6634282542375146,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent177:runtime459:equivalent_line
178,PARENT:178:SECTION:1_OF_2,equivalent_line,94306.93069306931,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00045,0.01105,1.298052958899784,3.578740157480315e-05,0.0002929265091863,1.4604196693053446e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,178,PARENT:178,1,2,188613.86138613863,0.00045,0.01105,1.2980529588997842,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent178:runtime178:equivalent_line
