branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,forward_R_pu,forward_X_pu,forward_B_pu,target_basis,source_role,imported_R_X_preserved,prior_explicit_R_X_redesign,synthetic_existing_model_RX_eligible,known_cable_corridor_evidence_conflict,dated_state,realization_id
460,PARENT:178:SECTION:2_OF_2,equivalent_line,94306.93069306931,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.14140702661151,0.6096,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00045,0.01105,1.298052958899784,3.578740157480315e-05,0.0002929265091863,1.4604196693053446e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,178,PARENT:178,2,2,188613.86138613863,0.00045,0.01105,1.2980529588997842,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent178:runtime460:equivalent_line
179,PARENT:179,equivalent_line,65715.14658444244,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.000495882011628,0.0082574829734322,0.8379232580712813,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,179,PARENT:179,1,1,65715.14658444244,0.0004958820116280105,0.008257482973432264,0.8379232580712813,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent179:runtime179:equivalent_line
180,PARENT:180:SECTION:1_OF_2,equivalent_line,73349.83498349835,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00035,0.00875,0.9912981133463528,3.578740157480315e-05,0.0002982283464566,1.4339500091330431e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,1,2,146699.6699669967,0.00035,0.00875,0.991298113346353,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent180:runtime180:equivalent_line
461,PARENT:180:SECTION:2_OF_2,equivalent_line,73349.83498349835,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00035,0.00875,0.9912981133463528,3.578740157480315e-05,0.0002982283464566,1.4339500091330431e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,2,2,146699.6699669967,0.00035,0.00875,0.991298113346353,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent180:runtime461:equivalent_line
181,PARENT:181,equivalent_line,67645.15867183008,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005104457511325,0.0085,0.8625325315863718,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,181,PARENT:181,1,1,67645.15867183008,0.0005104457511325761,0.0085,0.8625325315863718,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent181:runtime181:equivalent_line
182,PARENT:182,equivalent_line,26504.34782608696,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,17.25838393287371,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0002,0.0038,0.2957080654100069,7.545931758530183e-05,0.0003584317585301,1.183790690517623e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,182,PARENT:182,1,1,26504.34782608696,0.0002,0.0038,0.2957080654100069,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent182:runtime182:equivalent_line
183,PARENT:183:SECTION:1_OF_2,equivalent_line,73349.83498349835,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00035,0.00865,1.00298447648457,3.578740157480315e-05,0.0002948200224971,1.450854773000907e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,1,2,146699.6699669967,0.00035,0.008650000000000001,1.0029844764845701,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent183:runtime183:equivalent_line
462,PARENT:183:SECTION:2_OF_2,equivalent_line,73349.83498349835,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,3190.3608996808257,0.5,0.5,0.00035,0.00865,1.00298447648457,3.578740157480315e-05,0.0002948200224971,1.450854773000907e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,2,2,146699.6699669967,0.00035,0.008650000000000001,1.0029844764845701,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent183:runtime462:equivalent_line
184,PARENT:184:SECTION:1_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005855113027697,0.009749999999999976,0.9893755509373088,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,1,4,310371.9044942792,0.0005855113027697195,0.009749999999999998,0.9893755509373088,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent184:runtime184:equivalent_line
463,PARENT:184:SECTION:2_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005855113027697,0.009749999999999976,0.9893755509373088,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,2,4,310371.9044942792,0.0005855113027697195,0.009749999999999998,0.9893755509373088,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent184:runtime463:equivalent_line
464,PARENT:184:SECTION:3_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005855113027697,0.009749999999999976,0.9893755509373088,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,3,4,310371.9044942792,0.0005855113027697195,0.009749999999999998,0.9893755509373088,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent184:runtime464:equivalent_line
465,PARENT:184:SECTION:4_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005855113027697,0.009749999999999976,0.9893755509373088,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,4,4,310371.9044942792,0.0005855113027697195,0.009749999999999998,0.9893755509373088,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent184:runtime465:equivalent_line
185,PARENT:185:SECTION:1_OF_6,equivalent_line,98933.98933989665,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,1,6,593603.9360393799,0.00095,0.01165,1.3495099292528974,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent185:runtime185:equivalent_line
466,PARENT:185:SECTION:2_OF_6,equivalent_line,98933.98933989665,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,2,6,593603.9360393799,0.00095,0.01165,1.3495099292528974,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent185:runtime466:equivalent_line
467,PARENT:185:SECTION:3_OF_6,equivalent_line,98933.98933989665,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,3,6,593603.9360393799,0.00095,0.01165,1.3495099292528974,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent185:runtime467:equivalent_line
468,PARENT:185:SECTION:4_OF_6,equivalent_line,98933.98933989665,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,4,6,593603.9360393799,0.00095,0.01165,1.3495099292528974,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent185:runtime468:equivalent_line
469,PARENT:185:SECTION:5_OF_6,equivalent_line,98933.98933989665,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,5,6,593603.9360393799,0.00095,0.01165,1.3495099292528974,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent185:runtime469:equivalent_line
470,PARENT:185:SECTION:6_OF_6,equivalent_line,98933.98933989665,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.955007590839957,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425,1125.7798638395022,0.5,0.5,0.00095,0.01165,1.3495099292528974,9.602362204724096e-05,0.0002943882096974,1.4473029099183327e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,6,6,593603.9360393799,0.00095,0.01165,1.3495099292528974,imported_model_RX,retained_parent,True,False,True,False,post_dover,post_dover:parent185:runtime470:equivalent_line
187,PARENT:187:SECTION:1_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005865121767915333,0.009766666666666667,0.9910667911953213,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,1,3,233176.841068779,0.0005865121767915482,0.009766666666666667,0.9910667911953214,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent187:runtime187:equivalent_line
471,PARENT:187:SECTION:2_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005865121767915333,0.009766666666666667,0.9910667911953213,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,2,3,233176.841068779,0.0005865121767915482,0.009766666666666667,0.9910667911953214,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent187:runtime471:equivalent_line
472,PARENT:187:SECTION:3_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005865121767915333,0.009766666666666667,0.9910667911953213,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,3,3,233176.841068779,0.0005865121767915482,0.009766666666666667,0.9910667911953214,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent187:runtime472:equivalent_line
189,PARENT:189:SECTION:1_OF_3,equivalent_line,76399.23802936103,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005765034365732333,0.0096,0.9741543886151963,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,1,3,229197.7140880831,0.0005765034365732624,0.0096,0.9741543886151963,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent189:runtime189:equivalent_line
473,PARENT:189:SECTION:2_OF_3,equivalent_line,76399.23802936103,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005765034365732333,0.0096,0.9741543886151963,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,2,3,229197.7140880831,0.0005765034365732624,0.0096,0.9741543886151963,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent189:runtime473:equivalent_line
474,PARENT:189:SECTION:3_OF_3,equivalent_line,76399.23802936103,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0005765034365732333,0.0096,0.9741543886151963,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,3,3,229197.7140880831,0.0005765034365732624,0.0096,0.9741543886151963,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent189:runtime474:equivalent_line
191,PARENT:191,equivalent_line,50136.99995676818,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13.0,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0003783303802512,0.0063,0.6392888175287226,7.545931758530183e-05,0.0003141392587027,1.3529060435846022e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,191,PARENT:191,1,1,50136.99995676818,0.0003783303802512034,0.0063,0.6392888175287226,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent191:runtime191:equivalent_line
195,PARENT:195:SECTION:1_OF_7,equivalent_line,93936.10979414375,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,1,7,657552.7685590063,0.0034950133714414895,0.02934285714285714,0.48536605729532484,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent195:runtime195:equivalent_line
475,PARENT:195:SECTION:2_OF_7,equivalent_line,93936.10979414375,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,2,7,657552.7685590063,0.0034950133714414895,0.02934285714285714,0.48536605729532484,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent195:runtime475:equivalent_line
476,PARENT:195:SECTION:3_OF_7,equivalent_line,93936.10979414375,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,3,7,657552.7685590063,0.0034950133714414895,0.02934285714285714,0.48536605729532484,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent195:runtime476:equivalent_line
477,PARENT:195:SECTION:4_OF_7,equivalent_line,93936.10979414375,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,4,7,657552.7685590063,0.0034950133714414895,0.02934285714285714,0.48536605729532484,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent195:runtime477:equivalent_line
478,PARENT:195:SECTION:5_OF_7,equivalent_line,93936.10979414375,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,5,7,657552.7685590063,0.0034950133714414895,0.02934285714285714,0.48536605729532484,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent195:runtime478:equivalent_line
479,PARENT:195:SECTION:6_OF_7,equivalent_line,93936.10979414375,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,6,7,657552.7685590063,0.0034950133714414895,0.02934285714285714,0.48536605729532484,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent195:runtime479:equivalent_line
480,PARENT:195:SECTION:7_OF_7,equivalent_line,93936.10979414375,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.003495013371441486,0.029342857142857143,0.48536605729532495,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,7,7,657552.7685590063,0.0034950133714414895,0.02934285714285714,0.48536605729532484,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent195:runtime480:equivalent_line
196,PARENT:196:SECTION:1_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0156667315324707,0.0892473844802033,0.17037554367379162,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,1,4,385662.7876199008,0.0156667315324707,0.08924738448020329,0.1703755436737916,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent196:runtime196:equivalent_line
481,PARENT:196:SECTION:2_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0156667315324707,0.0892473844802033,0.17037554367379162,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,2,4,385662.7876199008,0.0156667315324707,0.08924738448020329,0.1703755436737916,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent196:runtime481:equivalent_line
482,PARENT:196:SECTION:3_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0156667315324707,0.0892473844802033,0.17037554367379162,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,3,4,385662.7876199008,0.0156667315324707,0.08924738448020329,0.1703755436737916,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent196:runtime482:equivalent_line
483,PARENT:196:SECTION:4_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0156667315324707,0.0892473844802033,0.17037554367379162,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,4,4,385662.7876199008,0.0156667315324707,0.08924738448020329,0.1703755436737916,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent196:runtime483:equivalent_line
200,PARENT:200,equivalent_line,42804.95908027585,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.046086441115636,0.1571667688937135,0.0190755132776903,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,200,PARENT:200,1,1,42804.95908027585,0.046086441115636013,0.15716676889371353,0.019075513277690342,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent200:runtime200:equivalent_line
220,PARENT:220,equivalent_line,24315.15509566634,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0043183517135369,0.0246,0.039312099980113,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,220,PARENT:220,1,1,24315.15509566634,0.004318351713536977,0.0246,0.039312099980113084,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent220:runtime220:equivalent_line
221,PARENT:221,equivalent_line,69765.94151889911,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0123903743126176,0.0705832290442927,0.1127957299637583,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,221,PARENT:221,1,1,69765.94151889911,0.012390374312617653,0.0705832290442927,0.11279572996375838,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent221:runtime221:equivalent_line
222,PARENT:222,equivalent_line,57497.84688018699,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,0.0102115707106468,0.0581714172781359,0.0929609988627218,8.595800524934383e-05,0.0004896699179238,8.860795615750273e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,222,PARENT:222,1,1,57497.84688018699,0.010211570710646862,0.058171417278135934,0.09296099886272183,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent222:runtime222:equivalent_line
225,PARENT:225:SECTION:1_OF_2,equivalent_line,68348.35252548581,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0025429880640795,0.02135,0.3531546117954544,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,1,2,136696.70505097162,0.002542988064079507,0.02135,0.3531546117954543,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent225:runtime225:equivalent_line
485,PARENT:225:SECTION:2_OF_2,equivalent_line,68348.35252548581,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0025429880640795,0.02135,0.3531546117954544,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,2,2,136696.70505097162,0.002542988064079507,0.02135,0.3531546117954543,prior_engineering_redesigned_RX,retained_parent,False,True,True,False,post_dover,post_dover:parent225:runtime485:equivalent_line
290,PERFORM:1107,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.991373602385291,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00425,0.1178083559750163,7.545931758530183e-05,0.0002863411604799,1.4861527418443013e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,290,PERFORM:1107,1,1,17666.208,0.00028,0.00425,0.11780835597501634,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent290:runtime290:equivalent_line
291,PERFORM:1108,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.991373602385291,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00425,0.1178083559750163,7.545931758530183e-05,0.0002863411604799,1.4861527418443013e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,291,PERFORM:1108,1,1,17666.208,0.00028,0.00425,0.11780835597501634,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent291:runtime291:equivalent_line
292,PERFORM:1109,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.318566924988025,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00429,0.1166941190509674,7.545931758530183e-05,0.0002890361361079,1.472096639914736e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,292,PERFORM:1109,1,1,17666.208,0.00028,0.00429,0.11669411905096747,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent292:runtime292:equivalent_line
293,PERFORM:1110,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.402208980178766,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.0042999999999999,0.1164188453340635,7.545931758530183e-05,0.0002897098800149,1.4686240612020577e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,293,PERFORM:1110,1,1,17666.208,0.00028,0.004299999999999999,0.11641884533406355,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent293:runtime293:equivalent_line
294,PERFORM:1111,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.057305904415278,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.0042399999999999,0.1180902478896192,7.545931758530183e-05,0.0002856674165729,1.489708809139559e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,294,PERFORM:1111,1,1,17666.208,0.00028,0.004239999999999999,0.11809024788961921,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent294:runtime294:equivalent_line
295,PERFORM:1112,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.571752104778176,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.00432,0.1158721757202788,7.545931758530183e-05,0.000291057367829,1.4617278224871963e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,295,PERFORM:1112,1,1,17666.208,0.00028,0.00432,0.11587217572027886,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent295:runtime295:equivalent_line
296,PERFORM:1113,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.402208980178766,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00028,0.0042999999999999,0.1164188453340635,7.545931758530183e-05,0.0002897098800149,1.4686240612020577e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,296,PERFORM:1113,1,1,17666.208,0.00028,0.004299999999999999,0.11641884533406355,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent296:runtime296:equivalent_line
297,PERFORM:1114,equivalent_line,37856.16,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.30747101540634,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0006,0.00919,0.2501376870013617,7.545931758530183e-05,0.000288946303587,1.4725608915672655e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,297,PERFORM:1114,1,1,37856.16,0.0006,0.009190000000000002,0.2501376870013617,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent297:runtime297:equivalent_line
300,PERFORM:1159,equivalent_line,29023.056,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.083111433111863,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0004599999999999,0.0069699999999999,0.1938843828949483,7.545931758530183e-05,0.000285843175853,1.4887794997647586e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,300,PERFORM:1159,1,1,29023.056,0.00045999999999999996,0.006969999999999999,0.1938843828949483,imported_model_RX,exact_historical_source_circuit,True,False,False,True,post_dover,post_dover:parent300:runtime300:equivalent_line
301,PERFORM:1162,equivalent_line,5516.740238048975,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.231393173891399,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.02338,0.0531399999999999,0.0009388194984679,0.0002017716535433,0.0004586033220398,9.481351896373536e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,301,PERFORM:1162,1,1,5516.740238048975,0.02338,0.05313999999999999,0.000938819498467906,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent301:runtime301:equivalent_line
302,PERFORM:1164,equivalent_line,5346.849178536773,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.233865332775011,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.02266,0.05151,0.0009097894563029,0.0002017716535433,0.0004586609829662,9.480116302250091e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,302,PERFORM:1164,1,1,5346.849178536773,0.02266,0.05151000000000001,0.0009097894563029705,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent302:runtime302:equivalent_line
303,PERFORM:1172,equivalent_line,2751.2913248781456,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2374702653798697,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.478316811760088e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,303,PERFORM:1172,1,1,2751.2913248781456,0.01166,0.026510000000000002,0.0004680552272983519,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent303:runtime303:equivalent_line
304,PERFORM:1173,equivalent_line,2751.2913248781456,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2374702653798697,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.478316811760088e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,304,PERFORM:1173,1,1,2751.2913248781456,0.01166,0.026510000000000002,0.0004680552272983519,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent304:runtime304:equivalent_line
305,PERFORM:1174,equivalent_line,2168.470606829345,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2428999826891385,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,305,PERFORM:1174,1,1,2168.470606829345,0.009190000000000002,0.020900000000000002,0.0003687992984987485,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent305:runtime305:equivalent_line
306,PERFORM:1175,equivalent_line,2168.470606829345,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2428999826891385,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,306,PERFORM:1175,1,1,2168.470606829345,0.009190000000000002,0.020900000000000002,0.0003687992984987485,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent306:runtime306:equivalent_line
307,PERFORM:1212,equivalent_line,3504.003102439148,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2417110627478154,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.476203349781451e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,307,PERFORM:1212,1,1,3504.003102439148,0.01485,0.03377,0.0005959751531487482,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent307:runtime307:equivalent_line
308,PERFORM:1213,equivalent_line,3504.003102439148,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2417110627478154,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.476203349781451e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,308,PERFORM:1213,1,1,3504.003102439148,0.01485,0.03377,0.0005959751531487482,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent308:runtime308:equivalent_line
309,PERFORM:1214,equivalent_line,46058.328,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00073,0.01109,0.3068722775231649,7.545931758530183e-05,0.0002865903534318,1.4848417811565058e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,309,PERFORM:1214,1,1,46058.328,0.00073,0.01109,0.306872277523165,imported_model_RX,exact_historical_source_circuit,True,False,False,True,post_dover,post_dover:parent309:runtime309:equivalent_line
310,PERFORM:1215,equivalent_line,46058.328,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.02113947085514,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00073,0.01109,0.3068722775231649,7.545931758530183e-05,0.0002865903534318,1.4848417811565058e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,310,PERFORM:1215,1,1,46058.328,0.00073,0.01109,0.306872277523165,imported_model_RX,exact_historical_source_circuit,True,False,False,True,post_dover,post_dover:parent310:runtime310:equivalent_line
313,PERFORM:1226,equivalent_line,3154.6800000000003,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.205298950288602,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,5e-05,0.00082,0.0194493886947627,7.545931758530183e-05,0.0003093832020997,1.3739829211729532e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,313,PERFORM:1226,1,1,3154.6800000000003,5e-05,0.0008200000000000001,0.019449388694762714,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent313:runtime313:equivalent_line
314,PERFORM:1227,equivalent_line,2215.500458015268,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.961372746959226,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.595800524934383e-05,0.0002954806430446,1.4394120035083089e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,314,PERFORM:1227,1,1,2215.500458015268,4.000000000000002e-05,0.0005500000000000001,0.014309559771903173,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent314:runtime314:equivalent_line
315,PERFORM:1228,equivalent_line,2801.453281853282,1,4,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,10.334113739500564,0.4572,75,25,75,0.0289559999999999,0.01185672,7.119422572178478e-05,8.497375328083989e-05,,1373.4811585228151,0.5,0.5,5e-05,0.0007,0.0179565310309391,8.497375328083989e-05,0.0002974081364829,1.4284654711486152e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,315,PERFORM:1228,1,1,2801.453281853282,4.9999999999999996e-05,0.0007,0.017956531030939193,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent315:runtime315:equivalent_line
316,PERFORM:1229,equivalent_line,2215.500458015268,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.961372746959226,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.595800524934383e-05,,1274.5118519093191,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.595800524934383e-05,0.0002954806430446,1.4394120035083089e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,316,PERFORM:1229,1,1,2215.500458015268,4.000000000000002e-05,0.0005500000000000001,0.014309559771903173,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent316:runtime316:equivalent_line
335,PERFORM:1260,equivalent_line,13954.662860488295,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.234569301730303,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.05914,0.13444,0.0023743580245628,0.0002017716535433,0.0004586773943584,9.479764687621535e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,335,PERFORM:1260,1,1,13954.662860488295,0.05914,0.13444000000000003,0.0023743580245628574,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent335:runtime335:equivalent_line
346,PERFORM:1320,equivalent_line,99.10311804878398,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.137841826787897,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00042,0.00095,1.6949886683510797e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,346,PERFORM:1320,1,1,99.10311804878398,0.00042000000000000007,0.0009500000000000003,1.6949886683510797e-05,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent346:runtime346:equivalent_line
347,PERFORM:1321,equivalent_line,99.10311804878398,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.137841826787897,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00042,0.00095,1.6949886683510797e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,347,PERFORM:1321,1,1,99.10311804878398,0.00042000000000000007,0.0009500000000000003,1.6949886683510797e-05,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent347:runtime347:equivalent_line
348,PERFORM:1322,equivalent_line,2130.717038048855,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.227438889953724,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.483330899497747e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,348,PERFORM:1322,1,1,2130.717038048855,0.009029999999999998,0.02052,0.00036267363356820093,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent348:runtime348:equivalent_line
349,PERFORM:1323,equivalent_line,2130.717038048855,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.227438889953724,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.483330899497747e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,349,PERFORM:1323,1,1,2130.717038048855,0.009029999999999998,0.02052,0.00036267363356820093,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent349:runtime349:equivalent_line
350,PERFORM:1336,equivalent_line,13124.084347317534,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2364124021792247,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.05562,0.1264499999999999,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.478844591495282e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,350,PERFORM:1336,1,1,13124.084347317534,0.05562,0.12644999999999998,0.0022328200126061383,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent350:runtime350:equivalent_line
351,PERFORM:1337,equivalent_line,13124.084347317534,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2364124021792247,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.05562,0.1264499999999999,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.478844591495282e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,351,PERFORM:1337,1,1,13124.084347317534,0.05562,0.12644999999999998,0.0022328200126061383,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent351:runtime351:equivalent_line
353,PERFORM:1389,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.822696347247218,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00035,0.00527,0.1484654053579329,7.545931758530183e-05,0.0002840504311961,1.498313204801937e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,353,PERFORM:1389,1,1,22082.76,0.00034999999999999994,0.00527,0.14846540535793293,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent353:runtime353:equivalent_line
354,PERFORM:1390,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.822696347247218,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00035,0.00527,0.1484654053579329,7.545931758530183e-05,0.0002840504311961,1.498313204801937e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,354,PERFORM:1390,1,1,22082.76,0.00034999999999999994,0.00527,0.14846540535793293,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent354:runtime354:equivalent_line
355,PERFORM:1391,equivalent_line,51105.816000000006,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.203122718264488,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00081,0.01237,0.3386966540618716,7.545931758530183e-05,0.0002880962217685,1.4769686272927795e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,355,PERFORM:1391,1,1,51105.816000000006,0.0008100000000000001,0.012370000000000003,0.33869665406187177,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent355:runtime355:equivalent_line
356,PERFORM:1392,equivalent_line,51105.816000000006,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.203122718264488,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00081,0.01237,0.3386966540618716,7.545931758530183e-05,0.0002880962217685,1.4769686272927795e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,356,PERFORM:1392,1,1,51105.816000000006,0.0008100000000000001,0.012370000000000003,0.33869665406187177,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent356:runtime356:equivalent_line
357,PERFORM:1576,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.64042231848868,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00035,0.00541,0.144568678377637,7.545931758530183e-05,0.0002915963629546,1.4589874273522378e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,357,PERFORM:1576,1,1,22082.76,0.00034999999999999994,0.005409999999999999,0.14456867837763698,imported_model_RX,exact_historical_source_circuit,True,False,True,False,post_dover,post_dover:parent357:runtime357:equivalent_line
