branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,forward_R_pu,forward_X_pu,forward_B_pu,target_basis,source_role,imported_R_X_preserved,prior_explicit_R_X_redesign,synthetic_existing_model_RX_eligible,known_cable_corridor_evidence_conflict,dated_state,realization_id
360,PERFORM:1690,equivalent_line,29653.992,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.972589062865312,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00047,0.00713,0.1978602810417111,7.545931758530183e-05,0.0002861834757357,1.486983490331283e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,360,PERFORM:1690,1,1,29653.992,0.00046999999999999993,0.007129999999999999,0.19786028104171108,imported_model_RX,exact_historical_source_circuit,True,False,True,False,pre_may,pre_may:parent360:runtime360:equivalent_line
361,PERFORM:1731,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.998680676380365,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.545931758530183e-05,0.000286402409926,1.4858303046660784e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,361,PERFORM:1731,1,1,20820.888,0.00032999999999999994,0.005009999999999999,0.13881543832769802,imported_model_RX,exact_historical_source_circuit,True,False,True,False,pre_may,pre_may:parent361:runtime361:equivalent_line
362,PERFORM:1732,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.998680676380365,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.545931758530183e-05,0.000286402409926,1.4858303046660784e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,362,PERFORM:1732,1,1,20820.888,0.00032999999999999994,0.005009999999999999,0.13881543832769802,imported_model_RX,exact_historical_source_circuit,True,False,True,False,pre_may,pre_may:parent362:runtime362:equivalent_line
363,PERFORM:1733,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.346364605935667,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0003299999999999,0.0050599999999999,0.1374240410134669,7.545931758530183e-05,0.0002892607174103,1.4709372904579963e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,363,PERFORM:1733,1,1,20820.888,0.00032999999999999994,0.005059999999999999,0.13742404101346695,imported_model_RX,exact_historical_source_circuit,True,False,True,False,pre_may,pre_may:parent363:runtime363:equivalent_line
364,PERFORM:1734,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00037,0.00563,0.1552846127123325,7.545931758530183e-05,0.0002870513229765,1.482422787205744e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,364,PERFORM:1734,1,1,23344.632,0.00037,0.00563,0.15528461271233257,imported_model_RX,exact_historical_source_circuit,True,False,True,False,pre_may,pre_may:parent364:runtime364:equivalent_line
365,PERFORM:1735,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00037,0.00563,0.1552846127123325,7.545931758530183e-05,0.0002870513229765,1.482422787205744e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,365,PERFORM:1735,1,1,23344.632,0.00037,0.00563,0.15528461271233257,imported_model_RX,exact_historical_source_circuit,True,False,True,False,pre_may,pre_may:parent365:runtime365:equivalent_line
366,PERFORM:1738,equivalent_line,34070.54400000001,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.174738862977907,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.00054,0.00824,0.2259830906860653,7.545931758530183e-05,0.0002878633226402,1.4781808348526195e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,366,PERFORM:1738,1,1,34070.54400000001,0.0005400000000000001,0.008240000000000003,0.22598309068606529,imported_model_RX,exact_historical_source_circuit,True,False,True,False,pre_may,pre_may:parent366:runtime366:equivalent_line
367,PERFORM:1843,equivalent_line,35.39397073170856,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1780839502308096,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00015,0.00034,6.040346473220569e-06,0.0002017716535433,0.0004573490813648,9.508308470436548e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,367,PERFORM:1843,1,1,35.39397073170856,0.00015000000000000001,0.0003400000000000001,6.040346473220571e-06,imported_model_RX,exact_historical_source_circuit,True,False,True,False,pre_may,pre_may:parent367:runtime367:equivalent_line
368,PERFORM:1844,equivalent_line,35.39397073170856,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1780839502308096,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.00015,0.00034,6.040346473220569e-06,0.0002017716535433,0.0004573490813648,9.508308470436548e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,368,PERFORM:1844,1,1,35.39397073170856,0.00015000000000000001,0.0003400000000000001,6.040346473220571e-06,imported_model_RX,exact_historical_source_circuit,True,False,True,False,pre_may,pre_may:parent368:runtime368:equivalent_line
383,ATTACH:CEUG_DUNWOODIE,equivalent_line,51143.52662146,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0019028604633126,0.0159757222086811,0.2642576100589604,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,383,ATTACH:CEUG_DUNWOODIE,1,1,51143.52662146,0.0019028604633126941,0.015975722208681136,0.26425761005896037,prior_engineering_redesigned_RX,passive_attachment_equivalent,False,True,True,False,pre_may,pre_may:parent383:runtime383:equivalent_line
386,ATTACH:GOETHALS_GOWANUS,equivalent_line,44178.32622256225,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0016437112545338,0.0138,0.2282685546968276,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,386,ATTACH:GOETHALS_GOWANUS,1,1,44178.32622256225,0.0016437112545338263,0.013800000000000002,0.2282685546968276,prior_engineering_redesigned_RX,passive_attachment_equivalent,False,True,False,True,pre_may,pre_may:parent386:runtime386:equivalent_line
388,CV:BOUNDARY_SOUTHINGTON_LM,equivalent_line,29023.056,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.458314480505075,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0004599999999999,0.0072599999999999,0.1860316547164738,7.545931758530183e-05,0.0002977362204724,1.4284807766042016e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,388,CV:BOUNDARY_SOUTHINGTON_LM,1,1,29023.056,0.00045999999999999996,0.007259999999999999,0.18603165471647382,imported_model_RX,passive_attachment_equivalent,True,False,True,False,pre_may,pre_may:parent388:runtime388:equivalent_line
389,CV:PV_CV_F83_PROXY,equivalent_line,58046.112,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.458314480505075,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.135170603674541e-05,7.545931758530183e-05,,1475.8854792590537,0.5,0.5,0.0009199999999999,0.0145199999999999,0.3720633094329476,7.545931758530183e-05,0.0002977362204724,1.4284807766042016e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,389,CV:PV_CV_F83_PROXY,1,1,58046.112,0.0009199999999999999,0.014519999999999998,0.37206330943294763,imported_model_RX,passive_attachment_equivalent,True,False,True,False,pre_may,pre_may:parent389:runtime389:equivalent_line
390,CV:CV_LM_398_PROXY,equivalent_line,46483.28237330463,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0017294701025964,0.01452,0.2401782184201404,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,390,CV:CV_LM_398_PROXY,1,1,46483.28237330463,0.0017294701025964605,0.014520000000000002,0.24017821842014034,prior_engineering_redesigned_RX,passive_attachment_equivalent,False,True,True,False,pre_may,pre_may:parent390:runtime390:equivalent_line
391,CV:PV_CV_F84,F84,23496.4224,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.182226556367471,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.0008742145129173,0.0073369902803424,0.1214494001922349,8.85695538057629e-05,0.0003716673343928,1.1519253199216868e-11,source_design_Mallard_twin14p6mi_representative_geometry;synthetic_system_loading,0,0,0,0,1,391,CV:PV_CV_F84,1,1,23496.4224,0.000874214512917342,0.007336990280342423,0.12144940019223491,source_design,passive_attachment_equivalent,True,False,True,False,pre_may,pre_may:parent391:runtime391:F84
402,ASSET:EASTHAMPTON_K_PROXY:SECTION:1_OF_2,equivalent_line,75602.96367797576,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.32040611203695063,0.7378059086051956,0.01269311124982645,0.0002017716535433,0.0004646238401223,9.354056005777612e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,402,ASSET:EASTHAMPTON_K_PROXY,1,2,151205.9273559515,0.32040611203695063,0.7378059086051956,0.01269311124982649,prior_engineering_redesigned_RX,passive_attachment_equivalent,False,True,True,False,pre_may,pre_may:parent402:runtime402:equivalent_line
485,ASSET:EASTHAMPTON_K_PROXY:SECTION:2_OF_2,equivalent_line,75602.96367797576,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,,538.5815549723897,0.5,0.5,0.32040611203695063,0.7378059086051956,0.01269311124982645,0.0002017716535433,0.0004646238401223,9.354056005777612e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,402,ASSET:EASTHAMPTON_K_PROXY,2,2,151205.9273559515,0.32040611203695063,0.7378059086051956,0.01269311124982649,prior_engineering_redesigned_RX,passive_attachment_equivalent,False,True,True,False,pre_may,pre_may:parent402:runtime485:equivalent_line
403,ASSET:FRESHKILLS138_FOXHILLS,equivalent_line,12930.940986645408,1,1,138,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,,763.8063736153449,0.5,0.5,0.0096682244423215,0.0329711637469739,0.0082980255598543,0.0001423884514435,0.0004855817090541,8.938308643873688e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,403,ASSET:FRESHKILLS138_FOXHILLS,1,1,12930.940986645408,0.009668224442321592,0.032971163746973994,0.008298025559854384,prior_engineering_redesigned_RX,passive_attachment_equivalent,False,True,True,False,pre_may,pre_may:parent403:runtime403:equivalent_line
404,ASSET:FRESHKILLS345_GOETHALS,equivalent_line,3866.109504823603,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.955380577427821e-05,8.300524934383202e-05,0.0001177821522309,1390.9506060909273,0.5,0.5,0.000143843559675,0.0012076580470203,0.019976112823284,8.85695538057629e-05,0.0003717988299794,1.1515094923224887e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,404,ASSET:FRESHKILLS345_GOETHALS,1,1,3866.109504823603,0.00014384355967504535,0.001207658047020311,0.019976112823284046,prior_engineering_redesigned_RX,passive_attachment_equivalent,False,True,True,False,pre_may,pre_may:parent404:runtime404:equivalent_line
