field,value,units,evidence_class,pdf_page_1based,printed_page,qualification,source_url,local_path,sha256
active_design_bank_count,2,count,primary_owner_2025_project_description,7,6,Two active design positions; this does not establish that both are online at every hour.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
bank_connection,parallel,,primary_owner_2025_project_description,7,6,"Two banks span the same station port pair. They are not two sequential banks, and the spare is not an active third parallel branch.",https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
bank_rating,750,MVA_per_bank,primary_owner_2025_project_description,7,6,"Nameplate/design capacity; 1500MVA aggregate requires two banks available and sharing appropriately, and does not establish line or system transfer capability.",https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
spare_bank_count,1,count,primary_regulator_order,4,4,Order explicitly says third PAR is stored onsite and left unenergized for replacement; do not count as an online power path.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B8012EC86-0000-C613-8D37-858F1DF8EC94%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_CPCN_Order_20230316.pdf,bf837b8968650c1d2b68bfda93a3004038c70a43c09952f2a96855b664685921
bypass_equipment_present,true,boolean,primary_owner_2025_project_description,7,6,"Published bypass switches establish physical capability, not historical hourly switching state.",https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
station_voltage,345,kV,primary_interconnection_agreement,100,A-2,Air-insulated station intercepts the existing345kV circuit398.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
west_port_line,Y17 to Cricket Valley,,primary_interconnection_agreement,101,A-3,Source identifies new/reconductored segment to Dover West as Y17.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
east_port_line,398 to Long Mountain via NY-CT border,,primary_interconnection_agreement_and_public_POI_figure,115,C-3,The public ownership figure separately identifies Y17 toward Cricket Valley and398 toward Long Mountain.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
NY_loop_conductor,twin-bundled 795 kcmil ACSS Mallard,,primary_interconnection_agreement,101,A-3,Connects Dover into the pre-existing398 line; line-only parameters must remain separate from PAR impedances.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
bypass_revenue_meter_location,Cricket Valley,,primary_interconnection_agreement,118,C-6,Existing revenue meter retained whenever PARs are bypassed/out of service. Missing PAR meter values cannot alone prove zero total intertie flow.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
in_service_revenue_meter_location,Dover PAR Substation,,primary_interconnection_agreement,118,C-6,Dover revenue meters used when PARs are in service; actual hourly mode still requires observations.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
station_status_on_2025_11_21,completed_and_partially_energized,,primary_owner_2025_status_statement,7,6,Do not describe a later full-control/in-service cutover as necessarily first electrical energization.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
bank_rating_sequence,450/600/750,MVA,primary_development_agreement,44,7,Published per-bank rating sequence. Source does not label the cooling modes.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1035A486-0000-C032-B710-872FC127F6F4%7D,output/nygrid_2025_line_parameters/sources/projects/NYTransco_SA2510_2023.pdf,844a685a691c8922925a2409ffc4e81e5ad3723f80e1518f469b8cba4fe44c5e
phase_shift_design_range,40,degree_plus_minus,primary_development_agreement,44,7,Source states+/-40degrees but does not explicitly name this no-load angle; using it as no-load in a phasor calculation is an additional assumption.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1035A486-0000-C032-B710-872FC127F6F4%7D,output/nygrid_2025_line_parameters/sources/projects/NYTransco_SA2510_2023.pdf,844a685a691c8922925a2409ffc4e81e5ad3723f80e1518f469b8cba4fe44c5e
maximum_advance_at_750MVA,32,degree,primary_development_agreement,44,7,"Source does not state voltage ratio, power factor, tap-specific impedance, or loss conditions.40-to32 alone does not uniquely identify factory X.",https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1035A486-0000-C032-B710-872FC127F6F4%7D,output/nygrid_2025_line_parameters/sources/projects/NYTransco_SA2510_2023.pdf,844a685a691c8922925a2409ffc4e81e5ad3723f80e1518f469b8cba4fe44c5e
factory_series_R_X,not_established,,public_source_gap,116,C-4,Station FigureC-2 is redacted; no factory seriesR/X or tap-dependent impedance table found in the reviewed public sources.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
factory_no_load_and_load_loss,not_established,,public_source_gap,116,C-4,No factory no-load/load-loss test results found in the reviewed public source set.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
hourly_bypass_and_tap_schedule_2025,not_established_by_project_documents,,public_source_gap,118,C-6,Physical mode capability and meter relocation do not supply actual hourly tap angles or breaker states.,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B105FA79A-0000-C05B-90D0-E1213402FA37%7D,output/nygrid_2025_dover_parameters/sources/Dover_DPS_Transfer_Petition_SA2734_2025.pdf,4d7b5d492cc82cf710423214ac2285e79ad202f33b147e3626670561eed74ebb
normal_bypass_state,open,,primary_operator_diagram,6,6; legend26,Dover bypass explicitly labeledN.O.; page26 legend defines normally open. Normal diagram state is not hourly breaker telemetry.,https://www.nyiso.com/documents/20142/2268519/ParFlowDiagrams27.pdf/7bd78df8-311c-0b29-fa3f-ba0c8a51d123,output/nygrid_2025_dover_parameters/sources/NYISO_ParFlowDiagrams27.pdf,c0647d2abc38f216ccf5c1f197ca679cf16358fde5f507659bcdcd80a6938ba4
bank_PTIDs,T398-A:625149;T398-B:625150,,primary_operator_diagram,6,6,Two parallel bank paths shown betweenY17 and398 station ports.,https://www.nyiso.com/documents/20142/2268519/ParFlowDiagrams27.pdf/7bd78df8-311c-0b29-fa3f-ba0c8a51d123,output/nygrid_2025_dover_parameters/sources/NYISO_ParFlowDiagrams27.pdf,c0647d2abc38f216ccf5c1f197ca679cf16358fde5f507659bcdcd80a6938ba4
positive_flow_direction,Long Mountain to Cricket Valley,,primary_operator_diagram,6,6; legend26,"Cyan plus-marked arrows point from398 east side towardY17 west side; document publishedJuly17,2026. Dover page has no specific2024 effective-date label; the December3,2024 note applies to Moses page7.",https://www.nyiso.com/documents/20142/2268519/ParFlowDiagrams27.pdf/7bd78df8-311c-0b29-fa3f-ba0c8a51d123,output/nygrid_2025_dover_parameters/sources/NYISO_ParFlowDiagrams27.pdf,c0647d2abc38f216ccf5c1f197ca679cf16358fde5f507659bcdcd80a6938ba4
P34_report_time_basis,time-weighted hourly RTD flow,,primary_operator_report_definition,90,55; section5.5.4,Retrieved guide issuedSeptember2026. Specifies hourly aggregation; does not explicitly explain literalCSV headerFlow(MWH).,https://www.nyiso.com/documents/20142/3625950/mpug.pdf,output/nygrid_2025_dover_parameters/sources/NYISO_MarketParticipants_UserGuide.pdf,83a76f2e51762798feb53b342266457991b153cde9489a52834c0fb148c80897
P34_energy_to_mean_power_numeric_equivalence,MWh_over_one_hour_equals_average_MW,,unit_interpretation_conditioned_on_hourly_rows,90,55; section5.5.4,"For verified one-hour rows, numericalMWh/1h equals meanMW. Preserve rawMWHheader; this is not an operator statement that the header is a typo.",https://www.nyiso.com/documents/20142/3625950/mpug.pdf,output/nygrid_2025_dover_parameters/sources/NYISO_MarketParticipants_UserGuide.pdf,83a76f2e51762798feb53b342266457991b153cde9489a52834c0fb148c80897
