branch_row,branch_key,from_name,to_name,current_classification,current_OH_thermal_eligible,documented_corridor,physical_overhead_thermal_qualification_supported,model_source_row,raw_record_key,raw_record_assignment_unique,raw_record_identity_is_not_owner_circuit_identity,source_ids,source_locator,finding,current_catalog_id,current_circuits,current_bundle_count,current_length_m,required_followup
300,PERFORM:1159,SHORE RD,DUNWOODIE,synthetic_overhead_corridor,True,Y50,False,1159,PERFORM2019:AC:560:593:1,True,True,LIPA_2018_DISCLOSURE;CONED_2018_PSC,LIPAp27/printed24;ConEdp145/printed422 row23,"Owner identifies ShoreRoad-Dunwoodie as Y50 cable; ConEd lists its county-line section as underground.",PRYSMIAN_ACSR_CARDINAL_954_0_54_7,1,4,29023.056,Versioned physical-class review and cable/aggregate treatment before asserting real-route OH DLR; no current-model mutation in this audit.
309,PERFORM:1214,EAST GARDEN CITY,SPRAIN BROOK,synthetic_overhead_corridor,True,Y49,False,1214,PERFORM2019:AC:589:594:1,False,True,NYPA_Y49_2022;PSC_Y49_2025;LIPA_2018_DISCLOSURE,NYPAp1;PSCp1;LIPAp27/printed24,"NYPA/PSC identify EastGardenCity-SprainBrook345kV as underground/submarine Y49; two identical source rows do not prove two physical Y49 circuits.",PRYSMIAN_ACSR_CARDINAL_954_0_54_7,1,4,46058.328,Versioned physical-class review and cable/aggregate treatment before asserting real-route OH DLR; no current-model mutation in this audit.
310,PERFORM:1215,EAST GARDEN CITY,SPRAIN BROOK,synthetic_overhead_corridor,True,Y49,False,1215,PERFORM2019:AC:589:594:2,False,True,NYPA_Y49_2022;PSC_Y49_2025;LIPA_2018_DISCLOSURE,NYPAp1;PSCp1;LIPAp27/printed24,"NYPA/PSC identify EastGardenCity-SprainBrook345kV as underground/submarine Y49; two identical source rows do not prove two physical Y49 circuits.",PRYSMIAN_ACSR_CARDINAL_954_0_54_7,1,4,46058.328,Versioned physical-class review and cable/aggregate treatment before asserting real-route OH DLR; no current-model mutation in this audit.
386,ATTACH:GOETHALS_GOWANUS,GOETHALS,GOWANUS,synthetic_overhead_corridor,True,Goethals-Gowanus,False,0,,False,True,CONED_2018_PSC,PDFp145;printed422 row18,"Named physical corridor is underground; model record itself is a synthetic aggregate attachment, not a proven physical circuit.",PRYSMIAN_ACSS_MALLARD_795_0_30_19,1,2,44178.3262225623,Versioned physical-class review and cable/aggregate treatment before asserting real-route OH DLR; no current-model mutation in this audit.
