catalog_id,family,code_word,diameter_m,gmr_m,aluminum_mass_kg_per_m,steel_mass_kg_per_m,heat_capacity_j_m_k,emissivity,absorptivity,temperature_min_c,temperature_max_c,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,resistance_supported_min_c,resistance_supported_max_c,reference_temperature_c,cp_reference_temperature_c,aluminum_cp_j_kg_k,steel_proxy_cp_j_kg_k,thermal_record_scope,cp_policy,surface_policy,temperature_policy,resistance_policy,installed_manufacturer_verified,source_catalog_sha256,source_url
PRYSMIAN_ACSR_CARDINAL_954_0_54_7,ACSR,Cardinal,0.0303784,0.01222248,1.33949636560696,0.489457121040026,1475.88547925905,0.5,0.5,25,75,6.13517060367454e-05,7.54593175853018e-05,NaN,25,75,75,75,930.185379030073,469.715394515104,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_DRAKE_795_0_26_7,ACSR,Drake,0.0281432,0.01133856,1.11136083305774,0.512523662165354,1274.51185190932,0.5,0.5,25,75,7.18503937007874e-05,8.59580052493438e-05,NaN,25,75,75,75,930.185379030073,469.715394515104,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_HAWK_477_0_26_7,ACSR,Hawk,0.0217932,0.00877824,0.665953364747375,0.307305854347113,763.806373615345,0.5,0.5,25,75,0.000119094488188976,0.00014238845144357,NaN,25,75,75,75,930.185379030073,469.715394515104,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_MALLARD_795_0_30_19,ACSR,Mallard,0.028956,0.01185672,1.1125513642126,0.720866614265092,1373.48115852282,0.5,0.5,25,75,7.11942257217848e-05,8.49737532808399e-05,NaN,25,75,75,75,930.185379030073,469.715394515104,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,ACSS,Bluebird,0.0447548,0.0178308,3.03734260882546,0.69750244035105,3190.36089968083,0.5,0.5,25,95,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,25,200,95,95,940.659578688481,477.78396411455,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_CONDOR_795_0_54_7,ACSS,Condor,0.0277368,0.01115568,1.11582532488845,0.407756920538058,1244.43149788932,0.5,0.5,25,95,7.15223097112861e-05,8.85826771653543e-05,0.000128608923884514,25,200,95,95,940.659578688481,477.78396411455,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_CUCKOO_795_0_24_7,ACSS,Cuckoo,0.0277368,0.01106424,1.10987266911417,0.407756920538058,1238.83207521661,0.5,0.5,25,95,7.05380577427821e-05,8.43175853018373e-05,0.000119422572178478,25,200,95,95,940.659578688481,477.78396411455,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_DRAKE_795_0_26_7,ACSS,Drake,0.0281432,0.01133856,1.11136083305774,0.512523662165354,1290.28780000684,0.5,0.5,25,95,7.02099737532808e-05,8.3989501312336e-05,0.000118766404199475,25,200,95,95,940.659578688481,477.78396411455,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_MACAW_795_0_42_7,ACSS,Macaw,0.026797,0.0105156,1.1146347937336,0.161763420666011,1125.7798638395,0.5,0.5,25,95,7.21784776902887e-05,8.95669291338583e-05,0.00012992125984252,25,200,95,95,940.659578688481,477.78396411455,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_MALLARD_795_0_30_19,ACSS,Mallard,0.028956,0.01185672,1.1125513642126,0.720866614265092,1390.95060609093,0.5,0.5,25,95,6.95538057742782e-05,8.3005249343832e-05,0.000117782152230971,25,200,95,95,940.659578688481,477.78396411455,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_PUFFIN_795_0_22_7,ACSS,Puffin,0.0273558,0.0108204,1.10912858714239,0.309091651079396,1190.99146382013,0.5,0.5,25,95,7.08661417322835e-05,8.49737532808399e-05,0.00012007874015748,25,200,95,95,940.659578688481,477.78396411455,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_TERN_795_0_45_7,ACSS,Tern,0.0270002,0.010668,1.1146347937336,0.217569568549869,1152.44314639741,0.5,0.5,25,95,7.21784776902887e-05,8.9238845144357e-05,0.000129593175853018,25,200,95,95,940.659578688481,477.78396411455,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSS_TURBIT_795_0_20_7,ACSS,Turbit,0.0270002,0.01057656,1.10972385271982,0.217569568549869,1147.82362269243,0.5,0.5,25,95,7.11942257217848e-05,8.53018372703412e-05,0.000120734908136483,25,200,95,95,940.659578688481,477.78396411455,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf
PRYSMIAN_ACSR_LINNET_336_4_26_7,ACSR,Linnet,0.018288,0.00737616,0.469664540590551,0.21652785378937,538.58155497239,0.5,0.5,25,75,0.000168635170603675,0.000201771653543307,NaN,25,75,75,75,930.185379030073,469.715394515104,one_physical_subconductor_per_metre,NIST_pure_Al_and_alpha_Fe_at_reference_temperature;Fe_is_proxy_for_catalog_steel;constant_cp_assumption,declared_epsilon0p5_alpha0p5_reference;not_measured_surface_condition;DOE_example_corroborates_plausibility,synthetic_normal_mechanical_study_cap;not_installed_asset_sag_certificate;no_use_below25C_without_versioned_policy,manufacturer_AC_piecewise_linear_within_supported_range;no_hot_or_cold_extrapolation,False,a1d775ccc5f38dd0ec76b82ec2404e8b058bbcce4937834a26ffb4be8dcffe5c,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf
