branch_row,branch_key,segment_id,segment_length_m,circuits,bundle_count,base_kv,catalog_id,gmd_m,bundle_spacing_m,reference_temperature_c,temperature_min_c,temperature_max_c,diameter_m,gmr_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,heat_capacity_j_m_k,emissivity,absorptivity,reference_r_pu,reference_x_pu,reference_b_pu,r_ref_ohm_per_m_per_subconductor,reactance_ohm_per_m_per_circuit,capacitance_f_per_m_per_circuit,parameter_basis,route_length_verified,installed_conductor_identified,current_gamma_lift,parallel_circuit_mutual_coupling_modeled,bare_overhead_thermal_model_applicable,original_branch_row,original_corridor_key,section_index,section_count,corridor_segment_length_m,forward_r_pu,forward_x_pu,forward_b_pu,forward_bundle_gmr_m,forward_segment_valid,forward_segment_reason,geometry_policy,original_parent_row,RX_target_basis
180,PARENT:180:SECTION:1_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00875,0.991298113346353,3.57874015748031e-05,0.0002982283464566,1.43395000913304e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,1,2,146699.669966997,0.00035,0.00875,0.991298113346353,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,180,imported_RX
458,PARENT:180:SECTION:2_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.80735011226692,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00875,0.991298113346353,3.57874015748031e-05,0.0002982283464566,1.43395000913304e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,180,PARENT:180,2,2,146699.669966997,0.00035,0.00875,0.991298113346353,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,180,imported_RX
181,PARENT:181,equivalent_line,67645.1586718301,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005104457511325,0.0085,0.862532531586372,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,181,PARENT:181,1,1,67645.1586718301,0.000510445751132576,0.0085,0.862532531586372,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,181,prior_engineered_RX
182,PARENT:182,equivalent_line,26504.347826087,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,17.2583839328737,0.3048,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0002,0.0038,0.295708065410007,7.54593175853018e-05,0.0003584317585301,1.18379069051762e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,182,PARENT:182,1,1,26504.347826087,0.0002,0.0038,0.295708065410007,0.148740694608487,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,182,imported_RX
183,PARENT:183:SECTION:1_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00865,1.00298447648457,3.57874015748031e-05,0.0002948200224971,1.45085477300091e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,1,2,146699.669966997,0.00035,0.00865,1.00298447648457,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,183,imported_RX
459,PARENT:183:SECTION:2_OF_2,equivalent_line,73349.8349834984,1,3,500,PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,9.37388672554305,0.6096,95,25,95,0.0447548,0.0178308,2.89370078740157e-05,3.37926509186352e-05,4.6259842519685e-05,3190.36089968083,0.5,0.5,0.00035,0.00865,1.00298447648457,3.57874015748031e-05,0.0002948200224971,1.45085477300091e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,183,PARENT:183,2,2,146699.669966997,0.00035,0.00865,1.00298447648457,0.187825079703391,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,183,imported_RX
184,PARENT:184:SECTION:1_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,1,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX
460,PARENT:184:SECTION:2_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,2,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX
461,PARENT:184:SECTION:3_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,3,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX
462,PARENT:184:SECTION:4_OF_4,equivalent_line,77592.9761235698,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0005855113027697,0.00974999999999998,0.989375550937309,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,184,PARENT:184,4,4,310371.904494279,0.000585511302769719,0.00975,0.989375550937309,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,184,prior_engineered_RX
185,PARENT:185:SECTION:1_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,1,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX
463,PARENT:185:SECTION:2_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,2,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX
464,PARENT:185:SECTION:3_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,3,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX
465,PARENT:185:SECTION:4_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,4,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX
466,PARENT:185:SECTION:5_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,5,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX
467,PARENT:185:SECTION:6_OF_6,equivalent_line,98933.9893398967,1,4,500,PRYSMIAN_ACSS_MACAW_795_0_42_7,11.95500759084,0.6096,95,25,95,0.0267969999999999,0.0105156,7.21784776902887e-05,8.95669291338583e-05,0.0001299212598425,1125.7798638395,0.5,0.5,0.00095,0.01165,1.3495099292529,9.6023622047241e-05,0.0002943882096974,1.44730290991833e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,185,PARENT:185,6,6,593603.93603938,0.000950000000000031,0.01165,1.3495099292529,0.240918961610709,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,185,imported_RX
187,PARENT:187:SECTION:1_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,1,3,233176.841068779,0.000586512176791548,0.00976666666666666,0.991066791195322,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,187,prior_engineered_RX
468,PARENT:187:SECTION:2_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,2,3,233176.841068779,0.000586512176791548,0.00976666666666666,0.991066791195322,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,187,prior_engineered_RX
469,PARENT:187:SECTION:3_OF_3,equivalent_line,77725.613689593,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000586512176791533,0.00976666666666667,0.991066791195321,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,187,PARENT:187,3,3,233176.841068779,0.000586512176791548,0.00976666666666666,0.991066791195322,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,187,prior_engineered_RX
189,PARENT:189:SECTION:1_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,1,3,229197.714088083,0.000576503436573262,0.0096,0.974154388615197,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,189,prior_engineered_RX
470,PARENT:189:SECTION:2_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,2,3,229197.714088083,0.000576503436573262,0.0096,0.974154388615197,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,189,prior_engineered_RX
471,PARENT:189:SECTION:3_OF_3,equivalent_line,76399.238029361,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.000576503436573233,0.0096,0.974154388615196,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,189,PARENT:189,3,3,229197.714088083,0.000576503436573262,0.0096,0.974154388615197,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,189,prior_engineered_RX
191,PARENT:191,equivalent_line,50136.9999567682,1,4,500,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,13,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003783303802512,0.0063,0.639288817528723,7.54593175853018e-05,0.0003141392587027,1.3529060435846e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,191,PARENT:191,1,1,50136.9999567682,0.000378330380251203,0.0063,0.639288817528723,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,191,prior_engineered_RX
195,PARENT:195:SECTION:1_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,1,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX
472,PARENT:195:SECTION:2_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,2,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX
473,PARENT:195:SECTION:3_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,3,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX
474,PARENT:195:SECTION:4_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,4,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX
475,PARENT:195:SECTION:5_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,5,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX
476,PARENT:195:SECTION:6_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,6,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX
477,PARENT:195:SECTION:7_OF_7,equivalent_line,93936.1097941437,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.00349501337144149,0.0293428571428571,0.485366057295325,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,195,PARENT:195,7,7,657552.768559006,0.00349501337144194,0.0293428571428571,0.485366057295325,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,195,prior_engineered_RX
196,PARENT:196:SECTION:1_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,1,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX
478,PARENT:196:SECTION:2_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,2,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX
479,PARENT:196:SECTION:3_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,3,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX
480,PARENT:196:SECTION:4_OF_4,equivalent_line,96415.6969049752,1,1,230,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0156667315324707,0.0892473844802033,0.170375543673792,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,196,PARENT:196,4,4,385662.787619901,0.0156667315324707,0.0892473844802033,0.170375543673792,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,196,prior_engineered_RX
200,PARENT:200,equivalent_line,42804.9590802758,1,1,115,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.046086441115636,0.157166768893714,0.0190755132776903,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,200,PARENT:200,1,1,42804.9590802758,0.0460864411156585,0.157166768893714,0.0190755132776903,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,200,prior_engineered_RX
220,PARENT:220,equivalent_line,24315.1550956663,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0043183517135369,0.0246,0.039312099980113,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,220,PARENT:220,1,1,24315.1550956663,0.00431835171353698,0.0246,0.0393120999801131,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,220,prior_engineered_RX
221,PARENT:221,equivalent_line,69765.9415188991,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0123903743126176,0.0705832290442927,0.112795729963758,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,221,PARENT:221,1,1,69765.9415188991,0.0123903743126177,0.0705832290442927,0.112795729963758,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,221,prior_engineered_RX
222,PARENT:222,equivalent_line,57497.846880187,1,1,220,PRYSMIAN_ACSR_DRAKE_795_0_26_7,7.5,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,0.0102115707106468,0.0581714172781359,0.0929609988627218,8.59580052493438e-05,0.0004896699179238,8.86079561575027e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,222,PARENT:222,1,1,57497.846880187,0.0102115707106469,0.0581714172781359,0.0929609988627218,0.01133856,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,222,prior_engineered_RX
225,PARENT:225:SECTION:1_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,1,2,136696.705050972,0.00254298806407983,0.02135,0.353154611795454,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,225,prior_engineered_RX
482,PARENT:225:SECTION:2_OF_2,equivalent_line,68348.3525254858,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0025429880640795,0.02135,0.353154611795454,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,225,PARENT:225,2,2,136696.705050972,0.00254298806407983,0.02135,0.353154611795454,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,225,prior_engineered_RX
290,PERFORM:1107,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,290,PERFORM:1107,1,1,17666.208,0.00028,0.00425,0.117808355975016,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,290,imported_RX
291,PERFORM:1108,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99137360238529,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00425,0.117808355975016,7.54593175853018e-05,0.0002863411604799,1.4861527418443e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,291,PERFORM:1108,1,1,17666.208,0.00028,0.00425,0.117808355975016,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,291,imported_RX
292,PERFORM:1109,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.31856692498802,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00429,0.116694119050967,7.54593175853018e-05,0.0002890361361079,1.47209663991474e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,292,PERFORM:1109,1,1,17666.208,0.00028,0.00429,0.116694119050967,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,292,imported_RX
293,PERFORM:1110,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,293,PERFORM:1110,1,1,17666.208,0.00028,0.0043,0.116418845334064,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,293,imported_RX
294,PERFORM:1111,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,11.0573059044153,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042399999999999,0.118090247889619,7.54593175853018e-05,0.0002856674165729,1.48970880913956e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,294,PERFORM:1111,1,1,17666.208,0.00028,0.00424,0.118090247889619,0.250151033797248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,294,imported_RX
295,PERFORM:1112,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.57175210477818,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.00432,0.115872175720279,7.54593175853018e-05,0.000291057367829,1.4617278224872e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,295,PERFORM:1112,1,1,17666.208,0.00028,0.00432,0.115872175720279,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,295,imported_RX
296,PERFORM:1113,equivalent_line,17666.208,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.40220898017877,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00028,0.0042999999999999,0.116418845334064,7.54593175853018e-05,0.0002897098800149,1.46862406120206e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,296,PERFORM:1113,1,1,17666.208,0.00028,0.0043,0.116418845334064,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,296,imported_RX
297,PERFORM:1114,equivalent_line,37856.16,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.30747101540634,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0006,0.00919,0.250137687001362,7.54593175853018e-05,0.000288946303587,1.47256089156727e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,297,PERFORM:1114,1,1,37856.16,0.0006,0.00919,0.250137687001362,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,297,imported_RX
301,PERFORM:1162,equivalent_line,5516.74023804897,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2313931738914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02338,0.0531399999999999,0.0009388194984679,0.0002017716535433,0.0004586033220398,9.48135189637354e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,301,PERFORM:1162,1,1,5516.74023804897,0.0233800000000008,0.05314,0.000938819498467906,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,301,imported_RX
302,PERFORM:1164,equivalent_line,5346.84917853677,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23386533277501,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.02266,0.05151,0.0009097894563029,0.0002017716535433,0.0004586609829662,9.48011630225009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,302,PERFORM:1164,1,1,5346.84917853677,0.0226600000000008,0.05151,0.000909789456302971,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,302,imported_RX
303,PERFORM:1172,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,303,PERFORM:1172,1,1,2751.29132487815,0.0116600000000004,0.02651,0.000468055227298352,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,303,imported_RX
304,PERFORM:1173,equivalent_line,2751.29132487815,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23747026537987,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01166,0.02651,0.0004680552272983,0.0002017716535433,0.0004587449858861,9.47831681176009e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,304,PERFORM:1173,1,1,2751.29132487815,0.0116600000000004,0.02651,0.000468055227298352,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,304,imported_RX
305,PERFORM:1174,equivalent_line,2168.47060682934,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24289998268914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,305,PERFORM:1174,1,1,2168.47060682934,0.00919000000000032,0.0209,0.000368799298498748,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,305,imported_RX
306,PERFORM:1175,equivalent_line,2168.47060682934,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24289998268914,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00919,0.0209,0.0003687992984987,0.0002017716535433,0.0004588713339559,9.47561149971602e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,306,PERFORM:1175,1,1,2168.47060682934,0.00919000000000032,0.0209,0.000368799298498748,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,306,imported_RX
307,PERFORM:1212,equivalent_line,3504.00310243915,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24171106274782,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.47620334978145e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,307,PERFORM:1212,1,1,3504.00310243915,0.0148500000000005,0.03377,0.000595975153148748,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,307,imported_RX
308,PERFORM:1213,equivalent_line,3504.00310243915,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.24171106274782,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.01485,0.03377,0.0005959751531487,0.0002017716535433,0.0004588436862058,9.47620334978145e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,308,PERFORM:1213,1,1,3504.00310243915,0.0148500000000005,0.03377,0.000595975153148748,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,308,imported_RX
313,PERFORM:1226,equivalent_line,3154.68,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,12.2052989502886,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,5e-05,0.00082,0.0194493886947627,7.54593175853018e-05,0.0003093832020997,1.37398292117295e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,313,PERFORM:1226,1,1,3154.68,5e-05,0.00082,0.0194493886947627,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,313,imported_RX
314,PERFORM:1227,equivalent_line,2215.50045801527,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.96137274695923,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.59580052493438e-05,0.0002954806430446,1.43941200350831e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,314,PERFORM:1227,1,1,2215.50045801527,4e-05,0.00055,0.0143095597719032,0.197855392516076,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,314,imported_RX
315,PERFORM:1228,equivalent_line,2801.45328185328,1,4,345,PRYSMIAN_ACSR_MALLARD_795_0_30_19,10.3341137395006,0.4572,75,25,75,0.0289559999999999,0.01185672,7.11942257217848e-05,8.49737532808399e-05,NaN,1373.48115852282,0.5,0.5,5e-05,0.0007,0.0179565310309391,8.49737532808399e-05,0.0002974081364829,1.42846547114862e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,315,PERFORM:1228,1,1,2801.45328185328,5e-05,0.0007,0.0179565310309392,0.200078101010678,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,315,imported_RX
316,PERFORM:1229,equivalent_line,2215.50045801527,1,4,345,PRYSMIAN_ACSR_DRAKE_795_0_26_7,9.96137274695923,0.4572,75,25,75,0.0281432,0.01133856,7.18503937007874e-05,8.59580052493438e-05,NaN,1274.51185190932,0.5,0.5,4e-05,0.00055,0.0143095597719031,8.59580052493438e-05,0.0002954806430446,1.43941200350831e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,316,PERFORM:1229,1,1,2215.50045801527,4e-05,0.00055,0.0143095597719032,0.197855392516076,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,316,imported_RX
335,PERFORM:1260,equivalent_line,13954.6628604883,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.2345693017303,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05914,0.13444,0.0023743580245628,0.0002017716535433,0.0004586773943584,9.47976468762154e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,335,PERFORM:1260,1,1,13954.6628604883,0.0591400000000021,0.13444,0.00237435802456286,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,335,imported_RX
346,PERFORM:1320,equivalent_line,99.103118048784,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1378418267879,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00042,0.00095,1.69498866835108e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,346,PERFORM:1320,1,1,99.103118048784,0.000420000000000015,0.00095,1.69498866835108e-05,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,346,imported_RX
347,PERFORM:1321,equivalent_line,99.103118048784,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.1378418267879,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00042,0.00095,1.69498866835108e-05,0.0002017716535433,0.0004563882639669,9.52906260310666e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,347,PERFORM:1321,1,1,99.103118048784,0.000420000000000015,0.00095,1.69498866835108e-05,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,347,imported_RX
348,PERFORM:1322,equivalent_line,2130.71703804886,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.22743888995372,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.48333089949775e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,348,PERFORM:1322,1,1,2130.71703804886,0.00903000000000032,0.02052,0.000362673633568201,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,348,imported_RX
349,PERFORM:1323,equivalent_line,2130.71703804886,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.22743888995372,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.0090299999999999,0.02052,0.0003626736335682,0.0002017716535433,0.0004585110000784,9.48333089949775e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,349,PERFORM:1323,1,1,2130.71703804886,0.00903000000000032,0.02052,0.000362673633568201,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,349,imported_RX
350,PERFORM:1336,equivalent_line,13124.0843473175,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23641240217922,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05562,0.12645,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.47884459149528e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,350,PERFORM:1336,1,1,13124.0843473175,0.055620000000002,0.12645,0.00223282001260614,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,350,imported_RX
351,PERFORM:1337,equivalent_line,13124.0843473175,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.23641240217922,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.05562,0.12645,0.0022328200126061,0.0002017716535433,0.0004587203450296,9.47884459149528e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,351,PERFORM:1337,1,1,13124.0843473175,0.055620000000002,0.12645,0.00223282001260614,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,351,imported_RX
353,PERFORM:1389,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.8226963472472,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00527,0.148465405357933,7.54593175853018e-05,0.0002840504311961,1.49831320480194e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,353,PERFORM:1389,1,1,22082.76,0.00035,0.00527,0.148465405357933,0.250151033797248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,353,imported_RX
354,PERFORM:1390,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.8226963472472,0.6096,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00527,0.148465405357933,7.54593175853018e-05,0.0002840504311961,1.49831320480194e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,354,PERFORM:1390,1,1,22082.76,0.00035,0.00527,0.148465405357933,0.250151033797248,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,354,imported_RX
355,PERFORM:1391,equivalent_line,51105.816,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.20312271826449,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00081,0.01237,0.338696654061872,7.54593175853018e-05,0.0002880962217685,1.47696862729278e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,355,PERFORM:1391,1,1,51105.816,0.00081,0.01237,0.338696654061872,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,355,imported_RX
356,PERFORM:1392,equivalent_line,51105.816,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.20312271826449,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00081,0.01237,0.338696654061872,7.54593175853018e-05,0.0002880962217685,1.47696862729278e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,356,PERFORM:1392,1,1,51105.816,0.00081,0.01237,0.338696654061872,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,356,imported_RX
357,PERFORM:1576,equivalent_line,22082.76,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.64042231848868,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00035,0.00541,0.144568678377637,7.54593175853018e-05,0.0002915963629546,1.45898742735224e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,357,PERFORM:1576,1,1,22082.76,0.00035,0.00541,0.144568678377637,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,357,imported_RX
358,PERFORM:1577,equivalent_line,11356.848,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593566,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00018,0.00276,0.0749585678255274,7.54593175853018e-05,0.0002892607174103,1.470937290458e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,358,PERFORM:1577,1,1,11356.848,0.00018,0.00276,0.0749585678255275,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,358,imported_RX
359,PERFORM:1689,equivalent_line,29653.992,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.97258906286531,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00047,0.00713,0.197860281041711,7.54593175853018e-05,0.0002861834757357,1.48698349033128e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,359,PERFORM:1689,1,1,29653.992,0.00047,0.00712999999999999,0.197860281041711,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,359,imported_RX
360,PERFORM:1690,equivalent_line,29653.992,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.97258906286531,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00047,0.00713,0.197860281041711,7.54593175853018e-05,0.0002861834757357,1.48698349033128e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,360,PERFORM:1690,1,1,29653.992,0.00047,0.00712999999999999,0.197860281041711,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,360,imported_RX
361,PERFORM:1731,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99868067638037,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.54593175853018e-05,0.000286402409926,1.48583030466608e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,361,PERFORM:1731,1,1,20820.888,0.00033,0.00501,0.138815438327698,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,361,imported_RX
362,PERFORM:1732,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,8.99868067638037,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003299999999999,0.0050099999999999,0.138815438327698,7.54593175853018e-05,0.000286402409926,1.48583030466608e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,362,PERFORM:1732,1,1,20820.888,0.00033,0.00501,0.138815438327698,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,362,imported_RX
363,PERFORM:1733,equivalent_line,20820.888,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.34636460593567,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0003299999999999,0.0050599999999999,0.137424041013467,7.54593175853018e-05,0.0002892607174103,1.470937290458e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,363,PERFORM:1733,1,1,20820.888,0.00033,0.00506,0.137424041013467,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,363,imported_RX
364,PERFORM:1734,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00037,0.00563,0.155284612712332,7.54593175853018e-05,0.0002870513229765,1.48242278720574e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,364,PERFORM:1734,1,1,23344.632,0.00037,0.00563,0.155284612712333,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,364,imported_RX
365,PERFORM:1735,equivalent_line,23344.632,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.07646184214888,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00037,0.00563,0.155284612712332,7.54593175853018e-05,0.0002870513229765,1.48242278720574e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,365,PERFORM:1735,1,1,23344.632,0.00037,0.00563,0.155284612712333,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,365,imported_RX
366,PERFORM:1738,equivalent_line,34070.544,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,9.17473886297791,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.00054,0.00824,0.225983090686065,7.54593175853018e-05,0.0002878633226402,1.47818083485262e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,366,PERFORM:1738,1,1,34070.544,0.00054,0.00824,0.225983090686065,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,366,imported_RX
367,PERFORM:1843,equivalent_line,35.3939707317086,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.17808395023081,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00015,0.00034,6.04034647322057e-06,0.0002017716535433,0.0004573490813648,9.50830847043655e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,367,PERFORM:1843,1,1,35.3939707317086,0.000150000000000005,0.00034,6.04034647322057e-06,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,367,imported_RX
368,PERFORM:1844,equivalent_line,35.3939707317086,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.17808395023081,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.00015,0.00034,6.04034647322057e-06,0.0002017716535433,0.0004573490813648,9.50830847043655e-12,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,368,PERFORM:1844,1,1,35.3939707317086,0.000150000000000005,0.00034,6.04034647322057e-06,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,368,imported_RX
383,ATTACH:CEUG_DUNWOODIE,equivalent_line,51143.52662146,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0019028604633126,0.0159757222086811,0.26425761005896,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,383,ATTACH:CEUG_DUNWOODIE,1,1,51143.52662146,0.00190286046331294,0.0159757222086811,0.264257610058961,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,383,prior_engineered_RX
388,CV:BOUNDARY_SOUTHINGTON_LM,equivalent_line,29023.056,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.4583144805051,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0004599999999999,0.0072599999999999,0.186031654716474,7.54593175853018e-05,0.0002977362204724,1.4284807766042e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,388,CV:BOUNDARY_SOUTHINGTON_LM,1,1,29023.056,0.00046,0.00726,0.186031654716474,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,388,imported_RX
389,CV:PV_CV_F83_PROXY,equivalent_line,58046.112,1,4,345,PRYSMIAN_ACSR_CARDINAL_954_0_54_7,10.4583144805051,0.4572,75,25,75,0.0303783999999999,0.0122224799999999,6.13517060367454e-05,7.54593175853018e-05,NaN,1475.88547925905,0.5,0.5,0.0009199999999999,0.0145199999999999,0.372063309432948,7.54593175853018e-05,0.0002977362204724,1.4284807766042e-11,exact_R_X_inverse_with_integer_circuit_search,0,0,0,0,1,389,CV:PV_CV_F83_PROXY,1,1,58046.112,0.00092,0.01452,0.372063309432948,0.201603584499823,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,389,imported_RX
390,CV:CV_LM_398_PROXY,equivalent_line,46483.2823733046,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0017294701025964,0.01452,0.24017821842014,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,390,CV:CV_LM_398_PROXY,1,1,46483.2823733046,0.00172947010259668,0.01452,0.24017821842014,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,390,prior_engineered_RX
391,CV:PV_CV_F84,F84,23496.4224,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.1822265563675,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.0008742145129173,0.0073369902803424,0.121449400192235,8.85695538057629e-05,0.0003716673343928,1.15192531992169e-11,source_design_Mallard_twin14p6mi_representative_geometry;synthetic_system_loading,0,0,0,0,1,391,CV:PV_CV_F84,1,1,23496.4224,0.000874214512917454,0.00733699028034242,0.121449400192235,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,explicit_source_design_geometry,391,imported_RX
402,ASSET:EASTHAMPTON_K_PROXY:SECTION:1_OF_2,equivalent_line,75602.9636779758,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.320406112036951,0.737805908605196,0.0126931112498264,0.0002017716535433,0.0004646238401223,9.35405600577761e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,402,ASSET:EASTHAMPTON_K_PROXY,1,2,151205.927355952,0.320406112036962,0.737805908605196,0.0126931112498265,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,402,prior_engineered_RX
485,ASSET:EASTHAMPTON_K_PROXY:SECTION:2_OF_2,equivalent_line,75602.9636779758,1,1,69,PRYSMIAN_ACSR_LINNET_336_4_26_7,3.5,0.4572,75,25,75,0.018288,0.00737616,0.0001686351706036,0.0002017716535433,NaN,538.58155497239,0.5,0.5,0.320406112036951,0.737805908605196,0.0126931112498264,0.0002017716535433,0.0004646238401223,9.35405600577761e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,402,ASSET:EASTHAMPTON_K_PROXY,2,2,151205.927355952,0.320406112036962,0.737805908605196,0.0126931112498265,0.00737616,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,402,prior_engineered_RX
403,ASSET:FRESHKILLS138_FOXHILLS,equivalent_line,12930.9409866454,1,1,138,PRYSMIAN_ACSR_HAWK_477_0_26_7,5.5,0.4572,75,25,75,0.0217932,0.00877824,0.0001190944881889,0.0001423884514435,NaN,763.806373615345,0.5,0.5,0.0096682244423215,0.0329711637469739,0.0082980255598543,0.0001423884514435,0.0004855817090541,8.93830864387369e-12,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,403,ASSET:FRESHKILLS138_FOXHILLS,1,1,12930.9409866454,0.00966822444232631,0.032971163746974,0.00829802555985438,0.00877824,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,403,prior_engineered_RX
404,ASSET:FRESHKILLS345_GOETHALS,equivalent_line,3866.1095048236,1,2,345,PRYSMIAN_ACSS_MALLARD_795_0_30_19,10.2,0.4572,95,25,95,0.0289559999999999,0.01185672,6.95538057742782e-05,8.3005249343832e-05,0.0001177821522309,1390.95060609093,0.5,0.5,0.000143843559675,0.0012076580470203,0.019976112823284,8.85695538057629e-05,0.0003717988299794,1.15150949232249e-11,synthetic_positive_R_X_B_redesign_from_nominal_geometry_and_X_implied_length,0,0,0,0,1,404,ASSET:FRESHKILLS345_GOETHALS,1,1,3866.1095048236,0.000143843559675064,0.00120765804702031,0.0199761128232841,0.0736267097186884,1,catalog_temperature_geometry_forward_model_passed,declared_voltage_class_geometry_window,404,prior_engineered_RX
