catalog_id,manufacturer_catalog,family,code_word,aluminum_kcmil,aluminum_strands,steel_strands,construction_modifier,aluminum_temper,diameter_m,gmr_m,aluminum_area_mm2,total_metal_area_mm2,steel_area_mm2,nominal_aluminum_area_mm2,aluminum_wire_diameter_m,steel_wire_diameter_m,aluminum_mass_kg_per_m,steel_mass_kg_per_m,r_dc20_ohm_per_m,r_ac25_ohm_per_m,r_ac75_ohm_per_m,r_ac200_ohm_per_m,ac_frequency_hz,frequency_basis,resistance_temperature_points_c,resistance_policy,source_id,source_url,source_sha256,source_pdf_page_electrical,source_pdf_page_mechanical,source_document_date,manufacturer_installed_on_project_verified,project_match_scope,catalog_one_foot_X_is_full_line_X,catalog_ampacity_used_as_project_rating
PRYSMIAN_ACSR_CARDINAL_954_0_54_7,Prysmian / General Cable TransPowr,ACSR,Cardinal,954.0,54,7,GA2_regular_strength_galvanized_steel,1350-H19,0.030378399999999996,0.012222479999999999,483.28935599999994,545.9343919999999,62.645035999999976,483.3989350590128,0.0033756599999999995,0.0033756599999999995,1.3394963656069554,0.4894571210400262,5.8727034120734906e-05,6.135170603674541e-05,7.545931758530183e-05,,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acsr_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf,689963f44e8edbb8be50c8867d1a9a656d78638fe813bffe482b525e867ce8b5,5,4,not_stated_in_retrieved_sheet,False,comparison_only_not_current_added_overhead_target,False,False
PRYSMIAN_ACSR_DRAKE_795_0_26_7,Prysmian / General Cable TransPowr,ACSR,Drake,795.0,26,7,GA2_regular_strength_galvanized_steel,1350-H19,0.0281432,0.01133856,403.031452,468.5797079999999,65.54825599999994,402.8324458825107,0.00444246,0.0034544000000000003,1.1113608330577427,0.5125236621653543,6.988188976377952e-05,7.18503937007874e-05,8.595800524934383e-05,,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acsr_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf,689963f44e8edbb8be50c8867d1a9a656d78638fe813bffe482b525e867ce8b5,3,2,not_stated_in_retrieved_sheet,False,comparison_only_not_current_added_overhead_target,False,False
PRYSMIAN_ACSR_HAWK_477_0_26_7,Prysmian / General Cable TransPowr,ACSR,Hawk,477.0,26,7,GA2_regular_strength_galvanized_steel,1350-H19,0.0217932,0.00877824,241.547904,280.838148,39.290244,241.6994675295064,0.0034391599999999997,0.00267462,0.6659533647473753,0.30730585434711283,0.00011646981627296586,0.00011909448818897637,0.00014238845144356956,,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acsr_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf,689963f44e8edbb8be50c8867d1a9a656d78638fe813bffe482b525e867ce8b5,3,2,not_stated_in_retrieved_sheet,False,comparison_only_not_current_added_overhead_target,False,False
PRYSMIAN_ACSR_MALLARD_795_0_30_19,Prysmian / General Cable TransPowr,ACSR,Mallard,795.0,30,19,GA2_regular_strength_galvanized_steel,1350-H19,0.028955999999999996,0.01185672,402.90242,494.77320399999996,91.87078399999997,402.8324458825107,0.00413512,0.0024815799999999997,1.1125513642125984,0.7208666142650918,6.92257217847769e-05,7.119422572178478e-05,8.497375328083989e-05,,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acsr_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSR%20Bare%20Overhead%20Conductor%20%28US%29.pdf,689963f44e8edbb8be50c8867d1a9a656d78638fe813bffe482b525e867ce8b5,3,2,not_stated_in_retrieved_sheet,False,comparison_only_not_current_added_overhead_target,False,False
PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,Prysmian / General Cable TransPowr,ACSS,Bluebird,2156.0,84,19,MA2_regular_strength_ZnAl_mischmetal_steel,1350-O,0.0447548,0.0178308,1092.25588,1181.2879599999999,89.03207999999994,1092.461324934205,0.00406908,0.00244094,3.037342608825459,0.6975024403510498,2.5524934383202096e-05,2.8937007874015748e-05,3.379265091863517e-05,4.625984251968504e-05,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75;200,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acss_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf,87513ead4a76d7ad9a4edb1c2d3c14525c6ff5c0fb7a712b9c488b5d517c774d,5,4,not_stated_in_retrieved_sheet,False,CT_398_2156_ACSS_size_family_compatible;codeword_manufacturer_core_grade_not_verified,False,False
PRYSMIAN_ACSS_CONDOR_795_0_54_7,Prysmian / General Cable TransPowr,ACSS,Condor,795.0,54,7,MA2_regular_strength_ZnAl_mischmetal_steel,1350-O,0.027736800000000002,0.011155680000000001,402.57984,454.77328399999993,52.19344399999998,402.8324458825107,0.00308102,0.00308102,1.1158253248884513,0.4077569205380578,6.856955380577427e-05,7.152230971128609e-05,8.858267716535432e-05,0.00012860892388451444,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75;200,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acss_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf,87513ead4a76d7ad9a4edb1c2d3c14525c6ff5c0fb7a712b9c488b5d517c774d,3,2,not_stated_in_retrieved_sheet,False,Dover_795_ACSS_family_size_candidate_only_codeword_unresolved,False,False
PRYSMIAN_ACSS_CUCKOO_795_0_24_7,Prysmian / General Cable TransPowr,ACSS,Cuckoo,795.0,24,7,MA2_regular_strength_ZnAl_mischmetal_steel,1350-O,0.027736800000000002,0.01106424,402.8379039999999,455.031348,52.19344400000005,402.8324458825107,0.0046228,0.00308102,1.1098726691141731,0.4077569205380578,6.824146981627296e-05,7.053805774278215e-05,8.431758530183727e-05,0.00011942257217847769,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75;200,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acss_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf,87513ead4a76d7ad9a4edb1c2d3c14525c6ff5c0fb7a712b9c488b5d517c774d,3,2,not_stated_in_retrieved_sheet,False,Dover_795_ACSS_family_size_candidate_only_codeword_unresolved,False,False
PRYSMIAN_ACSS_DRAKE_795_0_26_7,Prysmian / General Cable TransPowr,ACSS,Drake,795.0,26,7,MA2_regular_strength_ZnAl_mischmetal_steel,1350-O,0.0281432,0.01133856,403.031452,468.5797079999999,65.54825599999994,402.8324458825107,0.00444246,0.0034544000000000003,1.1113608330577427,0.5125236621653543,6.791338582677165e-05,7.020997375328084e-05,8.398950131233596e-05,0.00011876640419947507,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75;200,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acss_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf,87513ead4a76d7ad9a4edb1c2d3c14525c6ff5c0fb7a712b9c488b5d517c774d,3,2,not_stated_in_retrieved_sheet,False,Dover_795_ACSS_family_size_candidate_only_codeword_unresolved,False,False
PRYSMIAN_ACSS_MACAW_795_0_42_7,Prysmian / General Cable TransPowr,ACSS,Macaw,795.0,42,7,MA2_regular_strength_ZnAl_mischmetal_steel,1350-O,0.026796999999999998,0.010515600000000002,402.96693600000003,423.67657199999996,20.70963599999994,402.8324458825107,0.00349504,0.0019405599999999998,1.1146347937335959,0.16176342066601052,6.92257217847769e-05,7.21784776902887e-05,8.956692913385827e-05,0.0001299212598425197,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75;200,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acss_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf,87513ead4a76d7ad9a4edb1c2d3c14525c6ff5c0fb7a712b9c488b5d517c774d,3,2,not_stated_in_retrieved_sheet,False,Dover_795_ACSS_family_size_candidate_only_codeword_unresolved,False,False
PRYSMIAN_ACSS_MALLARD_795_0_30_19,Prysmian / General Cable TransPowr,ACSS,Mallard,795.0,30,19,MA2_regular_strength_ZnAl_mischmetal_steel,1350-O,0.028955999999999996,0.01185672,402.90242,494.77320399999996,91.87078399999997,402.8324458825107,0.00413512,0.0024815799999999997,1.1125513642125984,0.7208666142650918,6.725721784776902e-05,6.955380577427821e-05,8.300524934383202e-05,0.00011778215223097113,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75;200,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acss_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf,87513ead4a76d7ad9a4edb1c2d3c14525c6ff5c0fb7a712b9c488b5d517c774d,3,2,not_stated_in_retrieved_sheet,False,F84_codeword_size_family_match;manufacturer_core_grade_and_asbuilt_testing_unverified,False,False
PRYSMIAN_ACSS_PUFFIN_795_0_22_7,Prysmian / General Cable TransPowr,ACSS,Puffin,795.0,22,7,MA2_regular_strength_ZnAl_mischmetal_steel,1350-O,0.027355799999999996,0.010820399999999999,402.8379039999999,442.38621199999994,39.54830800000001,402.8324458825107,0.004828539999999999,0.00268224,1.1091285871423884,0.3090916510793963,6.824146981627296e-05,7.086614173228347e-05,8.497375328083989e-05,0.00012007874015748031,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75;200,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acss_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf,87513ead4a76d7ad9a4edb1c2d3c14525c6ff5c0fb7a712b9c488b5d517c774d,3,2,not_stated_in_retrieved_sheet,False,Dover_795_ACSS_family_size_candidate_only_codeword_unresolved,False,False
PRYSMIAN_ACSS_TERN_795_0_45_7,Prysmian / General Cable TransPowr,ACSS,Tern,795.0,45,7,MA2_regular_strength_ZnAl_mischmetal_steel,1350-O,0.0270002,0.010668000000000002,402.708872,430.57978399999996,27.870912000000008,402.8324458825107,0.0033756599999999995,0.00225044,1.1146347937335959,0.21756956854986875,6.889763779527559e-05,7.21784776902887e-05,8.923884514435695e-05,0.00012959317585301838,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75;200,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acss_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf,87513ead4a76d7ad9a4edb1c2d3c14525c6ff5c0fb7a712b9c488b5d517c774d,3,2,not_stated_in_retrieved_sheet,False,Dover_795_ACSS_family_size_candidate_only_codeword_unresolved,False,False
PRYSMIAN_ACSS_TURBIT_795_0_20_7,Prysmian / General Cable TransPowr,ACSS,Turbit,795.0,20,7,MA2_regular_strength_ZnAl_mischmetal_steel,1350-O,0.0270002,0.01057656,402.96693600000003,430.7733319999999,27.806395999999946,402.8324458825107,0.00506476,0.00225044,1.1097238527198163,0.21756956854986875,6.856955380577427e-05,7.119422572178478e-05,8.53018372703412e-05,0.00012073490813648294,60,60Hz_North_American_catalog_context;frequency_not_repeated_in_each_resistance_header,25;75;200,manufacturer_AC_points;piecewise_linear_interpolation_only;no_DC_alpha_substitution,prysmian_acss_us,https://na.prysmian.com/sites/na.prysmian.com/files/media/documents/TransPowr%C2%AE%20ACSS%20Bare%20Overhead%20Conductor%20%28US%29.pdf,87513ead4a76d7ad9a4edb1c2d3c14525c6ff5c0fb7a712b9c488b5d517c774d,3,2,not_stated_in_retrieved_sheet,False,Dover_795_ACSS_family_size_candidate_only_codeword_unresolved,False,False
