catalog_id,family,code_word,aluminum_kcmil,aluminum_strands,steel_strands,aluminum_wire_diameter_in,steel_wire_diameter_in,total_area_in2,aluminum_area_in2,outside_diameter_in,r_dc20_ohm_per_kft,r_ac25_ohm_per_kft,r_ac75_ohm_per_kft,r_ac200_ohm_per_kft,gmr_ft,one_foot_inductive_reference_ohm_per_kft,one_foot_capacitive_reference_Mohm_kft,total_mass_lb_per_kft,aluminum_mass_lb_per_kft,steel_mass_lb_per_kft,source_id,source_pdf_page_electrical,source_pdf_page_mechanical,source_electrical_row,source_mechanical_row
PRYSMIAN_ACSR_CARDINAL_954_0_54_7,ACSR,Cardinal,954.0,54,7,0.1329,0.1329,0.8462,0.7491,1.196,0.0179,0.0187,0.023,,0.0401,0.0739,0.4698,1229.0,900.1,328.9,prysmian_acsr_us,5,4,Cardinal              954.0       54x0.1329       7x0.1329       0.8462         0.7491         1.196          0.0179         0.0187        0.0230         990      1135          0.0401               0.0739                  0.4698,Cardinal                 954.0          54x0.1329       7x0.1329       0.8462         0.7491           1.196            1229            900.1          328.9      73.24%         26.76%          33800         35700           37600
PRYSMIAN_ACSR_DRAKE_795_0_26_7,ACSR,Drake,795.0,26,7,0.1749,0.136,0.7263,0.6247,1.108,0.0213,0.0219,0.0262,,0.0372,0.0756,0.4818,1091.0,746.8,344.4,prysmian_acsr_us,3,2,Drake                       795.0        26x0.1749       7x0.1360        0.7263          0.6247         1.108       0.0213         0.0219         0.0262           910            1040        0.0372         0.0756             0.4818,Drake                        795.0          26x0.1749            7x0.1360           0.7263        0.6247        1.108    1091          746.8         344.4        68.45%          31.57%         31500        33500     35400
PRYSMIAN_ACSR_HAWK_477_0_26_7,ACSR,Hawk,477.0,26,7,0.1354,0.1053,0.4353,0.3744,0.858,0.0355,0.0363,0.0434,,0.0288,0.0815,0.5219,654.0,447.5,206.5,prysmian_acsr_us,3,2,Hawk                        477.0        26x0.1354       7x0.1053        0.4353          0.3744         0.858       0.0355         0.0363         0.0434           660             745        0.0288         0.0815             0.5219,Hawk                         477.0          26x0.1354            7x0.1053           0.4353        0.3744        0.858   654.0          447.5         206.5        68.43%          31.57%         19500        20700     21900
PRYSMIAN_ACSR_MALLARD_795_0_30_19,ACSR,Mallard,795.0,30,19,0.1628,0.0977,0.7669,0.6245,1.14,0.0211,0.0217,0.0259,,0.0389,0.0746,0.4773,1232.0,747.6,484.4,prysmian_acsr_us,3,2,Mallard                     795.0        30x0.1628 19x0.0977             0.7669          0.6245         1.140       0.0211         0.0217         0.0259           920            1055        0.0389         0.0746             0.4773,Mallard                      795.0          30x0.1628            19x0.0977          0.7669        0.6245        1.140    1232          747.6         484.4        60.68%          39.32%         38400        41100     43700
PRYSMIAN_ACSS_BLUEBIRD_2156_0_84_19,ACSS,Bluebird,2156.0,84,19,0.1602,0.0961,1.831,1.693,1.762,0.00778,0.00882,0.0103,0.0141,0.0585,0.0652,0.4091,2510.0,2041.0,468.7,prysmian_acss_us,5,4,Bluebird/ACSS                  2156.0     84x0.1602 19x0.0961 1.8310 1.6930                    1.762      0.00778 0.00882 0.0103                  0.0141        1640 1935 3110 3585                  0.0585            0.0652           0.4091,Bluebird/ACSS                 2156.0         84x0.1602        19x0.0961         1.8310         1.6930        1.762         2510          2041          468.7        81.31%         18.67%         42100          45500         51700
PRYSMIAN_ACSS_CONDOR_795_0_54_7,ACSS,Condor,795.0,54,7,0.1213,0.1213,0.7049,0.624,1.092,0.0209,0.0218,0.027,0.0392,0.0366,0.076,0.4841,1024.0,749.8,274.0,prysmian_acss_us,3,2,Condor/ACSS                     795.0       54x0.1213 7x0.1213 0.7049 0.6240                      1.092 0.0209 0.0218 0.0270 0.0392                                  890     1020 1595 1800 0.0366      0.0760    0.4841,Condor/ACSS                      795.0         54x0.1213         7x0.1213           0.7049         0.6240        1.092          1024           749.8          274.0         73.22%         26.76%          21700          23300    26900
PRYSMIAN_ACSS_CUCKOO_795_0_24_7,ACSS,Cuckoo,795.0,24,7,0.182,0.1213,0.7053,0.6244,1.092,0.0208,0.0215,0.0257,0.0364,0.0363,0.0762,0.484,1020.0,745.8,274.0,prysmian_acss_us,3,2,Cuckoo/ACSS                     795.0       24x0.1820 7x0.1213 0.7053 0.6244                      1.092 0.0208 0.0215 0.0257 0.0364                                  915     1045 1655 1875 0.0363      0.0762    0.4840,Cuckoo/ACSS                      795.0         24x0.1820         7x0.1213           0.7053         0.6244        1.092          1020           745.8          274.0         73.12%         26.86%          21700          23300    26900
PRYSMIAN_ACSS_DRAKE_795_0_26_7,ACSS,Drake,795.0,26,7,0.1749,0.136,0.7263,0.6247,1.108,0.0207,0.0214,0.0256,0.0362,0.0372,0.0756,0.4818,1091.0,746.8,344.4,prysmian_acss_us,3,2,Drake/ACSS                      795.0       26x0.1749 7x0.1360 0.7263 0.6247                      1.108 0.0207 0.0214 0.0256 0.0362                                  920     1055 1665 1890 0.0372      0.0756    0.4818,Drake/ACSS                       795.0         26x0.1749         7x0.1360           0.7263         0.6247        1.108          1091           746.8          344.4         68.45%         31.57%          25900          28000    32600
PRYSMIAN_ACSS_MACAW_795_0_42_7,ACSS,Macaw,795.0,42,7,0.1376,0.0764,0.6567,0.6246,1.055,0.0211,0.022,0.0273,0.0396,0.0345,0.0774,0.4895,857.7,749.0,108.7,prysmian_acss_us,3,2,Macaw/ACSS                      795.0       42x0.1376 7x0.0764 0.6567 0.6246                      1.055 0.0211 0.0220 0.0273 0.0396                                  880     1000 1570 1765 0.0345      0.0774    0.4895,Macaw/ACSS                       795.0         42x0.1376         7x0.0764           0.6567         0.6246        1.055          857.7          749.0          108.7         87.33%         12.67%          11800          12600    14200
PRYSMIAN_ACSS_MALLARD_795_0_30_19,ACSS,Mallard,795.0,30,19,0.1628,0.0977,0.7669,0.6245,1.14,0.0205,0.0212,0.0253,0.0359,0.0389,0.0746,0.4773,1232.0,747.6,484.4,prysmian_acss_us,3,2,Mallard/ACSS                    795.0       30x0.1628 19x0.0977 0.7669 0.6245                     1.140 0.0205 0.0212 0.0253 0.0359                                  930     1070 1690 1915 0.0389      0.0746    0.4773,Mallard/ACSS                     795.0         30x0.1628         19x0.0977          0.7669         0.6245        1.140          1232           747.6          484.4         60.68%         39.32%          34300          37900    44300
PRYSMIAN_ACSS_PUFFIN_795_0_22_7,ACSS,Puffin,795.0,22,7,0.1901,0.1056,0.6857,0.6244,1.077,0.0208,0.0216,0.0259,0.0366,0.0355,0.0767,0.4862,953.0,745.3,207.7,prysmian_acss_us,3,2,Puffin/ACSS                     795.0       22x0.1901 7x0.1056 0.6857 0.6244                      1.077 0.0208 0.0216 0.0259 0.0366                                  910     1040 1645 1860 0.0355      0.0767    0.4862,Puffin/ACSS                      795.0         22x0.1901         7x0.1056           0.6857         0.6244        1.077          953.0          745.3          207.7         78.21%         21.79%          17700          19200    22000
PRYSMIAN_ACSS_TERN_795_0_45_7,ACSS,Tern,795.0,45,7,0.1329,0.0886,0.6674,0.6242,1.063,0.021,0.022,0.0272,0.0395,0.035,0.077,0.4882,895.2,749.0,146.2,prysmian_acss_us,3,2,Tern/ACSS                       795.0       45x0.1329 7x0.0886 0.6674 0.6242                      1.063 0.0210 0.0220 0.0272 0.0395                                  880     1005 1575 1775 0.0350      0.0770    0.4882,Tern/ACSS                        795.0         45x0.1329         7x0.0886           0.6674         0.6242        1.063          895.2          749.0          146.2         83.67%         16.33%          14200          15200    17400
PRYSMIAN_ACSS_TURBIT_795_0_20_7,ACSS,Turbit,795.0,20,7,0.1994,0.0886,0.6677,0.6246,1.063,0.0209,0.0217,0.026,0.0368,0.0347,0.0772,0.4882,891.9,745.7,146.2,prysmian_acss_us,3,2,Turbit/ACSS                     795.0       20x0.1994 7x0.0886 0.6677 0.6246                      1.063 0.0209 0.0217 0.0260 0.0368                                  900     1030 1635 1845 0.0347      0.0772    0.4882,Turbit/ACSS                      795.0         20x0.1994         7x0.0886           0.6677         0.6246        1.063          891.9          745.7          146.2         83.61%         16.39%          14200          15200    17400
