section,temperature_c,adjacent_phase_spacing_ft,length_miles,conductor,family,subconductors_per_phase,geometry_status,includes_PAR_series_impedance,applied_to_network,r_pu,x_pu,b_pu,r_ohm,x_ohm,b_siemens,zbase_ohm,length_m,frequency_hz,parallel_subconductors_per_phase,gmd_m,bundle_gmr_m,bundle_capacitance_radius_m,inductance_h_per_m,capacitance_f_per_m,r_ac_ohm_per_m_per_subconductor,charging_mvar_at_nominal_kv,capacitance_ground_image_correction,scope
Y17_NY_line_only,75.0,20.0,0.3,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,1.683478260869565e-05,0.00014213657796762185,0.0026502659684787366,0.0200376,0.1691780619259619,2.2266464763526457e-06,1190.25,482.8032,60.0,2,7.6804787201591465,0.07362670971868836,0.08135933628047845,9.294858587730852e-07,1.223347985368485e-11,8.300524934383202e-05,0.26502659684787366,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_NY_line_only,75.0,20.0,3.13,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00017564289855072465,0.0014829582967955213,0.027651108271128152,0.20905896000000002,1.7650911127608693,2.323134490327927e-05,1190.25,5037.24672,60.0,2,7.6804787201591465,0.07362670971868836,0.08135933628047845,9.294858587730852e-07,1.223347985368485e-11,8.300524934383202e-05,2.765110827112815,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_CT_line_only,75.0,20.0,5.3,Bluebird,ACSS,1,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00024216357908002522,0.0032772908993474806,0.0364695063157953,0.2882352,3.9007954929483386,3.064020694458752e-05,1190.25,8529.5232,60.0,1,7.6804787201591465,0.0178308,0.0223774,1.213101971696993e-06,9.528747540053438e-12,3.379265091863517e-05,3.64695063157953,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Dover_LongMountain_composite_line_only,75.0,20.0,8.43,Mallard_NY_plus_Bluebird_CT,ACSS,2_NY;1_CT,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.0004178064776307499,0.004760249196143002,0.06412061458692345,0.49729416000000004,5.665886605709208,5.3871551847866794e-05,1190.25,13566.769919999999,60.0,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,6.412061458692345,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Y17_NY_line_only,95.0,20.0,0.3,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,1.796331190926276e-05,0.00014213657796762185,0.0026502659684787366,0.021380832,0.1691780619259619,2.2266464763526457e-06,1190.25,482.8032,60.0,2,7.6804787201591465,0.07362670971868836,0.08135933628047845,9.294858587730852e-07,1.223347985368485e-11,8.856955380577427e-05,0.26502659684787366,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_NY_line_only,95.0,20.0,3.13,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00018741722091997478,0.0014829582967955213,0.027651108271128152,0.22307334719999997,1.7650911127608693,2.323134490327927e-05,1190.25,5037.24672,60.0,2,7.6804787201591465,0.07362670971868836,0.08135933628047845,9.294858587730852e-07,1.223347985368485e-11,8.856955380577427e-05,2.765110827112815,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_CT_line_only,95.0,20.0,5.3,Bluebird,ACSS,1,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00025645828355387514,0.0032772908993474806,0.0364695063157953,0.3052494719999999,3.9007954929483386,3.064020694458752e-05,1190.25,8529.5232,60.0,1,7.6804787201591465,0.0178308,0.0223774,1.213101971696993e-06,9.528747540053438e-12,3.578740157480314e-05,3.64695063157953,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Dover_LongMountain_composite_line_only,95.0,20.0,8.43,Mallard_NY_plus_Bluebird_CT,ACSS,2_NY;1_CT,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.0004438755044738499,0.004760249196143002,0.06412061458692345,0.5283228191999999,5.665886605709208,5.3871551847866794e-05,1190.25,13566.769919999999,60.0,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,6.412061458692345,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Y17_NY_line_only,180.0,20.0,0.3,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,2.2759561436672967e-05,0.00014213657796762185,0.0026502659684787366,0.027089567999999998,0.1691780619259619,2.2266464763526457e-06,1190.25,482.8032,60.0,2,7.6804787201591465,0.07362670971868836,0.08135933628047845,9.294858587730852e-07,1.223347985368485e-11,0.00011221784776902886,0.26502659684787366,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_NY_line_only,180.0,20.0,3.13,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00023745809098928795,0.0014829582967955213,0.027651108271128152,0.28263449279999997,1.7650911127608693,2.323134490327927e-05,1190.25,5037.24672,60.0,2,7.6804787201591465,0.07362670971868836,0.08135933628047845,9.294858587730852e-07,1.223347985368485e-11,0.00011221784776902886,2.765110827112815,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_CT_line_only,180.0,20.0,5.3,Bluebird,ACSS,1,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00031721077756773785,0.0032772908993474806,0.0364695063157953,0.377560128,3.9007954929483386,3.064020694458752e-05,1190.25,8529.5232,60.0,1,7.6804787201591465,0.0178308,0.0223774,1.213101971696993e-06,9.528747540053438e-12,4.426509186351706e-05,3.64695063157953,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Dover_LongMountain_composite_line_only,180.0,20.0,8.43,Mallard_NY_plus_Bluebird_CT,ACSS,2_NY;1_CT,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.0005546688685570258,0.004760249196143002,0.06412061458692345,0.6601946208,5.665886605709208,5.3871551847866794e-05,1190.25,13566.769919999999,60.0,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,6.412061458692345,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Y17_NY_line_only,75.0,25.6,0.3,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,1.683478260869565e-05,0.00014968652536764428,0.0025138063676287134,0.0200376,0.1781643868188386,2.1119986285475432e-06,1190.25,482.8032,60.0,2,9.831012761803708,0.07362670971868836,0.08135933628047845,9.7885787435939e-07,1.1603589949163732e-11,8.300524934383202e-05,0.2513806367628713,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_NY_line_only,75.0,25.6,3.13,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00017564289855072465,0.0015617294146690885,0.02622737976892624,0.20905896000000002,1.8588484358098827,2.2035185691179367e-05,1190.25,5037.24672,60.0,2,9.831012761803708,0.07362670971868836,0.08135933628047845,9.7885787435939e-07,1.1603589949163732e-11,8.300524934383202e-05,2.622737976892624,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_CT_line_only,75.0,25.6,5.3,Bluebird,ACSS,1,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00024216357908002522,0.003410673303414544,0.03499004836230949,0.2882352,4.059553899389161,2.939722609729846e-05,1190.25,8529.5232,60.0,1,9.831012761803708,0.0178308,0.0223774,1.2624739872832982e-06,9.142194971646867e-12,3.379265091863517e-05,3.499004836230949,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Dover_LongMountain_composite_line_only,75.0,25.6,8.43,Mallard_NY_plus_Bluebird_CT,ACSS,2_NY;1_CT,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.0004178064776307499,0.004972402718083632,0.061217428131235735,0.49729416000000004,5.918402335199043,5.1432411788477826e-05,1190.25,13566.769919999999,60.0,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,6.121742813123573,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Y17_NY_line_only,95.0,25.6,0.3,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,1.796331190926276e-05,0.00014968652536764428,0.0025138063676287134,0.021380832,0.1781643868188386,2.1119986285475432e-06,1190.25,482.8032,60.0,2,9.831012761803708,0.07362670971868836,0.08135933628047845,9.7885787435939e-07,1.1603589949163732e-11,8.856955380577427e-05,0.2513806367628713,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_NY_line_only,95.0,25.6,3.13,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00018741722091997478,0.0015617294146690885,0.02622737976892624,0.22307334719999997,1.8588484358098827,2.2035185691179367e-05,1190.25,5037.24672,60.0,2,9.831012761803708,0.07362670971868836,0.08135933628047845,9.7885787435939e-07,1.1603589949163732e-11,8.856955380577427e-05,2.622737976892624,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_CT_line_only,95.0,25.6,5.3,Bluebird,ACSS,1,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00025645828355387514,0.003410673303414544,0.03499004836230949,0.3052494719999999,4.059553899389161,2.939722609729846e-05,1190.25,8529.5232,60.0,1,9.831012761803708,0.0178308,0.0223774,1.2624739872832982e-06,9.142194971646867e-12,3.578740157480314e-05,3.499004836230949,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Dover_LongMountain_composite_line_only,95.0,25.6,8.43,Mallard_NY_plus_Bluebird_CT,ACSS,2_NY;1_CT,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.0004438755044738499,0.004972402718083632,0.061217428131235735,0.5283228191999999,5.918402335199043,5.1432411788477826e-05,1190.25,13566.769919999999,60.0,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,6.121742813123573,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Y17_NY_line_only,180.0,25.6,0.3,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,2.2759561436672967e-05,0.00014968652536764428,0.0025138063676287134,0.027089567999999998,0.1781643868188386,2.1119986285475432e-06,1190.25,482.8032,60.0,2,9.831012761803708,0.07362670971868836,0.08135933628047845,9.7885787435939e-07,1.1603589949163732e-11,0.00011221784776902886,0.2513806367628713,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_NY_line_only,180.0,25.6,3.13,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00023745809098928795,0.0015617294146690885,0.02622737976892624,0.28263449279999997,1.8588484358098827,2.2035185691179367e-05,1190.25,5037.24672,60.0,2,9.831012761803708,0.07362670971868836,0.08135933628047845,9.7885787435939e-07,1.1603589949163732e-11,0.00011221784776902886,2.622737976892624,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_CT_line_only,180.0,25.6,5.3,Bluebird,ACSS,1,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00031721077756773785,0.003410673303414544,0.03499004836230949,0.377560128,4.059553899389161,2.939722609729846e-05,1190.25,8529.5232,60.0,1,9.831012761803708,0.0178308,0.0223774,1.2624739872832982e-06,9.142194971646867e-12,4.426509186351706e-05,3.499004836230949,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Dover_LongMountain_composite_line_only,180.0,25.6,8.43,Mallard_NY_plus_Bluebird_CT,ACSS,2_NY;1_CT,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.0005546688685570258,0.004972402718083632,0.061217428131235735,0.6601946208,5.918402335199043,5.1432411788477826e-05,1190.25,13566.769919999999,60.0,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,6.121742813123573,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Y17_NY_line_only,75.0,35.0,0.3,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,1.683478260869565e-05,0.00015925181911368726,0.0023598647201793946,0.0200376,0.18954947770006628,1.982663070934169e-06,1190.25,482.8032,60.0,2,13.440837760278507,0.07362670971868836,0.08135933628047845,1.0414090163601696e-06,1.0893003892853587e-11,8.300524934383202e-05,0.23598647201793949,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_NY_line_only,75.0,35.0,3.13,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00017564289855072465,0.001661527312752804,0.02462125524720502,0.20905896000000002,1.977632884004025,2.0685784706746497e-05,1190.25,5037.24672,60.0,2,13.440837760278507,0.07362670971868836,0.08135933628047845,1.0414090163601696e-06,1.0893003892853587e-11,8.300524934383202e-05,2.462125524720502,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_CT_line_only,75.0,35.0,5.3,Bluebird,ACSS,1,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00024216357908002522,0.0035796601595946367,0.03327961776179382,0.2882352,4.260690504957516,2.79601913562645e-05,1190.25,8529.5232,60.0,1,13.440837760278507,0.0178308,0.0223774,1.3250251292840775e-06,8.695293902135078e-12,3.379265091863517e-05,3.3279617761793823,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Dover_LongMountain_composite_line_only,75.0,35.0,8.43,Mallard_NY_plus_Bluebird_CT,ACSS,2_NY;1_CT,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.0004178064776307499,0.00524118747234744,0.057900873008998835,0.49729416000000004,6.2383233889615415,4.8645976063010994e-05,1190.25,13566.769919999999,60.0,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,5.790087300899884,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Y17_NY_line_only,95.0,35.0,0.3,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,1.796331190926276e-05,0.00015925181911368726,0.0023598647201793946,0.021380832,0.18954947770006628,1.982663070934169e-06,1190.25,482.8032,60.0,2,13.440837760278507,0.07362670971868836,0.08135933628047845,1.0414090163601696e-06,1.0893003892853587e-11,8.856955380577427e-05,0.23598647201793949,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_NY_line_only,95.0,35.0,3.13,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00018741722091997478,0.001661527312752804,0.02462125524720502,0.22307334719999997,1.977632884004025,2.0685784706746497e-05,1190.25,5037.24672,60.0,2,13.440837760278507,0.07362670971868836,0.08135933628047845,1.0414090163601696e-06,1.0893003892853587e-11,8.856955380577427e-05,2.462125524720502,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_CT_line_only,95.0,35.0,5.3,Bluebird,ACSS,1,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00025645828355387514,0.0035796601595946367,0.03327961776179382,0.3052494719999999,4.260690504957516,2.79601913562645e-05,1190.25,8529.5232,60.0,1,13.440837760278507,0.0178308,0.0223774,1.3250251292840775e-06,8.695293902135078e-12,3.578740157480314e-05,3.3279617761793823,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Dover_LongMountain_composite_line_only,95.0,35.0,8.43,Mallard_NY_plus_Bluebird_CT,ACSS,2_NY;1_CT,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.0004438755044738499,0.00524118747234744,0.057900873008998835,0.5283228191999999,6.2383233889615415,4.8645976063010994e-05,1190.25,13566.769919999999,60.0,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,5.790087300899884,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Y17_NY_line_only,180.0,35.0,0.3,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,2.2759561436672967e-05,0.00015925181911368726,0.0023598647201793946,0.027089567999999998,0.18954947770006628,1.982663070934169e-06,1190.25,482.8032,60.0,2,13.440837760278507,0.07362670971868836,0.08135933628047845,1.0414090163601696e-06,1.0893003892853587e-11,0.00011221784776902886,0.23598647201793949,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_NY_line_only,180.0,35.0,3.13,Mallard,ACSS,2,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00023745809098928795,0.001661527312752804,0.02462125524720502,0.28263449279999997,1.977632884004025,2.0685784706746497e-05,1190.25,5037.24672,60.0,2,13.440837760278507,0.07362670971868836,0.08135933628047845,1.0414090163601696e-06,1.0893003892853587e-11,0.00011221784776902886,2.462125524720502,False,transposed_overhead_engineering_estimate_not_asbuilt_test
398_CT_line_only,180.0,35.0,5.3,Bluebird,ACSS,1,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.00031721077756773785,0.0035796601595946367,0.03327961776179382,0.377560128,4.260690504957516,2.79601913562645e-05,1190.25,8529.5232,60.0,1,13.440837760278507,0.0178308,0.0223774,1.3250251292840775e-06,8.695293902135078e-12,4.426509186351706e-05,3.3279617761793823,False,transposed_overhead_engineering_estimate_not_asbuilt_test
Dover_LongMountain_composite_line_only,180.0,35.0,8.43,Mallard_NY_plus_Bluebird_CT,ACSS,2_NY;1_CT,declared_H_frame_spacing_sensitivity_not_asbuilt,False,False,0.0005546688685570258,0.00524118747234744,0.057900873008998835,0.6601946208,6.2383233889615415,4.8645976063010994e-05,1190.25,13566.769919999999,60.0,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,section_specific_see_component_rows,5.790087300899884,False,transposed_overhead_engineering_estimate_not_asbuilt_test
