branch_key,length_miles,length_basis,size_kcmil,capacitance_pf_per_ft,capacitance_f_per_m,source_charging_current_a_per_kft,calculated_charging_current_a_per_kft,conductor_metal,source_pdf_page,printed_page,installed_on_RCC_verified,total_capacitance_f,total_b_siemens,b_pu_on_100MVA_138kV,nominal_charging_mvar,applied_to_model,interpretation
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,750,52.2,1.7125984251968505e-10,1.57,1.5679062120237135,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,1.6536960000000003e-06,0.0006234287045844992,0.11872576250107203,11.872576250107203,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,1000,58.1,1.9061679790026245e-10,1.75,1.7451216651068535,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,1.840608e-06,0.0006938928685126321,0.13214495787954567,13.214495787954567,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,1250,62.71,2.0574146981627294e-10,1.88,1.8835900106514765,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,1.9866528e-06,0.000748950461005631,0.14263012579391238,14.263012579391237,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,1500,67.33,2.2089895013123358e-10,2.02,2.0223587213708165,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,2.1330144e-06,0.0008041274842849487,0.15313803810722562,15.313803810722563,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,1750,71.93,2.3599081364829397e-10,2.16,2.160526701740723,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,2.2787424e-06,0.0008590656459916288,0.1636004616226458,16.360046162264577,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,2000,74.89,2.457020997375328e-10,2.25,2.2494347934570094,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,2.3725152e-06,0.0008944171587420141,0.17033280371082918,17.033280371082917,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,2500,84.87,2.7844488188976374e-10,2.55,2.549199237824762,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,2.6886816e-06,0.001013609083488246,0.19303171385950157,19.303171385950158,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,3000,92.86,3.0465879265091865e-10,2.79,2.7891910124237933,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,2.9418048e-06,0.0011090342817570227,0.2112044886178074,21.12044886178074,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,3500,96.58,3.168635170603674e-10,2.9,2.900926857418587,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.0596543999999994e-06,0.0011534625342676421,0.21966540502592977,21.966540502592977,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,4000,100.01,3.2811679790026246e-10,3.0,3.003952112346582,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.1683167999999998e-06,0.0011944272939750145,0.22746673386460176,22.746673386460177,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,5000,110.83,3.636154855643044e-10,3.33,3.3289472313905777,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.5110943999999997e-06,0.0013236514047720313,0.2520761735247856,25.207617352478564,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:QUEENS,6.0,inherited_public_route_approximation,6000,117.58,3.85761154855643e-10,3.53,3.5316937243246787,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.7249344000000004e-06,0.0014042671855372686,0.2674286428137174,26.74286428137174,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,750,52.2,1.7125984251968505e-10,1.57,1.5679062120237135,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,2.75616e-07,0.00010390478409741653,0.019787627083512,1.9787627083512003,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,1000,58.1,1.9061679790026245e-10,1.75,1.7451216651068535,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.06768e-07,0.00011564881141877202,0.022024159646590942,2.202415964659094,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,1250,62.71,2.0574146981627294e-10,1.88,1.8835900106514765,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.3110879999999994e-07,0.0001248250768342718,0.023771687632318725,2.3771687632318725,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,1500,67.33,2.2089895013123358e-10,2.02,2.0223587213708165,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.555024e-07,0.0001340212473808248,0.02552300635120427,2.552300635120427,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,1750,71.93,2.3599081364829397e-10,2.16,2.160526701740723,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.797904e-07,0.00014317760766527146,0.027266743603774297,2.7266743603774297,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,2000,74.89,2.457020997375328e-10,2.25,2.2494347934570094,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.954192e-07,0.00014906952645700236,0.02838880061847153,2.838880061847153,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,2500,84.87,2.7844488188976374e-10,2.55,2.549199237824762,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,4.4811359999999994e-07,0.000168934847248041,0.03217195230991693,3.2171952309916927,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,3000,92.86,3.0465879265091865e-10,2.79,2.7891910124237933,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,4.903008e-07,0.00018483904695950381,0.03520074810296791,3.5200748102967907,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,3500,96.58,3.168635170603674e-10,2.9,2.900926857418587,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,5.099423999999999e-07,0.00019224375571127368,0.03661090083765496,3.661090083765496,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,4000,100.01,3.2811679790026246e-10,3.0,3.003952112346582,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,5.280528000000001e-07,0.00019907121566250244,0.037911122310766966,3.7911122310766965,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,5000,110.83,3.636154855643044e-10,3.33,3.3289472313905777,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,5.851823999999999e-07,0.00022060856746200521,0.042012695587464274,4.201269558746428,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:BROOKLYN,1.0,inherited_public_route_approximation,6000,117.58,3.85761154855643e-10,3.53,3.5316937243246787,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,6.208224e-07,0.00023404453092287805,0.044571440468952894,4.45714404689529,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,750,52.2,1.7125984251968505e-10,1.57,1.5679062120237135,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,2.5907904000000006e-06,0.0009767049705157154,0.18600369458501284,18.600369458501284,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,1000,58.1,1.9061679790026245e-10,1.75,1.7451216651068535,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,2.8836192e-06,0.001087098827336457,0.20702710067795488,20.702710067795486,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,1250,62.71,2.0574146981627294e-10,1.88,1.8835900106514765,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.11242272e-06,0.0011733557222421552,0.22345386374379606,22.345386374379604,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,1500,67.33,2.2089895013123358e-10,2.02,2.0223587213708165,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.34172256e-06,0.001259799725379753,0.23991625970132016,23.991625970132016,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,1750,71.93,2.3599081364829397e-10,2.16,2.160526701740723,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.5700297600000005e-06,0.0013458695120535519,0.2563073898754784,25.630738987547844,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,2000,74.89,2.457020997375328e-10,2.25,2.2494347934570094,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,3.71694048e-06,0.0014012535486958222,0.26685472581363234,26.685472581363236,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,2500,84.87,2.7844488188976374e-10,2.55,2.549199237824762,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,4.21226784e-06,0.0015879875641315853,0.3024163517132191,30.24163517132191,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,3000,92.86,3.0465879265091865e-10,2.79,2.7891910124237933,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,4.6088275200000005e-06,0.0017374870414193359,0.33088703216789833,33.08870321678983,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,3500,96.58,3.168635170603674e-10,2.9,2.900926857418587,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,4.7934585599999995e-06,0.0018070913036859727,0.34414246787395664,34.41424678739566,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,4000,100.01,3.2811679790026246e-10,3.0,3.003952112346582,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,4.963696320000001e-06,0.001871269427227523,0.35636454972120946,35.636454972120944,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,5000,110.83,3.636154855643044e-10,3.33,3.3289472313905777,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,5.500714559999999e-06,0.0020737205341428487,0.3949193385221641,39.49193385221641,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
RCC:CABLE:STATEN,9.4,contractor_completed_route,6000,117.58,3.85761154855643e-10,3.53,3.5316937243246787,copper_or_aluminum_product_family;actual_RCC_metal_unknown,19,17,False,5.83573056e-06,0.0022000185906750538,0.41897154040815726,41.89715404081572,False,conditional_manufacturer_product_scenario;not_installed_parameter_or_exhaustive_bound
