scenario_name,full191_branch_key,base_mva,r_pu,x_pu,b_pu,rate_a_mva,rate_b_mva,rate_c_mva,parameter_decision,rating_scope,old_r_pu,delta_r_pu,old_x_pu,delta_x_pu,old_b_pu,delta_b_pu,old_rate_a_mva,delta_rate_a_mva,old_rate_b_mva,delta_rate_b_mva,old_rate_c_mva,delta_rate_c_mva
engineering_nominal,CV:PV_CV_F84,100.0,0.0008742145129174543,0.0073369902803424245,0.12144940019223492,1323.0,0.0,0.0,source_design_conductor_and_representative_geometry_estimate,summer_normal_conductor_design_only;not_verified_terminal_limited_facility_rating,0.00092,-4.578548708254575e-05,0.01452,-0.0071830097196575755,0.0,0.12144940019223492,0.0,1323.0,0.0,0.0,0.0,0.0
engineering_nominal,DOVER:CV_DOVER_Y17,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity,0.00046,0.0,0.00726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
engineering_nominal,DOVER:DOVER_LM_398,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity,0.00046,0.0,0.00726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
engineering_nominal,RCC:CABLE:QUEENS,100.0,0.0008727272727272727,0.004374545454545454,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity,0.0008727272727272727,0.0,0.004374545454545454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
engineering_nominal,RCC:CABLE:BROOKLYN,100.0,0.00014545454545454546,0.000729090909090909,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity,0.00014545454545454546,0.0,0.000729090909090909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
engineering_nominal,RCC:CABLE:STATEN,100.0,0.0013672727272727272,0.006853454545454545,0.0,0.0,0.0,0.0,9p4mi_contractor_route_with_retained_uncertain_historical_per_mile_analog,unknown;zero_placeholder_is_not_physical_infinite_capacity,0.001338181818181818,2.9090909090909167e-05,0.006707636363636363,0.00014581818181818272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
