scenario_name,full191_branch_key,base_mva,r_pu,x_pu,b_pu,rate_a_mva,rate_b_mva,rate_c_mva,parameter_decision,rating_scope
engineering_nominal,CV:PV_CV_F84,100.0,0.0008742145129174543,0.0073369902803424245,0.12144940019223492,1323.0,0.0,0.0,source_design_conductor_and_representative_geometry_estimate,summer_normal_conductor_design_only;not_verified_terminal_limited_facility_rating
engineering_nominal,DOVER:CV_DOVER_Y17,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
engineering_nominal,DOVER:DOVER_LM_398,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
engineering_nominal,RCC:CABLE:QUEENS,100.0,0.0008727272727272727,0.004374545454545454,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
engineering_nominal,RCC:CABLE:BROOKLYN,100.0,0.00014545454545454546,0.000729090909090909,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
engineering_nominal,RCC:CABLE:STATEN,100.0,0.0013672727272727272,0.006853454545454545,0.0,0.0,0.0,0.0,9p4mi_contractor_route_with_retained_uncertain_historical_per_mile_analog,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_80pct,CV:PV_CV_F84,100.0,0.0008742145129174543,0.007004859591813414,0.1273326862882776,1323.0,0.0,0.0,source_design_conductor_and_representative_geometry_estimate,summer_normal_conductor_design_only;not_verified_terminal_limited_facility_rating
geometry_spacing_80pct,DOVER:CV_DOVER_Y17,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_80pct,DOVER:DOVER_LM_398,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_80pct,RCC:CABLE:QUEENS,100.0,0.0008727272727272727,0.004374545454545454,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_80pct,RCC:CABLE:BROOKLYN,100.0,0.00014545454545454546,0.000729090909090909,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_80pct,RCC:CABLE:STATEN,100.0,0.0013672727272727272,0.006853454545454545,0.0,0.0,0.0,0.0,9p4mi_contractor_route_with_retained_uncertain_historical_per_mile_analog,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_120pct,CV:PV_CV_F84,100.0,0.0008742145129174543,0.007608360812159362,0.11703129788751059,1323.0,0.0,0.0,source_design_conductor_and_representative_geometry_estimate,summer_normal_conductor_design_only;not_verified_terminal_limited_facility_rating
geometry_spacing_120pct,DOVER:CV_DOVER_Y17,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_120pct,DOVER:DOVER_LM_398,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_120pct,RCC:CABLE:QUEENS,100.0,0.0008727272727272727,0.004374545454545454,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_120pct,RCC:CABLE:BROOKLYN,100.0,0.00014545454545454546,0.000729090909090909,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
geometry_spacing_120pct,RCC:CABLE:STATEN,100.0,0.0013672727272727272,0.006853454545454545,0.0,0.0,0.0,0.0,9p4mi_contractor_route_with_retained_uncertain_historical_per_mile_analog,unknown;zero_placeholder_is_not_physical_infinite_capacity
ground_image_30ft,CV:PV_CV_F84,100.0,0.0008742145129174543,0.0073369902803424245,0.12328579364475294,1323.0,0.0,0.0,source_design_conductor_and_representative_geometry_estimate,summer_normal_conductor_design_only;not_verified_terminal_limited_facility_rating
ground_image_30ft,DOVER:CV_DOVER_Y17,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
ground_image_30ft,DOVER:DOVER_LM_398,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
ground_image_30ft,RCC:CABLE:QUEENS,100.0,0.0008727272727272727,0.004374545454545454,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
ground_image_30ft,RCC:CABLE:BROOKLYN,100.0,0.00014545454545454546,0.000729090909090909,0.0,0.0,0.0,0.0,retained_qualified_assumption;line_only_or_installed_cable_parameters_unresolved,unknown;zero_placeholder_is_not_physical_infinite_capacity
ground_image_30ft,RCC:CABLE:STATEN,100.0,0.0013672727272727272,0.006853454545454545,0.0,0.0,0.0,0.0,9p4mi_contractor_route_with_retained_uncertain_historical_per_mile_analog,unknown;zero_placeholder_is_not_physical_infinite_capacity
