branch_key,scenario,target_length_miles,target_length_basis,historical_template_row,source_base_mva,target_base_mva,target_kv,normalization_length_miles,r_pu,x_pu,b_pu,r_ohm,x_ohm,b_siemens,total_capacitance_microfarad_at60Hz,installed_conductor,physical_parameter_verified,proposed_only_current_model_unchanged,uncertainty_interval,limitation
RCC:CABLE:QUEENS,historical_electrical_length5p5mi,6.0,existing_model_length_reproduced_not_newest_owner_measurement,1269,100,100,138,5.5,0.0008727272727272728,0.004374545454545454,0.03313090909090909,0.16620218181818183,0.8330884363636363,0.00017397032708941972,0.4614706251265836,unknown_not_ACSR_default,False,True,False,historical_circuit_analog_unknown_construction_geometry_resistance_temperature_and_route;do_not_reuse562MVA_as_new_equipment_rating
RCC:CABLE:QUEENS,station_distance3p7mi_sensitivity_only,6.0,existing_model_length_reproduced_not_newest_owner_measurement,1269,100,100,138,3.7,0.0012972972972972974,0.0065027027027027015,0.04924864864864865,0.24705729729729733,1.2383747027027026,0.0002586045402680563,0.6859698481611377,unknown_not_ACSR_default,False,True,False,historical_circuit_analog_unknown_construction_geometry_resistance_temperature_and_route;do_not_reuse562MVA_as_new_equipment_rating
RCC:CABLE:BROOKLYN,historical_electrical_length5p5mi,1.0,existing_model_length_reproduced_not_newest_owner_measurement,1269,100,100,138,5.5,0.00014545454545454546,0.000729090909090909,0.005521818181818182,0.027700363636363638,0.13884807272727273,2.899505451490329e-05,0.07691177085443061,unknown_not_ACSR_default,False,True,False,historical_circuit_analog_unknown_construction_geometry_resistance_temperature_and_route;do_not_reuse562MVA_as_new_equipment_rating
RCC:CABLE:BROOKLYN,station_distance3p7mi_sensitivity_only,1.0,existing_model_length_reproduced_not_newest_owner_measurement,1269,100,100,138,3.7,0.00021621621621621621,0.0010837837837837836,0.008208108108108108,0.04117621621621621,0.20639578378378373,4.310075671134272e-05,0.11432830802685628,unknown_not_ACSR_default,False,True,False,historical_circuit_analog_unknown_construction_geometry_resistance_temperature_and_route;do_not_reuse562MVA_as_new_equipment_rating
RCC:CABLE:STATEN,historical_electrical_length5p5mi,9.2,existing_model_length_reproduced_not_newest_owner_measurement,1269,100,100,138,5.5,0.001338181818181818,0.006707636363636363,0.05080072727272727,0.2548433454545454,1.2774022690909088,0.0002667545015371102,0.7075882918607614,unknown_not_ACSR_default,False,True,False,historical_circuit_analog_unknown_construction_geometry_resistance_temperature_and_route;do_not_reuse562MVA_as_new_equipment_rating
RCC:CABLE:STATEN,station_distance3p7mi_sensitivity_only,9.2,existing_model_length_reproduced_not_newest_owner_measurement,1269,100,100,138,3.7,0.0019891891891891888,0.00997081081081081,0.07551459459459459,0.3788211891891891,1.8988412108108106,0.000396526961744353,1.0518204338470778,unknown_not_ACSR_default,False,True,False,historical_circuit_analog_unknown_construction_geometry_resistance_temperature_and_route;do_not_reuse562MVA_as_new_equipment_rating
