model_family,model_branch_row,branch_key,scope,asset_key,circuit_id,from_bus,to_bus,from_name,to_name,from_base_kv,to_base_kv,base_mva,r_pu,x_pu,b_pu,rate_a_mva,rate_b_mva,rate_c_mva,tap,shift_degree,status,angle_min_degree,angle_max_degree,status_refined2019,status_refined2025,existing_parameter_provenance,parameter_source_reference,physical_kind,source_public_route_length_miles,route_length_used_for_existing_R_X_miles,parameter_scale_factor,source_template_length_miles,source_template_length_basis,reference_resistance_temperature_c,conductor_type,bundle_count,installed_conductor_verified,current_B_policy,current_rating_policy,source_ids,physical_parameter_ground_truth_verified,new_parameter_estimation_performed,interface_observations_used,reference_side_zbase_ohm,model_r_ohm_on_from_voltage_base,model_x_ohm_on_from_voltage_base,model_b_siemens_on_from_voltage_base,physical_per_line_ohms_established
NYgrid_full191_recovered_by_slim148,391,CV:PV_CV_F84,activated_since_refined2019,CV:F84,F84,73,20001,PLEASANT VLY,CRICKET VALLEY 345,345.0,345.0,100.0,0.00092,0.01452,0.0,0.0,0.0,0.0,0.0,0.0,1.0,-360.0,360.0,0,1,40_percent_of_old_Southington_PleasantValley_aggregate_R_X_equal_F83_proxy,frozen modified2019 parent branch32; historical 345kV aggregate not physical F84 parameters,overhead_line_project_with_aggregate_impedance_proxy,14.6,,0.4,,not_length_based,,unassigned,,False,omitted_DC_placeholder_not_physical_zero_capacitance,zero_unrated_placeholder_not_zero_rating_or_infinite_certification,NYISO_CV_2020_STABILITY|NYISO_CRP2021_FACILITIES,False,False,False,1190.25,1.09503,17.28243,0.0,False
NYgrid_full191_recovered_by_slim148,393,DOVER:CV_DOVER_Y17,activated_since_refined2019,DOVER:Y17,Y17,20001,20003,CRICKET VALLEY 345,DOVER 345,345.0,345.0,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,0.0,0.0,1.0,-360.0,360.0,0,1,half_of_existing_CV_LongMountain_proxy_R_X_with_nominal_zero_phase_PAR,frozen modified2019 parent branch32 and replaced CV:CV_LM_398_PROXY,line_resection_and_control_project_with_series_budget_proxy,,,0.2,,not_length_based,,unassigned,,False,omitted_DC_placeholder_not_physical_zero_capacitance,zero_unrated_placeholder_not_zero_rating_or_infinite_certification,NYISO_DEC2025_OPS|NYISO_SUMMER2025,False,False,False,1190.25,0.547515,8.641215,0.0,False
NYgrid_full191_recovered_by_slim148,394,DOVER:DOVER_LM_398,activated_since_refined2019,DOVER:398,398,20003,20002,DOVER 345,LONG MOUNTAIN 345,345.0,345.0,100.0,0.00046,0.00726,0.0,0.0,0.0,0.0,0.0,0.0,1.0,-360.0,360.0,0,1,half_of_existing_CV_LongMountain_proxy_R_X_with_nominal_zero_phase_PAR,frozen modified2019 parent branch32 and replaced CV:CV_LM_398_PROXY,line_resection_and_control_project_with_series_budget_proxy,,,0.2,,not_length_based,,unassigned,,False,omitted_DC_placeholder_not_physical_zero_capacitance,zero_unrated_placeholder_not_zero_rating_or_infinite_certification,NYISO_DEC2025_OPS|NYISO_SUMMER2025,False,False,False,1190.25,0.547515,8.641215,0.0,False
NYgrid_full191_recovered_by_slim148,408,RCC:CABLE:QUEENS,activated_since_refined2019,RCC_Rainey_Corona:FEEDER,36188,20014,10601,RAINEY RCC PAR 138,CORONA,138.0,138.0,100.0,0.0008727272727272727,0.004374545454545454,0.0,0.0,0.0,0.0,0.0,0.0,1.0,-360.0,360.0,0,1,historical_R_X_per_inferred_electrical_mile_times_assumed_project_route_length,PERFORM2019 branch1269 and workbook2019 row956 ID1493_601_1,underground_cable_project_with_unverified_historical_circuit_analog,6,6.0,1.0909090909090908,5.5,estimated_from_X_and_B_not_surveyed_route,,unassigned,,False,omitted_DC_placeholder_not_physical_zero_capacitance,zero_unrated_placeholder_not_zero_rating_or_infinite_certification,RCC_QUEENS_OWNER|NYISO_WINTER2023,False,False,False,190.44,0.16620218181818183,0.8330884363636363,0.0,False
NYgrid_full191_recovered_by_slim148,409,RCC:CABLE:BROOKLYN,activated_since_refined2019,RCC_Gowanus_Greenwood:FEEDER,42233,20009,20007,GOWANUS RCC PAR 138,GREENWOOD 138,138.0,138.0,100.0,0.00014545454545454546,0.000729090909090909,0.0,0.0,0.0,0.0,0.0,0.0,1.0,-360.0,360.0,0,1,historical_R_X_per_inferred_electrical_mile_times_assumed_project_route_length,PERFORM2019 branch1269 and workbook2019 row956 ID1493_601_1,underground_cable_project_with_unverified_historical_circuit_analog,1,1.0,0.18181818181818182,5.5,estimated_from_X_and_B_not_surveyed_route,,unassigned,,False,omitted_DC_placeholder_not_physical_zero_capacitance,zero_unrated_placeholder_not_zero_rating_or_infinite_certification,NYISO_MAY2025_OPS|RCC_MAY_OWNER,False,False,False,190.44,0.027700363636363638,0.13884807272727273,0.0,False
NYgrid_full191_recovered_by_slim148,410,RCC:CABLE:STATEN,activated_since_refined2019,RCC_Goethals_FoxHills:FEEDER,39291,20010,20008,GOETHALS RCC PAR 138,FOX HILLS 138,138.0,138.0,100.0,0.001338181818181818,0.006707636363636363,0.0,0.0,0.0,0.0,0.0,0.0,1.0,-360.0,360.0,0,1,historical_R_X_per_inferred_electrical_mile_times_assumed_project_route_length,PERFORM2019 branch1269 and workbook2019 row956 ID1493_601_1,underground_cable_project_with_unverified_historical_circuit_analog,9,9.2,1.6727272727272726,5.5,estimated_from_X_and_B_not_surveyed_route,,unassigned,,False,omitted_DC_placeholder_not_physical_zero_capacitance,zero_unrated_placeholder_not_zero_rating_or_infinite_certification,NYISO_MAY2025_OPS|RCC_MAY_OWNER,False,False,False,190.44,0.2548433454545454,1.2774022690909088,0.0,False
NYgrid_full191_recovered_by_slim148,405,RCC:PAR:GOWANUS,supporting_RCC_equipment_present_both_states,,,11129,20009,GOWANUS,GOWANUS RCC PAR 138,345.0,138.0,100.0,0.002,0.03,0.0,0.0,0.0,0.0,1.0,0.0,1.0,-360.0,360.0,1,1,fixed_nominal_transformer_PAR_assumption,build_network.py explicit R=.002 X=.03 tap=1 shift=0,voltage_changing_equipment_proxy_conductor_matching_not_applicable,,,,,not_length_based,,unassigned,,False,omitted_DC_placeholder_not_physical_zero_capacitance,zero_unrated_placeholder_not_zero_rating_or_infinite_certification,,False,False,False,1190.25,2.3805,35.707499999999996,0.0,False
NYgrid_full191_recovered_by_slim148,406,RCC:PAR:GOETHALS,supporting_RCC_equipment_present_both_states,,,81,20010,GOETHALS,GOETHALS RCC PAR 138,345.0,138.0,100.0,0.002,0.03,0.0,0.0,0.0,0.0,1.0,0.0,1.0,-360.0,360.0,1,1,fixed_nominal_transformer_PAR_assumption,build_network.py explicit R=.002 X=.03 tap=1 shift=0,voltage_changing_equipment_proxy_conductor_matching_not_applicable,,,,,not_length_based,,unassigned,,False,omitted_DC_placeholder_not_physical_zero_capacitance,zero_unrated_placeholder_not_zero_rating_or_infinite_certification,,False,False,False,1190.25,2.3805,35.707499999999996,0.0,False
NYgrid_full191_recovered_by_slim148,407,RCC:PAR:RAINEY,supporting_RCC_equipment_present_both_states,,,11130,20014,RAINEY,RAINEY RCC PAR 138,345.0,138.0,100.0,0.002,0.03,0.0,0.0,0.0,0.0,1.0,0.0,1.0,-360.0,360.0,1,1,fixed_nominal_transformer_PAR_assumption,build_network.py explicit R=.002 X=.03 tap=1 shift=0,voltage_changing_equipment_proxy_conductor_matching_not_applicable,,,,,not_length_based,,unassigned,,False,omitted_DC_placeholder_not_physical_zero_capacitance,zero_unrated_placeholder_not_zero_rating_or_infinite_certification,,False,False,False,1190.25,2.3805,35.707499999999996,0.0,False
