asset_key,field,value,unit,pdf_page_1based,printed_page,evidence_class,qualification,scope_key,source_url,local_path,sha256
CV:PV_CV_F84,length,14.6,mi,8,5,primary_project_design,Whole Pleasant Valley-Cricket Valley new line; approximate route length.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,nominal_voltage,345,kV,8,5,primary_project_design,Same voltage as the modeled circuit.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,conductor,Mallard 795 ACSS,,12,9,primary_project_design,Applies to new F84 and separately to NY reconductoring; not the short plant loop ACSR conductor.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,subconductors_per_phase,2,count,1,EMF input table,primary_project_study_input,F84 twin bundle explicitly specified in project EMF inputs and independently depicted by AppS p12.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B50050D61-5E13-4FF4-A6BD-6E288D76E50F%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMF_SmithRd_2014.pdf,b0037979280d0898661aa5f2bf12a97976f8deb3a5b6eb0d32e24b320339f9d2
CV:PV_CV_F84,bundle_spacing,18,in,12,Standard idler insulator assembly,primary_project_drawing,Clamp spacing shown in project drawing; that hardware sheet is labeled conceptual. Independently corroborated by the 2014 project EMF input table.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B6481A05E-CA8A-4527-9CEF-9EAFB8D643C5%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_AppS_EngineeringDrawings_20170825.pdf,e89211ce68f7052d07050b495f118ddede40a2b733f48cfe09738f384d2879a9
CV:PV_CV_F84,conductor_diameter,1.14,in,1,EMF input table,primary_project_study_input,Mallard row inputs; local Smith Road coordinates are NOT a route-average geometry.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B50050D61-5E13-4FF4-A6BD-6E288D76E50F%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMF_SmithRd_2014.pdf,b0037979280d0898661aa5f2bf12a97976f8deb3a5b6eb0d32e24b320339f9d2
CV:PV_CV_F84,summer_normal_current,2214,A,12,9,primary_project_design,"Conductor rating at 95 C; circuit ampacity, not per subconductor; not a verified current terminal-limited facility rating.",F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,winter_normal_current,2695,A,12,9,primary_project_design,"Conductor rating at 95 C; circuit ampacity, not per subconductor; not a verified current terminal-limited facility rating.",F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,summer_15min_emergency_current,3717,A,12,9,primary_project_design,"Conductor rating at 180 C; circuit ampacity, not per subconductor; not a verified current terminal-limited facility rating.",F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,winter_15min_emergency_current,3979,A,12,9,primary_project_design,"Conductor rating at 180 C; circuit ampacity, not per subconductor; not a verified current terminal-limited facility rating.",F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,summer_normal_apparent_power,1323,MVA,12,9,primary_project_design,Published value; matches sqrt(3)*345kV*2214A to rounding.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,normal_rating_conductor_temperature,95,degC,12,9,primary_project_design,Temperature associated with both seasonal normal ampacities.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,15min_emergency_conductor_temperature,180,degC,12,9,primary_project_design,Maximum operating temperature and 15-minute emergency rating temperature.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
CV:PV_CV_F84,energized_date,2019-07-28,date,1,1,primary_owner_in_service_notice,"New relative to frozen model does not imply built after calendar 2019. This notice establishes energization, not an as-built R/X/B measurement.",F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD4E0E3FE-8AA2-47C3-AEBC-390451443B89%7D,output/nygrid_2025_line_parameters/sources/projects/CV_InServiceNotice_20190729.pdf,f1afcc39058486246d4f71aae796800ab1a245631e41adc6101d32fe1bb79b75
CV:PV_CV_F84,right_phase_center_offset,15.5,ft,2,2013-195-T sheet 21 rev 2,primary_project_drawing,Dimension reads 15 feet 6 inches from pole to right-side bundle center.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B6481A05E-CA8A-4527-9CEF-9EAFB8D643C5%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_AppS_EngineeringDrawings_20170825.pdf,e89211ce68f7052d07050b495f118ddede40a2b733f48cfe09738f384d2879a9
CV:PV_CV_F84,top_to_bottom_right_phase_arm_separation,31,ft,2,2013-195-T sheet 21 rev 2,primary_project_drawing,Relative conductor heights require equal V-string drop assumption.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B6481A05E-CA8A-4527-9CEF-9EAFB8D643C5%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_AppS_EngineeringDrawings_20170825.pdf,e89211ce68f7052d07050b495f118ddede40a2b733f48cfe09738f384d2879a9
CV:PV_CV_F84,shield_to_top_phase_arm_separation,7,ft,2,2013-195-T sheet 21 rev 2,primary_project_drawing,Source geometry dimension; not height above ground.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B6481A05E-CA8A-4527-9CEF-9EAFB8D643C5%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_AppS_EngineeringDrawings_20170825.pdf,e89211ce68f7052d07050b495f118ddede40a2b733f48cfe09738f384d2879a9
CV:PV_CV_F84,shield_to_middle_phase_arm_separation,24,ft,2,2013-195-T sheet 21 rev 2,primary_project_drawing,Source geometry dimension; not height above ground.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B6481A05E-CA8A-4527-9CEF-9EAFB8D643C5%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_AppS_EngineeringDrawings_20170825.pdf,e89211ce68f7052d07050b495f118ddede40a2b733f48cfe09738f384d2879a9
CV:PV_CV_F84,representative_phase_centers,"[[15.5, 0.0], [15.5, 31.0], [-15.5, 14.0]]",ft,2,2013-195-T sheet 21 rev 2,geometry_inference,A lower right; B upper right; C middle left. Assumes mirrored 15.5-ft left offset and equal V-string drops. Typical structure only; do not label as-built route average.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B6481A05E-CA8A-4527-9CEF-9EAFB8D643C5%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_AppS_EngineeringDrawings_20170825.pdf,e89211ce68f7052d07050b495f118ddede40a2b733f48cfe09738f384d2879a9
CV:PV_CV_F84,representative_GMD,10.182226556367471,m,2,2013-195-T sheet 21 rev 2,geometry_inference,Cube root of three pairwise distances from explicitly qualified representative phase centers; route variation and mutual coupling remain uncertain.,F84,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B6481A05E-CA8A-4527-9CEF-9EAFB8D643C5%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_AppS_EngineeringDrawings_20170825.pdf,e89211ce68f7052d07050b495f118ddede40a2b733f48cfe09738f384d2879a9
DOVER:CV_DOVER_Y17,length_NY,0.3,mi,30,30,primary_operator_planning,"Entire Cricket Valley-Dover short line, planned length. 2022 planning table is not final survey.",DOVER_NY_Y17,https://www.nyiso.com/documents/20142/16004172/2022-Q2-STAR-Report-Final.pdf/d672bb9f-c5a6-934c-ebcf-4f9e1c3d94e0,output/nygrid_2025_line_parameters/sources/projects/NYISO_2022Q2_STAR.pdf,a2a8aae2bf5abeac88fa56b8e7dfde626673a2225519a81463ff8852615d8fce
DOVER:CV_DOVER_Y17,conductor_NY,twin 795 kcmil ACSS Mallard,,45,8,primary_project_design,Dover terminal conductor family; agrees with NYISO 2-795 ACSS planning entries and prior NY398 reconductor.,DOVER_NY_Y17,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1035A486-0000-C032-B710-872FC127F6F4%7D,output/nygrid_2025_line_parameters/sources/projects/NYTransco_SA2510_2023.pdf,844a685a691c8922925a2409ffc4e81e5ad3723f80e1518f469b8cba4fe44c5e
DOVER:CV_DOVER_Y17,summer_thermal_rating_table,2220,A,30,30,primary_operator_planning,Table footnote4 explicitly defines ratings in amperes except where labeled otherwise. Planning value; not a current as-built operational limit.,DOVER_NY_Y17,https://www.nyiso.com/documents/20142/16004172/2022-Q2-STAR-Report-Final.pdf/d672bb9f-c5a6-934c-ebcf-4f9e1c3d94e0,output/nygrid_2025_line_parameters/sources/projects/NYISO_2022Q2_STAR.pdf,a2a8aae2bf5abeac88fa56b8e7dfde626673a2225519a81463ff8852615d8fce
DOVER:CV_DOVER_Y17,winter_thermal_rating_table,2700,A,30,30,primary_operator_planning,Table footnote4 explicitly defines ratings in amperes except where labeled otherwise. Planning value; not a current as-built operational limit.,DOVER_NY_Y17,https://www.nyiso.com/documents/20142/16004172/2022-Q2-STAR-Report-Final.pdf/d672bb9f-c5a6-934c-ebcf-4f9e1c3d94e0,output/nygrid_2025_line_parameters/sources/projects/NYISO_2022Q2_STAR.pdf,a2a8aae2bf5abeac88fa56b8e7dfde626673a2225519a81463ff8852615d8fce
DOVER:DOVER_LM_398,length_NY,3.13,mi,30,30,primary_operator_planning,NEW YORK PORTION ONLY: Dover-CT state line. Does not reach Long Mountain. 2022 planning table is not final survey.,DOVER_NY_398,https://www.nyiso.com/documents/20142/16004172/2022-Q2-STAR-Report-Final.pdf/d672bb9f-c5a6-934c-ebcf-4f9e1c3d94e0,output/nygrid_2025_line_parameters/sources/projects/NYISO_2022Q2_STAR.pdf,a2a8aae2bf5abeac88fa56b8e7dfde626673a2225519a81463ff8852615d8fce
DOVER:DOVER_LM_398,conductor_NY,twin 795 kcmil ACSS Mallard,,45,8,primary_project_design,Dover terminal conductor family; agrees with NYISO 2-795 ACSS planning entries and prior NY398 reconductor.,DOVER_NY_398,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1035A486-0000-C032-B710-872FC127F6F4%7D,output/nygrid_2025_line_parameters/sources/projects/NYTransco_SA2510_2023.pdf,844a685a691c8922925a2409ffc4e81e5ad3723f80e1518f469b8cba4fe44c5e
DOVER:DOVER_LM_398,summer_thermal_rating_table,2220,A,30,30,primary_operator_planning,Table footnote4 explicitly defines ratings in amperes except where labeled otherwise. Planning value; not a current as-built operational limit.,DOVER_NY_398,https://www.nyiso.com/documents/20142/16004172/2022-Q2-STAR-Report-Final.pdf/d672bb9f-c5a6-934c-ebcf-4f9e1c3d94e0,output/nygrid_2025_line_parameters/sources/projects/NYISO_2022Q2_STAR.pdf,a2a8aae2bf5abeac88fa56b8e7dfde626673a2225519a81463ff8852615d8fce
DOVER:DOVER_LM_398,winter_thermal_rating_table,2700,A,30,30,primary_operator_planning,Table footnote4 explicitly defines ratings in amperes except where labeled otherwise. Planning value; not a current as-built operational limit.,DOVER_NY_398,https://www.nyiso.com/documents/20142/16004172/2022-Q2-STAR-Report-Final.pdf/d672bb9f-c5a6-934c-ebcf-4f9e1c3d94e0,output/nygrid_2025_line_parameters/sources/projects/NYISO_2022Q2_STAR.pdf,a2a8aae2bf5abeac88fa56b8e7dfde626673a2225519a81463ff8852615d8fce
DOVER:DOVER_LM_398,length_CT,5.3,mi,5,3,primary_project_design,NY/CT border to Long Mountain; stronger later CT filing than 2013 NY exhibit estimate 5.6 miles.,CT_398,https://portal.ct.gov/lib/csc/pending_petitions/2_petitions_1201through1300/pe1216_filing_eversource.pdf,output/nygrid_2025_line_parameters/sources/projects/CT_398_Petition1216_Filing_2016.pdf,c5ace6b1810e7deb2c3b14cc4235191725d8b6f4c815c0520918f14afc2cb906
DOVER:DOVER_LM_398,conductor_CT,2156 kcmil ACSS,,5,3,primary_project_design,Replacement for existing 2156 ACSR; NY EMCP identifies Bluebird transition near border.,CT_398,https://portal.ct.gov/lib/csc/pending_petitions/2_petitions_1201through1300/pe1216_filing_eversource.pdf,output/nygrid_2025_line_parameters/sources/projects/CT_398_Petition1216_Filing_2016.pdf,c5ace6b1810e7deb2c3b14cc4235191725d8b6f4c815c0520918f14afc2cb906
DOVER:DOVER_LM_398,subconductors_per_phase_CT,1,count,3,Q-CSC-002,primary_owner_interrogatory_response,"Explicit single conductor per phase, 2156 kcmil.",CT_398,https://portal.ct.gov/lib/csc/pending_petitions/2_petitions_1201through1300/pe1216-responsetointerrogatories-set1-newmilford.pdf,output/nygrid_2025_line_parameters/sources/projects/CT_398_Interrogatories_20160316.pdf,a7797d6558ee1e735820f5f242ecf8a91b2e10dd566e1cf1a0636f9f5ce27b07
DOVER:DOVER_LM_398,conductor_code_CT,Bluebird,,12,9,primary_adjacent_project_design,"NY project explicitly describes transition from Mallard to Eversource-proposed single Bluebird at Tower L-76 immediately west of border. CT filing independently establishes 2156 ACSS, but does not state trade name.",CT_398,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7BD6338C27-6589-4A30-84A5-B185CF6E6EC8%7D,output/nygrid_2025_line_parameters/sources/projects/CV_EMCP_Rev2_VolI_2017.pdf,5296a55d5bb1aa47df682398ef08058f16bd84a472c41fee2d3f848f2666dd6e
DOVER:DOVER_LM_398,construction_complete_by_CT,2019-06-18,date,2,Attachment p1,primary_owner_construction_status,Scanned document visually checked: Ruling1216 construction complete; restoration still scheduled. No exact energization date stated.,CT_398,https://portal.ct.gov/lib/csc/pending_petitions/2_petitions_1201through1300/pe1216_completion_20190618.pdf,output/nygrid_2025_line_parameters/sources/projects/CT_398_Completion_20190618.pdf,1ffeb3f1198286965514471228638cf938e36cf180a0e0a821376de6f7376780
DOVER:DOVER_LM_398,construction_and_restoration_complete_CT,2019-10-25,date,1,1,primary_owner_completion_notice,Owner states no material changes or other deviations. Distinct from electrical in-service date.,CT_398,https://portal.ct.gov/lib/csc/pending_petitions/2_petitions_1201through1300/pe1216_second_completion_20191120.pdf,output/nygrid_2025_line_parameters/sources/projects/CT_398_Completion_20191120.pdf,30376d1bf9d22cf4836d0fa45bea6b26ede87573f6f4f5bc0a0735dcfa0e981e
DOVER:DOVER_LM_398,combined_route_length,8.43,mi,30,30,cross_source_inference,3.13-mi NY planning segment + 5.3-mi CT project segment. Approximate heterogeneous line; no full-route as-built survey.,DOVER_COMBINED_398,https://www.nyiso.com/documents/20142/16004172/2022-Q2-STAR-Report-Final.pdf/d672bb9f-c5a6-934c-ebcf-4f9e1c3d94e0,output/nygrid_2025_line_parameters/sources/projects/NYISO_2022Q2_STAR.pdf,a2a8aae2bf5abeac88fa56b8e7dfde626673a2225519a81463ff8852615d8fce
DOVER:DOVER_LM_398,geometry_CT,horizontal phases; exact spacing unresolved,,22,Attachment B Sketch 1,primary_project_drawing,"Depicts one replacement structure8039; not route-wide coordinates. Retain phase-spacing sensitivity, not a falsely exact measured GMD.",CT_398,https://portal.ct.gov/lib/csc/pending_petitions/2_petitions_1201through1300/pe1216_filing_eversource.pdf,output/nygrid_2025_line_parameters/sources/projects/CT_398_Petition1216_Filing_2016.pdf,c5ace6b1810e7deb2c3b14cc4235191725d8b6f4c815c0520918f14afc2cb906
DOVER:PAR,installed_banks,2,count,44,7,primary_project_design,Two active banks and one equivalent spare are specified; line-only impedance estimate must not silently absorb missing PAR impedance.,DOVER_PAR,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1035A486-0000-C032-B710-872FC127F6F4%7D,output/nygrid_2025_line_parameters/sources/projects/NYTransco_SA2510_2023.pdf,844a685a691c8922925a2409ffc4e81e5ad3723f80e1518f469b8cba4fe44c5e
DOVER:PAR,per_bank_nameplate_ratings,450/600/750,MVA,44,7,primary_project_design,Published cooling/nameplate sequence as written; no bank series R/X found in this public source.,DOVER_PAR,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1035A486-0000-C032-B710-872FC127F6F4%7D,output/nygrid_2025_line_parameters/sources/projects/NYTransco_SA2510_2023.pdf,844a685a691c8922925a2409ffc4e81e5ad3723f80e1518f469b8cba4fe44c5e
DOVER:PAR,phase_shift_range,40,degree_plus_minus,44,7,primary_project_design,Maximum advance capability at750MVA separately stated32degrees; actual2025tapstateunknown.,DOVER_PAR,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1035A486-0000-C032-B710-872FC127F6F4%7D,output/nygrid_2025_line_parameters/sources/projects/NYTransco_SA2510_2023.pdf,844a685a691c8922925a2409ffc4e81e5ad3723f80e1518f469b8cba4fe44c5e
DOVER:PAR,series_impedance,unresolved,,44,7,not_established,No public per-bank R/X established in reviewed SA2510. Do not infer zero impedance from a zero phase shift.,DOVER_PAR,https://documents.dps.ny.gov/public/Common/ViewDoc.aspx?DocRefId=%7B1035A486-0000-C032-B710-872FC127F6F4%7D,output/nygrid_2025_line_parameters/sources/projects/NYTransco_SA2510_2023.pdf,844a685a691c8922925a2409ffc4e81e5ad3723f80e1518f469b8cba4fe44c5e
