parameter,value,unit,equipment,evidence,status,allowed_use,not_established
replacement_nominal_apparent_capacity,300 each,MVA,PSR33;PSR34,CER filing2021-04-14 printedpage4of13,primary_documented_nominal_capacity,necessary absolute-real-power screen only under nominal-capacity assumption,"complete continuous rating over angle,load,ambient,PQ,current"
international_line_continuous_rating,335 each,MVA,L33P;L34P,same CER printedpage4of13,primary_documented_line_rating,line-versus-PAR rating distinction,not a PAR rating; does not replace300MVAdevice screen
replacement_phase_regulation_design,-60 to +60,degree_no_load,PSR33;PSR34,CIGRE4372021p7 indexed primary; actual Reinhausen2022PDFprintedp44,documented_design_no_load_range,equipment metadata only,not equivalent branchSHIFT constraint; not loaded terminal-angle limit
replacement_design_plot_tap_positions,16R..0..16A;in-phaseLR-8..+8,position_label,PSR33;PSR34,CIGRE4372021pp8-9 indexed primary,design_plot_labels_only,explain discrete control and missing lookup,no numerical commissioned lookup or uniform-degree-step assertion
loaded_phase_dependence,approx14 at ratedload cosphi1 with25percentleakage example,degree_example,newPSRTdesign,CIGRE4372021p9 indexed primary,conditional_design_example,reject fixed no-load angle as a complete loaded envelope,not universally applicable equipment impedance or correction
replacement_completion,2022-2023,year,PSR33;PSR34,HydroOne2024status printedp41/PDFp43,primary_owner_report_downloaded,establishpostreplacementregimefor2025,"2025hourlyoutages,availabilityortappositions"
historical_thermal_emergency_curves,see historical_ratings_DO_NOT_APPLY_2025.csv,MVA,removedPS33andPSR34,NYISO2011filing printedp60/PDFp69;visualchecked,obsolete_equipment_rejected_for2025,documentwhyoldphase-dependenttablesareinapplicable,"newPSRcontinuous,LTEorSTEcurves"
deadband_and_duty_limits,not verified,MW_or_taps_per_time,PSR33;PSR34,no postreplacement primary specification found in reviewedsource set,unverified,leave null; do notinvent or infer from telemetry extrema,physicalcontrol/ramp/dutyfeasibility
full_physical_operating_qualification,false,boolean,PSR33;PSR34,"missingcurrentPQ,taplookup,impedance,thermalcurves,outagesandtrajectory",not_established,controlledactivepowerreplaywithclearlylimitedequipmentnominalscreen,"ACthermal,discretetap,orcontingencyfeasibility"
