EXHIBIT 1
                                                    Department of Energy
                                                    Washington, DC 20585


                                                        Order No. 202-25-11

                     Pursuant to the authority vested in the Secretary of Energy by section 202(c) of the
             Federal Power Act (FPA), 1 and section 301(b) of the Department of Energy Organization Act, 2
                                          0F                                                                             1F




             and for the reasons set forth below, I hereby determine that an emergency exists within the
             Western Electricity Coordinating Council (WECC) Northwest assessment area due to a
             shortage of electric energy, a shortage of facilities for the generation of electric energy, and
             other causes, and that issuance of this Order will meet the emergency and serve the public
             interest.

                                                   EMERGENCY SITUATION

                     In its 2025–2026 Winter Reliability Assessment, NERC finds that the WECC Northwest
             region, which includes Montana, Oregon, Washington, and parts of northern California and
             northern Idaho, is at elevated risk during periods of extreme weather. 3 The assessment notes that
                                                                                               2F




             “there is sufficient capacity in the area for expected peak conditions; however, [balancing
             authorities] are likely to require external assistance during extreme winter weather that causes
             thermal plant outages and adverse wind turbine conditions for area internal resources. External
             assistance may not be available during region-wide extreme winter conditions. Winter peak
             demand for the area is forecast to be 2.9 GW higher (9.3%) compared to last year.” 4               3F




                     In a September 2025 report evaluating Resource Adequacy in the Pacific Northwest,
             Energy + Environmental Economics (E3) determined that “[a]ccelerated load growth and
             continued retirements create a resource gap beginning in 2026 and growing to 9 GW by 2030” 5                     4F




             and that “[l]oad growth and retirements mean the region faces a power supply shortfall in 2026.” 6               5F




             E3 reported that nearly 9000 MW of new capacity will be needed in the region by 2030, but
             currently only 3000 MW of projects for new capacity are in active development. 7 Overall, E3      6F




             found that “[p]referred resources such as wind, solar and batteries make only small contributions
             to meeting resource adequacy needs” and “[t]imely development of all resources is extremely
             challenging due to permitting and interconnection delays, federal policy headwinds, and cost
             pressures.” 8
                        7F




                    TransAlta Centralia Generation (“Centralia”) is an electric generating facility in Centralia,

         1
             16 U.S.C. § 824a(c).
         2
             42 U.S.C. § 7151(b).
3
  NERC 2025-2026 Winter Reliability Assessment, at 6 (November 2025), https://www.nerc.com/globalassets/our-
work/assessments/nerc_wra_2025.pdf.
4
  Id.
5
  E3, Resource Adequacy and the Energy Transition in the Pacific Northwest: Phase 1 Results, at 2 (Sept. 22, 2025),
https://www.utc.wa.gov/sites/default/files/2025-
10/Revised%20V3%20E3%20Presentation%20RA%20Study%20September%2022%20WA%20RA%20Meeting.pd
f. See also id. for the list of E3’s study sponsors, which include certain “regional utilities and generation owners.”
6
  Id. at 10.
7
  Id.
8
  Id. at 2.
                                                                  Page 1 of 4
Washington. Centralia is owned and operated by the TransAlta Centralia Generation LLC
(“TransAlta”). Centralia consists of one remaining coal-fired generation unit, Unit 2, with a
nameplate capacity of 729.9 MW. 9 Unit 2 began operations in 1973 and is slated to cease
                                           8F




operations in December 2025. Unit 1 was retired in 2020. Unit 2 is slated to cease operation in
December 2025, based on a 2011 Washington law 10 and a subsequent agreement between
                                                                  9F




TransAlta and the State of Washington. 11 TransAlta has announced plans to convert the unit to
                                                10F




natural gas by 2028. 12 11F




        More broadly, Executive Orders issued by President Donald J. Trump on January 20, 2025,
and April 8, 2025, underscored the dire energy challenges facing the Nation due to growing
resource adequacy concerns. President Trump declared a national energy emergency in Executive
Order 14156, “Declaring a National Energy Emergency,” in which he determined that the “United
States’ insufficient energy production, transportation, refining, and generation constitutes an
unusual and extraordinary threat to our Nation’s economy, national security, and foreign policy.” 13               12F




The Executive Order adds: “Hostile state and non-state foreign actors have targeted our domestic
energy infrastructure, weaponized our reliance on foreign energy, and abused their ability to cause
dramatic swings within international commodity markets.” 14 In a subsequent Executive Order
                                                                        13F




14262, “Strengthening the Reliability and Security of the United States Electric Grid,” President
Trump emphasized that “the United States is experiencing an unprecedented surge in electricity
demand driven by rapid technological advancements, including the expansion of artificial
intelligence data centers and increase in domestic manufacturing.” 15           14F




       Further, the Department detailed the myriad challenges affecting the Nation’s energy
systems in its July 2025 “Resource Adequacy Report: Evaluating the Reliability and Security of
the United States Electric Grid,” issued pursuant to the President’s directive in Executive Order

9
  U.S. Energy Information Administration, Form EIA-860, Schedule 3: Generator Data (2024) (2024 Form EIA-
860), https://www.eia.gov/electricity/data/eia860/.
10
    Act of Apr. 29, 2011, Ch. 180, 2011 Wash. Laws, https://lawfilesext.leg.wa.gov/biennium/2011-
12/Pdf/Bills/Session%20Laws/Senate/5769-S2.SL.pdf#page=1.
11
    See MOA (Dec. 23, 2011), https://ecology.wa.gov/getattachment/858591f6-dd25-47be-ba1d-
0f58264ca147/20111223TransAltaMOA.pdf (“D. In exchange for the benefits of entering into an MOA with the
State pursuant to RCW 80.80.100, the Company will . . . (5) permanently cease power generation operations of one
Boiler in 2020 and the other Boiler in 2025, which dates are prior to the 2035 end of their expected useful lives
. . . .”); see also First Amendment to MOA (July 13, 2017),
https://fortress.wa.gov/ecy/ezshare/AQ/PDFs/TransAltaMOAAmend1-20170713.pdf. As a coal-fired facility, it
would be difficult for the Centralia Plant to resume operations once it has been retired. Specifically, any stop and
start of operation creates heating and cooling cycles that could cause an immediate failure that could take 30-60 days
to repair if a unit comes offline. In addition, other practical issues, such as employment, contracts, and permits may
greatly increase the timeline for resumption of operations. Further, if TransAlta were to begin disassembling the
plant or other related facilities, the associated challenges would be greatly exacerbated. Thus, continuous operation
is required in such cases so long as the Secretary determines a shortage exists and is likely to persist.
12
    TransAlta Signs Long-Term Agreement for 700 MW at Centralia Facility Enabling Coal to Natural Gas
Conversion (Dec. 9, 2025), https://transalta.com/newsroom/transalta-signs-long-term-agreement-for-700-mw-at-
centralia-facility-enabling-coal-to-natural-gas-conversion/.
13
    Executive Order No. 14156, 90 Fed. Reg. 8433 (Jan. 20, 2025) (Declaring a National Energy Emergency),
https://www.federalregister.gov/documents/2025/01/29/2025-02003/declaring-a-national-energy-emergency.
14
    Id.
15
    Executive Order No. 14262, 90 Fed. Reg. 15521 (Apr. 8, 2025) (Strengthening the Reliability and Security of the
United States Electric Grid), https://www.federalregister.gov/documents/2025/04/14/2025-06381/strengthening-the-
reliability-and-security-of-the-united-states-electric-grid.


                                                      Page 2 of 4
14262. The Department concluded that “[a]bsent decisive intervention, the Nation’s power grid
will be unable to meet projected demand for manufacturing, re-industrialization, and data centers
driving artificial intelligence (AI) innovation.” 16  15F




                                                    ORDER

        FPA section 202(c)(1) provides that whenever the Secretary of Energy determines “that an
emergency exists by reason of a sudden increase in the demand for electric energy, or a shortage
of electric energy or of facilities for the generation or transmission of electric energy,” then the
Secretary has the authority “to require by order . . . such generation, delivery, interchange, or
transmission of electric energy as in its judgment will best meet the emergency and serve the public
interest.” 17 This statutory language constitutes a specific grant of authority to the Secretary to
          16F




require the continued operation of Centralia Unit 2 when the Secretary has determined that such
continued operation will best meet an emergency caused by a sudden increase in the demand for
electric energy or a shortage of generation capacity.

        Such is the case here. As described above, the emergency conditions resulting from
increasing demand and accelerated retirement of generation facilities will continue in the near term
and are also likely to continue in subsequent years. This could lead to the potential loss of power
to homes, businesses, and facilities critical to the national defense in the areas that may be affected
by curtailments or power outages, presenting a risk to public health and safety.

        I have also made the determination that, to best meet the emergency arising from increased
demand, determined shortage, and other causes, and serve the public interest under FPA section
202(c), Centralia Unit 2 shall be made available for operation until March 16, 2026.

        Based on my determination of an emergency set forth above, I hereby order:

     A. From December 16, 2025, TransAlta shall take all measures necessary to ensure that
        Centralia Unit 2 is available to operate at the direction of either Bonneville Power
        Administration (BPA) (in its role as Balancing Authority) or the California Independent
        System Operator Corporation Reliability Coordinator West 18 (in its role as the Reliability
                                                                              17F




        Coordinator). Following the conclusion of this Order, sufficient time for orderly ramp
        down is permitted, consistent with industry practices.

     B. To minimize adverse environmental impacts, this Order limits operation of Centralia Unit
16
   U.S. Department of Energy, Resource Adequacy Report: Evaluating the Reliability and Security of the United
States Electric Grid, at 1 (July 2025), https://www.energy.gov/sites/default/files/2025-
07/DOE%20Final%20EO%20Report%20%28FINAL%20JULY%207%29.pdf.
17
   Although the text of FPA section 202(c) grants this authority to “the Commission,” section 301(b) of the
Department of Energy Organization Act transferred this authority to the Secretary of the Department of Energy. See
42 U.S.C. § 7151(b).
18
   See NERC list of acronyms for Reliability Coordinators at https://www.nerc.com/programs/bulk-power-system-
awareness/reliability-coordinators. On the official NERC Compliance Registry, CAISO is listed as the Reliability
Coordinator. See NERC Compliance Registry at
https://view.officeapps.live.com/op/view.aspx?src=https%3A%2F%2Fwww.nerc.com%2Fglobalassets%2Fprogram
s%2Fregistration%2Fcompliance-registry-
files%2Fnerc_compliance_registry_matrix_excel.xlsx&wdOrigin=BROWSELINK.


                                                    Page 3 of 4
       2 to the times and within the parameters established in paragraph A. TransAlta shall
       provide a daily notification to the Department (via AskCR@hq.doe.gov) reporting whether
       Centralia Unit 2 has operated in compliance with this Order.

   C. All operations of Centralia Unit 2 must comply with applicable environmental
      requirements, including but not limited to monitoring, reporting, and recordkeeping
      requirements, to the maximum extent feasible while operating consistent with the
      emergency conditions. This Order does not provide relief from any obligation to pay fees
      or purchase offsets or allowances for emissions that occur during the emergency condition
      or to use other geographic or temporal flexibilities available to generators.

   D. By December 30, 2025, TransAlta is directed to provide the Department of Energy (via
      AskCR@hq.doe.gov) with information concerning the measures it has taken and is
      planning to take to ensure the operational availability of Centralia Unit 2 consistent with
      this Order. TransAlta shall also provide such additional information regarding the
      environmental and operational impacts of this Order and its compliance with the conditions
      of this Order, in each case as requested by the Department of Energy from time to time.

   E. TransAlta is directed to file with the Federal Energy Regulatory Commission tariff
      revisions or waivers to effectuate this Order, as needed. Rate recovery is available pursuant
      to 16 U.S.C. § 824a(c).

   F. BPA is directed to facilitate transmission service, as needed, to effectuate this Order.

   G. This Order shall not preclude the need for Centralia Unit 2 to comply with applicable state,
      local, or Federal law or regulations following the expiration of this Order.

   H. Because this Order is predicated on the shortage of facilities for generation of electric
      energy and other causes, Centralia Unit 2 shall not be considered a capacity resource.

   I. This Order shall be effective from 11:59 PM Eastern Standard Time (EST) on December
      16, 2025, and shall expire at 11:59 PM Eastern Daylight Time (EDT) on March 16, 2026,
      with the exception of applicable compliance obligations in paragraph D.


Issued in Washington, D.C. at 5:20PM EST on this 16th day of December 2025.



_____________________
Chris Wright
Secretary of Energy




                                             Page 4 of 4
EXHIBIT 2
2025–2026 Winter Reliability Assessment
November 2025
Table of Contents
Preface .................................................................................................................................................... 3      SERC-Southeast ................................................................................................................................. 30
About this Assessment ............................................................................................................................ 4                Texas RE-ERCOT................................................................................................................................. 31
Key Findings ............................................................................................................................................ 5         WECC-Alberta .................................................................................................................................... 32
Risk Highlights ......................................................................................................................................... 8         WECC-Basin ....................................................................................................................................... 33
Regional Assessments Dashboards ....................................................................................................... 16                          WECC-British Columbia ..................................................................................................................... 34
   MISO .................................................................................................................................................. 17       WECC-Mexico .................................................................................................................................... 36
   MRO-Manitoba Hydro ....................................................................................................................... 18                    WECC-Northwest............................................................................................................................... 37
   MRO-SaskPower ................................................................................................................................ 19                WECC-Rocky Mountain ..................................................................................................................... 38
   MRO-SPP ........................................................................................................................................... 20           WECC-Southwest............................................................................................................................... 39
   NPCC-Maritimes ................................................................................................................................ 21            Data Concepts and Assumptions .......................................................................................................... 40
   NPCC-New England ........................................................................................................................... 22               Demand and Resource Tables............................................................................................................... 44
   NPCC-New York ................................................................................................................................. 23            Variable Energy Resource Contributions .............................................................................................. 50
   NPCC-Ontario .................................................................................................................................... 24          Review of Winter 2024–2025 Capacity and Energy Performance ........................................................ 51
   NPCC-Québec .................................................................................................................................... 25              Eastern Interconnection–Canada and Québec Interconnection ...................................................... 51
   SERC-Central ...................................................................................................................................... 27           Eastern Interconnection–United States ............................................................................................ 52
   SERC-East ........................................................................................................................................... 28         Texas Interconnection–ERCOT .......................................................................................................... 52
   SERC-Florida Peninsula ...................................................................................................................... 29                 Western Interconnection .................................................................................................................. 52




                                                                                                                                                                                                                                       2025–2026 Winter Reliability Assessment                                       2
Preface
Electricity is a key component of the fabric of modern society, and the Electric Reliability Organization (ERO) Enterprise serves to strengthen that fabric. The vision for the ERO Enterprise, which is comprised of
NERC and the six Regional Entities, is a highly reliable, resilient, and secure North American bulk power system (BPS). Our mission is to assure the effective and efficient reduction of risks to the reliability and
security of the grid.

                                                                                        Reliability | Resilience | Security
                                                                      Because nearly 400 million citizens in North America are counting on us

The North American BPS is made up of six Regional Entities as shown in the map and corresponding table below. The multicolored area denotes overlap as some load-serving entities participate in one Regional
Entity while associated Transmission Owners/Operators participate in another.




                                                                                                                            MRO         Midwest Reliability Organization
                                                                                                                            NPCC        Northeast Power Coordinating Council
                                                                                                                            RF          ReliabilityFirst
                                                                                                                            SERC        SERC Reliability Corporation
                                                                                                                            Texas RE    Texas Reliability Entity
                                                                                                                            WECC        Western Electricity Coordinating Council




                                                                                                                                                               2025–2026 Winter Reliability Assessment             3
About this Assessment
NERC’s 2025–2026 Winter Reliability Assessment (WRA) identifies, assesses, and reports on areas of concern regarding the reliability of the North American BPS for the upcoming winter season. In addition, the
WRA presents peak electricity demand and supply changes and highlights any unique regional challenges or expected conditions that might affect the reliability of the BPS.

The reliability assessment process is a coordinated evaluation between the Reliability Assessment Subcommittee, the Regional Entities, and NERC staff with demand and resource projections obtained from the
assessment areas.

This report reflects an independent assessment by the ERO Enterprise (i.e., NERC and the six Regional Entities) and is intended to inform industry leaders, planners, operators, and regulatory bodies so that they
are better prepared to ensure BPS reliability. This report also provides an opportunity for industry to discuss plans and preparations to ensure reliability for the upcoming winter period.




                                                                                                                                                            2025–2026 Winter Reliability Assessment             4
Key Findings                                                                                                                 through the purchase of energy on a day-ahead basis. NPCC’s all-hours probabilistic
                                                                                                                             assessment for the NPCC Region included the simulation of both a base case (i.e., normal
This WRA covers the upcoming three-month (December–February) winter period, providing an
                                                                                                                             50/50 demand) and highest peak load scenario (having an approximate 7% chance of
evaluation of the generation resource and transmission system adequacy necessary to meet projected
                                                                                                                             occurring), for both an expected and a low-likelihood, reduced-resource condition. The
winter peak demands and operating reserves. This assessment identifies potential reliability issues of
                                                                                                                             preliminary results of this assessment indicate that operators in Maritimes are likely to
interest and regional risks. The following findings are the ERO Enterprise’s independent evaluation of
                                                                                                                             require emergency operating mitigations and/or energy emergency alerts (EEA) during
electricity generation and transmission capacity as well as the potential operational concerns that
                                                                                                                             above-normal demand or low-resource output conditions.
may need to be addressed for the upcoming winter.
                                                                                                                         •   NPCC-New England: A lower peak demand forecast and additional resources from
Two trends affecting resource adequacy across the BPS for the upcoming winter are rising electricity                         demand response and firm imports offset recent generator retirements, resulting in little
demand forecasts and a continued shift in the resource mix characterized by the retirement of                                change to the NPCC-New England ARM for this winter. New England continues to closely
thermal generators and growth in battery resources. After years of flat or low (~1%) peak demand                             monitor regional energy adequacy, particularly during extended cold snaps where
growth, the aggregate peak demand for all NERC assessment areas has risen by 20 GW (2.5%) since                              constrained natural gas pipelines contribute to rapid depletion of stored fuel supplies.
the previous winter. Nearly all assessment areas are reporting year-on-year demand growth; some                              ISO-NE’s deterministic winter scenario analysis shows limited exposure to energy
are forecasting increases near 10%. Total BPS resources have also increased since last winter, but by                        shortfalls this winter. In New England, winter energy concerns are highest in scenarios
a smaller amount of 9.4 GW. This number includes the net change in generating capacity as well as                            when stored fuels are rapidly depleted; during these periods, timely replenishment is
additional demand response. These demand and resource changes are described in Escalating Winter                             critical to minimizing the potential for energy shortfalls.
Demand and Resource Trends sections.
                                                                                                                         •   SERC-East: The winter peak demand forecast has increased by 700 MW (1.6%) since last
                                                                                                                             winter, while winter firm capacity has declined, resulting in lower reserves. SERC-East has
The following findings are derived from NERC and the ERO Enterprise’s independent evaluation of
                                                                                                                             changed from a summer-peaking area to potentially peaking during both summer and
electricity generation and transmission capacity as well as potential operating concerns that should
                                                                                                                             winter. This is due to the continued addition of solar photovoltaic (PV) generation that
receive attention for Winter 2025–2026:
                                                                                                                             shaves off summer peak demand and a trend toward electrification of heating that drives
    1. All areas are assessed as having adequate resources for normal winter peak-load conditions                            up winter peak demand. All-hours probabilistic analysis from SERC found some load-loss
       (i.e., the area’s 50-50 peak forecast). However, more extreme winter conditions extending                             hours (<0.1 hrs) and small amounts of expected unserved energy, with the highest risk
       over a wide area could result in electricity supply shortfalls. Prolonged, wide-area cold snaps                       occurring during above-normal peak demand and early morning hours when solar output
       can drive sharp increases in electricity demand and threaten reliable BPS generation and the                          is absent.
       availability of fuel supplies for natural-gas-fired generation. Four severe arctic storms have
                                                                                                                         •   SERC-Central: Additional demand response and flat load growth since last winter is
       descended to cover much of North America since 2021, causing regional demand for
                                                                                                                             offsetting declining resource capacity (down 1,120 MW), resulting in little change to the
       electricity and heating fuel to soar and exposing generation and fuel infrastructure in
                                                                                                                             ARM at 30.5%. There are adequate resources for normal winter peak demand; however,
       temperate areas to freezing conditions. 1 The following areas face risks of electricity supply
                                                                                                                             higher levels of demand that can occur during extreme cold temperatures can result in
       shortfalls during periods of more extreme conditions this winter (see Figure 1):
                                                                                                                             insufficient reserves that operators would need to manage with non-firm imports and
         •    NPCC-Maritimes: The peak demand forecast has fallen slightly (-1.6%) in the NPCC-                              potential energy emergencies.
              Maritimes assessment area, contributing to higher reserves compared to the 2024–2025
                                                                                                                         •   Texas RE-ERCOT: Strong load growth from new data centers and other large industrial
              winter. Maritimes is projected to have an Anticipated Reserve Margin (ARM) of 16.9%,
                                                                                                                             end users is driving higher winter electricity demand forecasts and contributing to
              which is 270 MW below the area’s Reference Margin Level of 20% . New Brunswick has
                                                                                                                             continued risk of supply shortfalls. For the upcoming winter season, Texas RE-ERCOT is
              long-term energy contracts that can be used to mitigate resource adequacy challenges
                                                                                                                             expected to continue facing reserve shortage risks during the peak load hour and high-

1 See detailed reports on the January 2024 and January 2025 Arctic Storms, Winter Storm Elliott, and Winter Storm Uri.


                                                                                                                                                                2025–2026 Winter Reliability Assessment              5
                                                                                            Key Findings

    net-load hours, particularly under extreme load conditions that accompany freezing
    temperatures. Elevated forced outage of thermal resources and reduced output from
    intermittent resources during these conditions exacerbates the risk of supply shortfalls.
    In winter, peak demands typically occur before sunrise and after sunset coinciding with
    the unavailability of solar generation making the system dependent on wind generation
    and dispatchable resources. Data centers are altering the daily load shape due to their
    round-the-clock operating pattern, lengthening peak demand periods. Additional battery
    storage and demand-response resources since last winter help mitigate shortfall risks.
    However, with the continued flattening of the load curve, maintaining sufficient battery
    state of charge will become increasingly challenging for extended periods of high loads,
    such as a severe multi-day storm like Winter Storm Uri.
•   WECC-Basin: There is sufficient capacity in the area for expected peak conditions;
    however, Balancing Authorities (BA) are likely to require external assistance during
    extreme winter weather that causes thermal plant outages, adverse wind turbine
    conditions, and natural gas fuel supply issues for area internal resources. External
    assistance may not be available during region-wide extreme winter conditions. With an
    expected winter peak demand of 11.1 GW, under an extreme combination of generator
    derates and outages, the region could be short 1.6 GW before imports. Forecasted net
    internal demand has increased 1% since last year, with little change in winter capacity.
    Note that the WECC-Basin assessment area includes Utah, southern Idaho, and a portion
    of western Wyoming. In prior WRA reports, this part of the BPS was included as part of
    the WECC-NW assessment area. The 2025–2026 WRA includes a new assessment area
    map for the Western Interconnection. The new assessment area boundaries provide
    reliability risk information in more geographic detail for the United States and Mexico.                                Figure 1: Winter Reliability Risk Area Summary
•   WECC-NW: Like WECC-Basin, there is sufficient capacity in the area for expected peak
    conditions; however, BAs are likely to require external assistance during extreme winter               2. The performance of natural gas production and supply infrastructure during peak winter
    weather that causes thermal plant outages and adverse wind turbine conditions for area                    conditions will again have a significant effect on BPS reliability. Natural gas is an essential
    internal resources. External assistance may not be available during region-wide extreme                   fuel for electricity generation in winter. Winter fuel supplies for thermal generators must be
    winter conditions. Winter peak demand for the area is forecast to be 2.9 GW higher (9.3%)                 readily available during the periods of high electricity and natural gas demand that accompany
    compared to last year. Over 3 GW of new resources have been in development for the                        extreme cold weather. Yet these periods are the most challenging for natural-gas-fired
    assessment area this year, primarily battery storage, solar PV, and wind resources. Delays                Generator Operators to obtain sufficient fuel and delivery. Natural gas production often falls
    that threaten timely completion of these resource additions will make the area more                       off in extreme winter temperatures as supply infrastructure is affected by freezing issues, and
    reliant on imports to meet peak demand.                                                                   Generator Operators that fail to secure firm fuel delivery are frequently unable to access fully
                                                                                                              subscribed pipelines. Evidence from the past two winters indicates notable improvement in
                                                                                                              the delivery of natural gas to BPS generators since winter storms Elliott and Uri with overall
                                                                                                              less natural gas production decline during cold weather and fewer natural gas infrastructure


                                                                                                                                                       2025–2026 Winter Reliability Assessment              6
                                                                                                      Key Findings

         force majeures. 2 Still, natural gas infrastructure freeze protection mitigations are voluntary        Recommendations
         for the natural gas industry in most of North America, resulting in uneven application of              To reduce the risks of energy shortfalls on the BPS this winter, NERC recommends the following:
         protections and continued supply risks during extreme conditions. Furthermore, timing
         misalignments between the natural gas and electric markets continue to challenge generator                  •   Reliability Coordinators (RC), BAs, and Transmission Operators (TOP) in the elevated risk areas
         fuel procurement in advance of severe winter conditions that occur over winter holiday                          identified in the key findings should review seasonal operating plans and the protocols for
         weekends. As winter approaches, NERC encourages all entities across the gas-electric value                      communicating and resolving potential supply shortfalls in anticipation of potentially high
         chain—from production to the burner tip—to take all necessary preparations for extreme                          generator outages and extreme demand levels. Operators should review NERC’s Resources
         cold and keep natural gas flowing and the lights on.                                                            on Cold Weather Preparations.

    3. Cold weather Reliability Standards first introduced in 2023 have been improved prior to the                   •   GOs should complete winter readiness plans and checklists prior to December, deploy
       upcoming winter and address recommendations from winter storms Elliott and Uri. In                                weatherization packages well in advance of approaching winter storms, and frequently check
       September 2025, the Federal Energy Regulatory Commission (FERC) approved EOP-012-3 with                           and maintain cold weather mitigations while conditions persist.
       an effective date of October 1, 2025, concluding the development of Reliability Standards for                 •   BAs should be cognizant of the potential for short-term load forecasts to underestimate load
       generator cold weather preparedness. 3 The EOP-012 Reliability Standard contains                                  in extreme cold weather events and be prepared to take early action to implement protocols
       requirements for generator freeze protection measures, cold weather preparedness plans,                           and procedures for managing potential reserve deficiencies. Proactive issuance of winter
       and operator training. Among the improvements in the new version are enhanced and                                 advisories and other steps directed at generator availability contributed to improved
       expanded requirements to ensure that Generator Owners (GO) are implementing corrective                            reliability during cold weather events of the past two winters.
       actions to address known issues affecting their ability to operate in cold weather in a timely
       manner. NERC collects data on the winterization of generating units, which, in conjunction                    •   RCs and BAs should implement generator fuel surveys to monitor the adequacy of fuel
       with NERC’s monitoring of BPS performance and analysis of cold weather events, helps                              supplies. They should prepare their operating plans to manage potential supply shortfalls and
       determine the effectiveness of Reliability Standards. NERC submitted to FERC its first annual                     take proactive steps for generator readiness, fuel availability, load curtailment, and sustained
       Cold Weather Data and Analysis informational filing in October 2025. 4 Based on the data                          operations in extreme conditions.
       reported this year, 96% of the total net winter capacity reported extreme cold weather                        •   Generator Owners/Operators of natural-gas-fired units should maintain awareness of
       temperatures (ECWT) at or below 32 degrees Fahrenheit, triggering winter preparedness                             potential extreme cold weather developing over holiday weekends and the implications for
       measures under the Cold Weather Preparedness Standard, and 99% of total net winter                                fuel planning and procurement that may result given the natural gas purchase close dates
       capacity in the continental US reporting the ability to operate at the calculated ECWT. As the                    that precede long holiday weekends.
       first such report, this Cold Weather Data and Analysis filing provides a benchmark for future
       analysis.                                                                                                     •   State and provincial regulators can assist grid owners and operators in advance of and during
                                                                                                                         extreme cold weather by maintaining awareness of BA, natural gas pipeline, and gas local
                                                                                                                         distribution company (LDC) operational public announcements and notices, amplifying public
                                                                                                                         appeals for electricity and natural gas conservation, and supporting requested environmental
                                                                                                                         and transportation waivers.




2 See January 2025 Arctic Events | A System Performance Review, April 2025                                      4 See 2025 Cold Weather Data Collection and Analysis Informational Filing
3 See NERC’s Statement on FERC September Open Meeting for summary and link to FERC’s order.


                                                                                                                                                                         2025–2026 Winter Reliability Assessment       7
Risk Highlights                                                                                                                                                                                                                                                                       Resource Trends
                                                                                                                                                                                                                                                                                      BPS resources are growing, but at a slower rate than demand is rising. Battery and solar facilities were
                                                                                                                                                                                                                                                                                      the leading resource types added to the BPS since last winter. Solar resources, however, often do not
Escalating Winter Demand
                                                                                                                                                                                                                                                                                      supply output during hours of peak winter demand. Growth in demand response is also contributing
Winter electricity demand is rising at the fastest rate in recent years, particularly in areas where data
                                                                                                                                                                                                                                                                                      to BPS resources for the upcoming winter. Table 1 shows the total change in BPS resources since last
center development is occurring. After several years of low (~1%) growth, total internal demand for
                                                                                                                                                                                                                                                                                      winter. For battery, solar, and wind resources, the table includes change in both nameplate (installed)
the BPS is forecast to increase by 20.2 GW (2.5%) over last winter’s forecast. The changes in forecasted
                                                                                                                                                                                                                                                                                      capacity as well as the change in on-peak demand capacity, which is the capacity that resources are
net internal demand for each assessment area are shown in Figure 2 below. 5 Assessment areas
                                                                                                                                                                                                                                                                                      expected to provide in their area during the time of peak demand. For assessment-area specific
develop these forecasts based on historical load and weather information as well as future
                                                                                                                                                                                                                                                                                      information see Variable Energy Resource Contributions section.
projections. Most assessment areas are projecting an increase in peak demand. SaskPower, PJM, the
U.S. Southeast, and parts of the U.S. West have the largest increase in peak demand forecasts.
                                                                                                                                                                                                                                                                                        Table 1: BPS Resource Change from Winter 2024–2025 to Winter 2025–2026
                                                                                                                                                                                                                                                                                                                Net Change                  Net Change
 12%                                                                                                                                                                                                                                                                                   Resource
                                                                                                                                                                                                                                                                                                                Nameplate Capacity (MW)     Peak Demand Capacity (MW)
 10%                                                                                                                                                                                                                                                                                   Total Generator Capacity                                                   1,335
                                                                                                                                                                                                                                                                                        Battery                                      19,659                      11,121
   8%
                                                                                                                                                                                                                                                                                        Solar                                        11,097                       1,176
   6%                                                                                                                                                                                                                                                                                   Wind                                           -562                     -14,238
   4%                                                                                                                                                                                                                                                                                   Thermal and Hydro                                                         3,276
                                                                                                                                                                                                                                                                                       Demand Response                                                            8,112
   2%                                                                                                                                                                                                                                                                                  Total Resources                                                            9,447
   0%
                                                                                                                                                                                                                                                                                      Total BPS resources for serving winter peak demand, including generating capacity and demand
  -2%
                                                                                                                                                                                                                                                                                      response, have increased since last winter by 9,447 MW. Sizeable additions in battery resources and
  -4%                                                                                                                                                                                                                                                                                 some new natural gas-fired generators contribute to the increase in resource capacity. However, the
                                                                                                                                                                                                                                                                                      increase is offset by lower on-peak capacity values for wind resources, which are the result of revised
  -6%
                                                                                                                                                                                                                                                                                      valuations of wind resource capability at peak demand hours in some areas. 6 As a result, BPS
                                     NPCC-Maritimes
                                                      SERC-FP




                                                                                                                                                                                                                                                        SERC-SE
                                                                                                                            MRO-SPP
                                                                                                                                      TRE-ERCOT
                                                                                                                                                  NPCC-New York




                                                                                                                                                                                                                        WECC-SW
                                                                                                                                                                                                                                  MRO-SaskPower



                                                                                                                                                                                                                                                                  WECC-NW
                                                                                         WECC-BC




                                                                                                                                                                  NPCC-Ontario


                                                                                                                                                                                        WECC-Basin




                                                                                                                                                                                                                                                                            WECC-RM
                            SERC-C



                                                                NPCC-Quebec
                                                                              WECC-Mex


                                                                                                   WECC-CA
         NPCC-New England




                                                                                                             MRO-Manitoba




                                                                                                                                                                                 MISO


                                                                                                                                                                                                     WECC-AB




                                                                                                                                                                                                                                                  PJM
                                                                                                                                                                                                               SERC-E



                                                                                                                                                                                                                                                                                      generator capacity for winter peak demand makes up only a small portion of the total BPS increase.
                                                                                                                                                                                                                                                                                      Generation accounts for 1,335 MW of the total 9,445 MW increase, while the larger share comes from
                                                                                                                                                                                                                                                                                      demand response programs. Area specific information on demand response is provided in the
                                                                                                                                                                                                                                                                                      Demand and Resource Tables.

                                                                                                                                                                                                                                                                                      The recent trend in resource additions is contributing to higher risk of electricity supply shortfalls in
                                                                                                                                                                                                                                                                                      winter. BA operators are likely to face higher winter demand without a comparable increase in supply
        Figure 2: Change in Net Internal Demand—Winter 2025–2026 Forecast
                                                                                                                                                                                                                                                                                      resources. Furthermore, the types of resources that are growing the most-- battery resources and
                      Compared to Winter 2024–2025 Forecast

5 See Data Concepts and Assumptions section for demand definitions.                                                                                                                                                                                                                   6 Since last winter, ERCOT and MISO have implemented new methods for determining capacity contributions that result in

                                                                                                                                                                                                                                                                                      lower wind and solar resources contributions at peak demand. See ERCOT’s Resource Adequacy page and MISO’s Planning
                                                                                                                                                                                                                                                                                      Year 2025-2026 Wind and Solar Capacity Credit Report.

                                                                                                                                                                                                                                                                                                                                            2025–2026 Winter Reliability Assessment                      8
                                                                                                        Risk Highlights

demand response—have unique characteristics that operators will need to account for and could limit                 Natural gas generator performance can be threatened when natural gas supplies are insufficient or
the use of these resources in extreme winter conditions. Battery energy is reliable when it can be                  when natural gas infrastructure is unable to maintain the flow of fuel to critical generators. Grid
dispatched and has sufficient charge for the period it is needed, yet little time to recharge can be                operators continue to acknowledge and enhance their winter planning processes to firm up their fuel
expected during extreme winter weather. System operators will need good visibility on battery state                 supplies and guard against natural gas disruptions, but winter storms Uri and Elliott demonstrated
of charge and should anticipate that some extreme winter events will cause these resources to                       that combinations of natural gas flow restrictions and supply insufficiency can occur regardless of
become depleted when needed. Demand response is limited by contract terms, which typically specify                  whether cold temperatures are common or uncommon in the region and can affect more than one
how often and for how long the resource may be used. Other resource types are also challenged in                    BA area concurrently.
winter (see Thermal Generator Fuel Adequacy and Security). As BAs grapple with higher demand in
most parts of the BPS, they will do so with resources that are becoming increasingly complex to                     Many BPS areas that regularly experience cold weather events, like New England, have adopted
dispatch especially in winter.                                                                                      mitigating technologies to lessen the impact of natural gas shortages through generator dual-fuel
                                                                                                                    capability and stored backup fuel. In those areas, prolonged cold weather events present a risk of
Thermal Generator Fuel Adequacy and Security                                                                        rapid depletion of stored backup fuel. Robust regional and distributed storage investments and winter
The performance of the thermal generator fleet remains critical to winter BPS operations. Winter fuel               planning for timely fuel replenishment are critical to minimizing potential energy shortfalls in the
supplies for thermal generators must be readily available during periods of high demand and extreme                 operational time frame in these areas.
cold weather. Generally, fuel adequacy for the thermal generating fleet is bolstered through strategic
infrastructure investments and fuel stockpiling that increases the certainty of having fuel on hand that            Natural gas and electricity infrastructures have the added complexity of interdependence. Electricity
can be converted to electricity when needed. Because of this, winter performance of thermal                         is used to power some facilities, such as compressor stations and processing plants that make up
generators is inextricably linked to extraction, processing, storage, and delivery infrastructure for a             natural gas infrastructure. These interdependencies mean that reliability events that originate on one
variety of fuels. Fuel supply risks have been noted in recent years’ WRAs related to coal and natural               system have the potential to affect the other and worsen the overall event magnitude or duration.
gas availability and illustrate the interconnected nature of these critical energy infrastructure systems.
                                                                                                                    Natural gas infrastructure freeze protection mitigations are voluntary for the natural gas industry in
BPS stakeholders across North America note multiple fuel-related issues that are being monitored                    most of North America. Texas is an exception, where the Railroad Commission of Texas adopted rules
entering the winter season. For example, while coal represents a waning share of the overall resource               to require critical natural gas facilities to implement weather-related emergency preparation
mix, it continues to play an important role in meeting demand during extreme winter weather events,                 measures. 7 Lack of consistent standards for natural gas infrastructure protections will result in uneven
and oil inventories at dual-fuel gas-oil generators lessen risks related to natural gas deliverability in           application of freeze protections and continued supply risks during extreme conditions in many areas.
infrastructure-constrained regions, especially during the winter. Notably, it is infeasible or
prohibitively costly to stockpile natural gas locally at power plants, and this exposes the BPS to the              These considerations have driven higher levels of coordination to ensure sustained reliable operation
risk profile of the constituent systems that comprise the supply and delivery of this just-in-time fuel.            of the natural gas and electricity systems. While a FERC and ERO staff review of system performance
                                                                                                                    during the January 2025 arctic events 8 details improvements in electric and natural gas coordination
Natural Gas Generator Fuel Supplies                                                                                 since winter storms Uri and Elliott, the review also identifies continuing gaps between the electricity
Natural gas generators remain a crucial part of on-peak resources meant to meet winter electricity                  and natural gas industries that remain entering the 2025–2026 Winter season. These include natural
demand across much of North America. While many Generator Owners and Operators secure backup                        gas scheduling challenges during winter holiday weekends, market time frame and process
fuel supplies at critical gas-fired generators, particularly in the northeastern United States and Florida,         incompatibility, and electric power entities’ lack of visibility into operational impact data from natural
large contributions to the on-peak winter resource mix by single-fuel natural-gas-fired generators                  gas producers and suppliers.
remain across North America (see Figure 3).

7 See Railroad Commission of Texas weatherization rule.                                                             8 FERC, NERC Issue Report on System Performance During the January 2025 Arctic Weather | Federal Energy Regulatory

                                                                                                                    Commission

                                                                                                                                                                         2025–2026 Winter Reliability Assessment                    9
                                                                                                  Risk Highlights

The U.S. Energy Information Administration (EIA) 9 anticipates a slightly milder winter than last year across much of the United States, especially in the Northeast, leading to a projection that households will
consume approximately 2% less natural gas than last winter. Working natural gas storage inventories are about 5% above the previous five-year average in the United States heading into the winter season. The
EIA attributes this relative surplus in part to robust production this summer and lower-than-expected natural gas consumption by power generators.




                                       Figure 3: Single-Fuel Natural-Gas-Fired Generation Capacity Contribution to the 2025–2026 Winter Generation Mix

9 See the U.S. Energy Information Administration’s Winter Fuels Outlook 2025–26


                                                                                                                                                           2025–2026 Winter Reliability Assessment            10
                                                                                                                    Risk Highlights

Risk Assessment Discussion
NERC assesses the risk of electricity supply shortfall in each assessment area for the upcoming season                          Assessment of Planning Reserve Margins and Operational Risk Analysis
by considering Planning Reserve Margins, seasonal risk scenarios, probability-based risk assessments,                           Anticipated Reserve Margins (ARM), which provide the Planning Reserve Margins for normal peak
and other available risk information. NERC provides an independent assessment of the potential for                              conditions, as well as reserve margins with typical forced outage levels and for the most extreme
each assessment area to have sufficient operating reserves under normal conditions as well as above-                            seasonal risk scenarios are provided in Table 3.
normal demand and low-resource output conditions selected for the assessment. A summary of the
assessment approach is provided in Table 2.
                                                                                                                                              Table 3: Seasonal Risk Scenario On-Peak Reserve Margins
                      Table 2: Seasonal Risk Assessment Summary                                                                                                                           Reserve Margin with Higher
                                                                                                                                                        Anticipated   Reserve Margin with
       Category        Criteria1                                                                                                   Assessment Area                                        Demand, Outages, Derates in
                                                                                                                                                      Reserve Margin    Typical Outages
                                                                                                                                                                                             Extreme Conditions
         High           • Planning Reserve Margins do not meet Reference Margin Levels (RML);
                            or                                                                                                    MISO                          49.5%               22.3%                         3.7%
 Potential for                                                                                                                    MRO-Manitoba                  13.7%               11.4%                         6.1%
                        • Probabilistic indices exceed benchmarks, e.g., loss of load hours (LOLH)
 insufficient                                                                                                                     MRO-SaskPower                 35.1%               29.0%                       16.1%
                            of 2.4 hours over the season; or
 operating reserves                                                                                                               MRO-SPP                       56.5%               29.4%                       16.9%
                        • Analysis of the risk hour(s) indicates resources will not be sufficient to
 in normal peak
                            meet operating reserves under normal peak-day demand and outage                                       NPCC-Maritimes                16.9%               12.5%                        -4.7%
 conditions
                            scenarios2                                                                                            NPCC-New England              58.9%               45.4%                         8.7%
      Elevated          • Probabilistic indices are low but not negligible (e.g., LOLH above 0.1                                  NPCC-New York                 78.2%               52.4%                       16.2%
                            hours over the season); or                                                                            NPCC-Ontario                  28.6%               21.8%                       13.2%
                        • Analysis of the risk hour(s) indicates resources will not be sufficient to                              NPCC-Québec                   15.2%               15.1%                         5.0%
 Potential for
                            meet operating reserves under extreme peak-day demand with normal                                     PJM                           35.6%               24.8%                       15.6%
 insufficient
                            resource scenarios (i.e., typical or expected outage and derate
 operating reserves                                                                                                               SERC-C                        30.5%               22.4%                        -0.9%
                            scenarios for conditions);2 or
 in above-normal                                                                                                                  SERC-E                        21.9%               17.5%                         3.0%
                        • Analysis of the risk hour(s) indicates resources will not be sufficient to
 conditions                                                                                                                       SERC-FP                       41.7%               28.3%                       25.6%
                            meet operating reserves under normal peak-day demand with reduced
                            resources (i.e., extreme outage and derate scenarios)3                                                SERC-SE                       39.7%               24.7%                       17.7%
       Normal           • Probabilistic indices are negligible                                                                    TRE-ERCOT                     36.0%               25.2%                      -20.0%
                        • Analysis of the risk hour(s) indicates resources will be sufficient to meet                             WECC-AB                       35.2%               32.4%                       10.0%
 Sufficient operating                                                                                                             WECC-Basin                    29.6%               19.7%                      -21.1%
                            operating reserves under normal and extreme peak-day demand and
 reserves expected
                            outage scenarios4                                                                                     WECC-BC                       25.9%               25.8%                       15.4%
 Table Notes:                                                                                                                     WECC-CA                       82.3%               73.7%                       57.9%
 1The table provides general criteria. Other factors may influence a higher or lower risk assessment.
 2Normal resource scenarios include planned and typical forced outages as well as outages and derates that are closely            WECC-Mex                      83.1%               79.4%                       52.9%
 correlated to the extreme peak demand.                                                                                           WECC-NW                       30.9%               29.5%                        -8.5%
 3Reduced resource scenarios include planned and typical forced outages and low-likelihood resource scenarios, such as
                                                                                                                                  WECC-RM                       61.7%               53.2%                       10.0%
 extreme low-wind scenarios, low-hydro scenarios during drought years, or high thermal outages when such a scenario
 is warranted.                                                                                                                    WECC-SW                      104.4%               90.1%                       50.1%
 4Even in normal risk assessment areas, extreme demand and extreme outage scenarios that are not closely linked may

 indicate risk of operating reserve shortfall.

                                                                                                                                                                             2025–2026 Winter Reliability Assessment          11
                                                                                                    Risk Highlights

Seasonal risk scenarios for each assessment area are presented in the Regional Assessments                                                   Table 4: Energy Emergency Alert Levels
Dashboards section. The on-peak reserve margin and seasonal risk scenario charts in each dashboard                      EEA
provide potential winter peak demand and resource condition information. The reserve margins on                                Description                Circumstances
                                                                                                                       Level
the right side of the dashboard pages provide a comparison to the previous year’s assessment. The
seasonal risk scenario charts present deterministic scenarios for further analysis of different demand                                                    •   The BA is experiencing conditions in which all available
and resource levels with adjustments for normal and extreme conditions. The assessment areas                                                                  generation resources are committed to meet firm load,
determined the adjustments to capacity and peak demand based on methods or assumptions that                                                                   firm transactions, and reserve commitments and is
are summarized in the seasonal risk scenario charts; more information about these dashboard charts                             All available generation       concerned about sustaining its required operating
                                                                                                                      EEA 1
is provided in the Data Concepts and Assumptions section.                                                                      resources in use               reserves.
                                                                                                                                                          •   Non-firm wholesale energy sales (other than those that
The seasonal risk scenario charts can be expressed in terms of reserve margins: In Table 3, each                                                              are recallable to meet reserve requirements) have been
assessment area’s ARMs are shown alongside the reserve margins for a typical generation outage                                                                curtailed.
scenario (where applicable) and the extreme demand and resource conditions in their seasonal risk
scenario.                                                                                                                                                 •   The BA is no longer able to provide its expected energy
                                                                                                                                                              requirements and is an energy-deficient BA.
Areas highlighted in orange in Figure 1 above have been identified as having resource adequacy or                              Load management            •   An energy-deficient BA has implemented its operating
                                                                                                                      EEA 2
energy risks for the winter and are included in the Key Findings section’s discussion that follows. The                        procedures in effect           plan(s) to mitigate emergencies.
typical outage reserve margin includes anticipated resources minus the capacity that is likely to be in
maintenance or forced outage at peak demand. If the typical maintenance or forced-outage margin                                                           •   An energy-deficient BA is still able to maintain minimum
is the same as the ARM, it is because an assessment area has already factored typical outages into the                                                        operating reserve requirements.
anticipated resources. The extreme conditions margin includes all components of the scenario and                               Firm load interruption
represents the most severe operating conditions of an area’s scenario. Note that any reserve margin                   EEA 3    is imminent or in          •   The energy-deficient BA is unable to meet minimum
below zero indicates that the resources fall below demand in the scenario.                                                     progress                       operating reserve requirements.

In addition to the peak demand and seasonal risk hour scenario charts, the assessment areas provided                                                  Energy Emergency Alerts
a resource adequacy risk assessment that was probability-based for the winter season. Results are                 The combination of above-normal generation outages, low resource output, and peak loads as
summarized in Table 5. The risk assessments account for the hour(s) of greatest risk of resource                  occurred during the extreme cold weather events of Winter Storm Uri in 2021 and Winter Storm
shortfall. For most areas, the hour(s) of risk coincides with the time of forecasted peak demand;                 Elliott in 2022 are ongoing winter reliability risks. When supply resources in an area fall below
however, some areas incur the greatest risk at other times based on the varying demand and resource               expected demand and operating reserve requirements, BAs may need to employ EEAs to maintain
profiles. Various risk metrics are provided and include loss of load expectation (LOLE), loss of load             balance between available capacity and energy and real-time demand. A description of each EEA
hours (LOLH), expected unserved energy (EUE), and the probabilities of energy emergency alert (EEA)               level is provided above.
declarations (see Table 4 for a description of EEA levels).




                                                                                                                                                                 2025–2026 Winter Reliability Assessment            12
                                                                                             Risk Highlights

                                                                        Table 5: Probability-Based Risk Assessment
  Area                          Type of Assessment                                                                        Results and Insight from Assessment
                                                                           MISO does not provide a probabilistic assessment for the WRA. MISO applies a deterministic look at expected system conditions,
                                                                           looking at generation availability under typical and extreme outages and looking at a typical 50/50 load forecast and an extreme
  MISO      Deterministic
                                                                           90/10 load forecast. For the upcoming winter season, under an extreme outage and extreme 90/10 load forecast, this is the
                                                                           riskiest scenario for the MISO footprint. This scenario produces the shortest actual reserve margin for January.
 MRO-       Probabilistic study for the NERC Probabilistic Assessment      Probabilistic analysis for the 2024 ProbA summarized in NERC’s 2024 Long-Term Reliability Assessment (LTRA) found no load-
Manitoba    (ProbA)                                                        loss or unserved energy hours for 2026.
                                                                           SaskPower’s probabilistic assessment for the 2025–2026 Winter indicates that risk of shortfalls is lower than the previous
  MRO-
            Probability-based capacity adequacy assessment                 winter. LOLH for an elevated risk scenario for the 2025–2026 Winter season is 0.08 hours. The month with the highest LOLH is
SaskPower
                                                                           December (0.05 hours).
                                                                            Probabilistic analysis for the 2024 ProbA summarized in NERC’s 2024 LTRA found no load-loss or unserved energy hours for
MRO-SPP     NERC 2024 ProbA
                                                                            2026.

            NPCC conducted an all-hour probabilistic reliability assessment that included detailed neighbor modeling and consisted of a base case and severe case examining low resources, reduced imports,
  NPCC
            and higher loads. The assessment evaluates the probabilistic indices of LOLE, LOLH, and EUE. The highest peak load scenario has an approximately 7% probability of occurring.
            The Maritimes Area low-likelihood resource case assumed:
                                                                            The preliminary assessment indicates that established operating procedures are not sufficient to maintain a balance between
            wind derated by 50% for every hour in December through
 NPCC-                                                                      electricity supply and demand. Under highest peak load levels, the Maritimes Area shows a notable likelihood of utilizing its
            February and a 50% natural gas capacity curtailment for
Maritimes                                                                   operating procedures such as reducing 30-minute reserves, initiating interruptible loads, and reducing 10-minute reserves to
            December through February (dual-fuel units assumed
                                                                            maintain system reliability during the upcoming winter period.
            reverting to oil) and reduced transfer capabilities.
            The New England Area low-likelihood resource case assumed:
            500 MW of additional maintenance outages, ~4,513 MW of
NPCC-New                                                                    The preliminary results of this assessment indicate that operating procedures were not needed to maintain a balance between
            gas-fired generation unavailable due to fuel supply
 England                                                                    electricity supply and demand
            constraints, and 50% reduced import capabilities of external
            ties.
            The New York Area low-likelihood resource case assumed:
            ~500 MW of extended maintenance in southeastern New             The preliminary results of this assessment indicate that operating procedures were not needed to maintain a balance between
NPCC-New
            York, 600 MW of cable transmission reduction across HVdc        electricity supply and demand. No cumulative LOLE, LOLH or EUE risks were indicated over the December–February winter
  York
            facilities, and ~5,000 MW of generation unavailable due to      period, for all the scenarios modeled.
            fuel delivery issues.
            An energy assessment for the Ontario Assessment Area was
 NPCC-      conducted for two scenarios: firm resources and firm demand
                                                                            No cumulative LOLH or EUE risks were identified over the entire November-to-April winter season for both scenarios modeled.
 Ontario    with expected weather, and planned resources with planned
            demand with expected weather.



                                                                                                                                                     2025–2026 Winter Reliability Assessment            13
                                                                                                 Risk Highlights

                                                                            Table 5: Probability-Based Risk Assessment
   Area                             Type of Assessment                                                            Results and Insight from Assessment
                                                                              The preliminary results of this assessment indicate that established operating procedures are sufficient to maintain a balance
  NPCC-        The Québec Area low-likelihood resource case assumed 1,000
                                                                              between electricity supply and demand if needed. No cumulative LOLE, LOLH or EUE risks were indicated over the December–
  Québec       MW of generation reductions.
                                                                              February winter period for all the scenarios modeled
               Probabilistic study for the NERC Probabilistic Assessment      Probabilistic study for 2025–2026 Winter is not provided for the WRA. PJM performed probabilistic analysis for 2026-2027
               (ProbA)                                                        winter as part of the 2024 ProbA summarized in NERC’s 2024 LTRA. The results of this study indicate risk of load loss (<0.1 hours)
    PJM
                                                                              and unserved energy during winter months. For the upcoming winter, load-loss hours are expected to be less than this value
                                                                              because forecasted load is lower and anticipated resource capacity is higher than the case studied for the 2024 ProbA.
               Based on the 2024 NERC Probabilistic Assessment (ProbA) base-case result. SERC’s assessment used 38 years of historical load shapes to assess the resource adequacy of years 2026 and 2028,
   SERC
               primarily based on data from the 2024 Long Term Reliability Assessment (LTRA).
                                                                              Probabilistic analysis for the 2024 ProbA summarized in NERC’s 2024 LTRA found no load-loss or unserved energy hours for
SERC-Central
                                                                              2026.
                                                                              Probabilistic analysis for the 2024 ProbA summarized in NERC’s 2024 LTRA found a small number of load-loss hours (<0.1) and
 SERC-East
                                                                              EUE (61 MWh / 1 ppm) for 2026.
SERC-Florida                                                                  Probabilistic analysis for the 2024 ProbA summarized in NERC’s 2024 LTRA found negligible load-loss hours and EUE.
 Peninsula
   SERC-                                                                        Probabilistic analysis for the 2024 ProbA summarized in NERC’s 2024 LTRA found no load-loss or unserved energy hours for
 Southeast                                                                      2026.
                                                                                ERCOT’s probabilistic risk assessment indicates a 2% probability of having to declare EEAs during the January forecasted winter
 Texas RE-
               ERCOT Probabilistic Reserve Risk Model                           peak day (which coincides with the highest reserve shortage risk) and a controlled load shed probability of 1.8%. ERCOT defines
  ERCOT
                                                                                low-risk hours as when the probability of an EEA is less than 10%.
               The resource adequacy work performed at WECC used the Multi-Area Variable Resource Integration Convolution (MAVRIC) model for the 2025 LTRA. The MAVRIC model is a convolution-based
   WECC        probabilistic model and is WECC’s chosen method for developing probability metrics used for assessing demand and variable resource availability in every hour. In the resource adequacy
               environment, the reports produced support NERC’s seasonal assessments, LTRA, and ProbA.
                                                                                The results of the probabilistic assessment reveal no EUE or LOLH for Winter 2025–2026.
 WECC-AB

                                                                                The results of the probabilistic assessment reveal no EUE or LOLH for Winter 2025–2026.
WECC-Basin

                                                                                The results of the probabilistic assessment reveal no EUE or LOLH for Winter 2025–2026.
 WECC-BC



                                                                                                                                                          2025–2026 Winter Reliability Assessment             14
                                                      Risk Highlights

                                  Table 5: Probability-Based Risk Assessment
   Area      Type of Assessment                                                    Results and Insight from Assessment
                                     The results of the probabilistic assessment reveal no EUE or LOLH for Winter 2025–2026.
 WECC-CA

  WECC-                              The results of the probabilistic assessment reveal no EUE or LOLH for Winter 2025–2026.
  Mexico
WECC-Rocky                           The results of the probabilistic assessment reveal no EUE or LOLH for Winter 2025–2026.
 Mountain
                                     The results of the probabilistic assessment reveal no EUE or LOLH for Winter 2025–2026. Results for a case where new resource
WECC-NW                              additions are not completed for the upcoming winter found some EUE and LOLH.

                                     The results of the probabilistic assessment reveal no EUE or LOLH for Winter 2025–2026.
 WECC-SW




                                                                                                              2025–2026 Winter Reliability Assessment           15
Regional Assessments Dashboards
The following assessment area dashboards and summaries were developed based on data and narrative information collected by NERC from the six Regional Entities on an assessment area basis. Guidelines and
definitions are in the Data Concepts and Assumptions table. On-Peak Reserve Margin bar charts show the ARM compared to a reference margin level (RML) that is established for each area to meet resource
adequacy criteria. Prospective Reserve Margins can give an indication of additional on-peak capacity but are not used for assessing adequacy. The operational risk analysis shown in the following regional
assessments dashboard pages provides a deterministic scenario for understanding how various factors that affect resources and demand can combine to impact overall resource adequacy. For each assessment
area, there is a risk-period scenario graphic; the left blue column shows anticipated resources (from the Demand and Resource Tables), and the two orange columns at the right show the two demand scenarios
of the normal peak net internal demand (from the Demand and Resource Tables) and the extreme winter peak demand determined by the assessment area. The middle red or green bars show adjustments that
are applied cumulatively to the anticipated resources. Adjustments may include reductions for typical generation outages (maintenance and forced not already accounted for in anticipated resources) and
additions that represent the quantified capacity from operational tools (if any) that are available during scarcity conditions but have not been accounted for in the WRA reserve margins. Resources throughout
the scenario are compared against expected operating reserve requirements that are based on peak load and normal weather. The cumulative effects from extreme events are also factored in through additional
resource derates or low-output scenarios. In addition, results from a probability-based resource adequacy assessment are shown in the Highlights section of each dashboard. Methods vary by assessment area
and provide further insights into the risk conditions forecasted for this upcoming winter period.




                                                                                                                                                         2025–2026 Winter Reliability Assessment           16
                                                                                                        Regional Assessments Dashboards


                                         MISO
                                         The Midcontinent Independent System Operator, Inc. (MISO) is an independent, not-for-profit organization responsible for operating the bulk electric power system and administering
                                         wholesale electricity markets across 15 U.S. states and the Canadian province of Manitoba. MISO ensures the reliable delivery of electricity to approximately 45 million people by managing
                                         regional transmission operations as well as energy and ancillary services markets and advising on long-term resource planning. The MISO footprint includes 39 Local BAs and more than 550
                                         market participants. MISO operates one of the world’s largest organized electricity markets, with its members operating a system that consists of over 77,000 miles of transmission lines and
                                         approximately 1,888 generating units. The peak electricity demand on the MISO system currently occurs during the summer season. MISO’s footprint lies across three regional entities (MRO,
                                         RF, and SERC), but MRO is responsible for coordinating data and information submitted for NERC’s reliability assessments.

    •    MISO expects limited risk in the 2025–26 Winter season as MISO was able to procure 6.1% more resources through the annual planning reserve auction than required by its                   On-Peak Reserve Margin 10
         minimum resource adequacy target. A further 3.3 GW of resources were available but not chosen to be committed for the winter season.
    •    Some risk has been identified for this upcoming winter season. In a high generation outage and high winter load scenario reliability is expected to be maintained by reliance upon
         operational mitigations that include non-firm energy transfers into the system, energy-only resources not subject to a must-offer requirement that may still offer into the energy
         markets, load-modifying resources, and internal transfers that exceed the Sub-Regional Import/Export Constraint (SRIC/SREC) between the MISO North/Central and South areas.
    •    MISO continues to coordinate with neighboring RCs and BAs to improve situational awareness and vet any needs for energy transfers to address extreme system conditions.
    •    MISO continues to survey and coordinate with its members on winter preparedness and fuel sufficiency.
    •    MISO has implemented a seasonal resource adequacy construct and seasonal unit accreditation to better affirm adequate supply in all seasons.


Risk Scenario Summary
Expected resources meet operating reserve requirements under assessed demand scenarios. Above-normal winter peak load combined with generator outages from
freezing or fuel supply issues and low wind output result in the need to employ operating mitigations (i.e., demand response and transfers).
      On-Peak Resource Mix                           2025–2026 Winter Risk Period Scenario                                    Scenario Description (See Data Concepts and Assumptions)
                                                                                                                                       Risk Period: Highest risk for unserved energy at peak demand hour
                                                                                                                                       Demand Scenarios: 50/50 net internal demand and additional demand during extreme weather
                                                                                                                                       conditions (e.g., Winter Storm Enzo) using member submitted data and historical load data
                                                                                                                                       Typical Maintenance Outages: Rolling three-year winter average of peak-day maintenance and
                                                                                                                                       planned outages
                                                                                                                                       Typical Forced Outages: Three-year average of all peak-day outages that were not planned
                                                                                                                                       Resource Derates for Extreme Conditions: Represents derates aligning with the most extreme hour
                                                                                                                                       of each of the past 3 years,
                                                                                                                                       Operational Mitigations: Non-firm energy transfers into the system, energy-only resources that do
                                                                                                                                       not have a must-offer requirement, or internal transfers that exceed the SRIC/SREC between the
                                                                                                                                       MISO North/Central and South regions



10 The MISO Risk Scenario Assessment for the 2025-26 Winter Season is not directly comparable to that for the 2024-25 Winter Season as methodology improvements have been implemented.


                                                                                                                                                                                    2025–2026 Winter Reliability Assessment            17
                                                                                        Regional Assessments Dashboards


                                 MRO-Manitoba Hydro
                                 Manitoba Hydro is a provincial Crown corporation and one of the largest integrated electricity and natural gas distribution utilities in Canada. Manitoba Hydro is a leader in
                                 providing renewable energy and clean-burning natural gas. Manitoba Hydro provides electricity to approximately 608,500 electric customers in Manitoba and natural gas to
                                 approximately 293,000 customers in southern Manitoba. Its service area is the province of Manitoba, which is 251,000 square miles. Manitoba Hydro is winter-peaking.
                                 Manitoba Hydro is its own Planning Coordinator (PC) and Balancing Authority (BA). Manitoba Hydro is a coordinating member of MISO, which is the RC for Manitoba Hydro.

Highlights                                                                                                                                                                        On-Peak Reserve Margin
   • Manitoba Hydro is not anticipating any operational challenges and/or emerging reliability issues in its assessment area for Winter 2025–2026.
   • Manitoba Hydro expects to reliably supply its internal demand and export obligations even under continued drought conditions.
   • Manitoba Hydro is experiencing well below-average water supply conditions; however, the Manitoba Hydro system is designed and operated such that reliable
       operations can be maintained under extreme drought.
   • The ARM for Winter 2025–26 exceeds the 12% RML.
Risk Scenario Summary
Expected resources meet operating reserve requirements under the assessed scenarios.




     On-Peak Resource Mix                          2025–2026 Winter Risk Period Scenario                                     Scenario Description (See Data Concepts and Assumptions)
                                                                                                                    Risk Period: Highest risk for unserved energy at peak demand hour

                                                                                                                    Demand Scenarios: Net internal demand (50/50) and (90/10) demand forecast using 30 years of
                                                                                                                    weather data

                                                                                                                    Typical Forced Outages: Accounts for average forced outages




                                                                                                                                                             2025–2026 Winter Reliability Assessment         18
                                                                                             Regional Assessments Dashboards


                                      MRO-SaskPower
                                      MRO-SaskPower is an assessment area that covers the Canadian province of Saskatchewan. The province has a geographic area of 651,900 square kilometers (251,700
                                      square miles) and a population of just over 1.1 million people. The Saskatchewan Power Corporation (SaskPower) is the PC and RC for the province of Saskatchewan and is
                                      the principal supplier of electricity in the province. SaskPower is a provincial Crown corporation and, under provincial legislation, is responsible for the reliability oversight
                                      of the Saskatchewan Bulk Electric System (BES) and its interconnections. Overall, SaskPower operates nearly 14,816 circuit-km of transmission lines, 65 high-voltage switching
                                      stations, and 191 distribution substations. Peak electricity demand on the SaskPower system currently occurs during the winter season.

Highlights                                                                                                                                                                           On-Peak Reserve Margin
   • Saskatchewan experiences its peak load during the winter months due to extreme cold weather.
   • Based on the planned maintenance, typical forced outages from historical data, and expected renewable generation under the normal and extreme demand
       conditions, SaskPower does not anticipate any reliability issues during the 2025–2026 Winter.
   • During extreme winter conditions, SaskPower would utilize available demand-response programs, short-term power transfers from neighboring utilities,
       maintenance rescheduling, and/or short-term load interruptions to manage the situation.

Risk Scenario Summary
Expected resources meet operating reserve requirements under the assessed scenarios.




     On-Peak Resource Mix                              2025–2026 Winter Risk Period Scenario                                      Scenario Description (See Data Concepts and Assumptions)
                                                                                                                         Risk Period: Highest risk for unserved energy at peak demand hour
                                                                                                                         Demand Scenarios: Based on the historical load variability, SaskPower calculates a probability
                                                                                                                         density function for load to simulate various scenarios that include extreme conditions.
                                                                                                                         Typical Forced Outages: Estimated using SaskPower forced outage model
                                                                                                                         Resource Derates for Extreme Conditions: Wind capacity is derated by 96% due to the cut-out of
                                                                                                                         most wind farms below -30°C. Solar generation is expected to be fully unavailable under extreme
                                                                                                                         conditions.
                                                                                                                         Operational Mitigations: Includes the non-firm import capability (360 MW) and generators in layup
                                                                                                                         status (167 MW) that can be brought online with one to five days’ notice; additional demand-side
                                                                                                                         resources are estimated based on other demand response programs and non-firm loads that require
                                                                                                                         15 minutes to 2 hours of notification




                                                                                                                                                                  2025–2026 Winter Reliability Assessment               19
                                                                                         Regional Assessments Dashboards


                                    MRO-SPP
                                    SPP’s footprint covers 546,000 square miles and encompasses all or parts of Arkansas, Iowa, Kansas, Louisiana, Minnesota, Missouri, Montana, Nebraska, New Mexico, North
                                    Dakota, Oklahoma, South Dakota, Texas, and Wyoming. The SPP long‐term assessment is reported based on the PC footprint, which touches parts of the MRO Regional
                                    Entity and the WECC Regional Entity. The SPP assessment area footprint has approximately 61,000 miles of transmission lines, 756 generating plants, and 4,811 transmission‐
                                    class substations, and it serves a population of more than 18 million.

Highlights                                                                                                                                                                        On-Peak Reserve Margin
   • SPP anticipates that planning reserves are adequate for the upcoming winter season even as SPP continues to set new winter season load records.
   • SPP does not anticipate any emerging reliability issues impacting the area for the 2025–2026 Winter season but realizes that interruptions to fuel supply combined
       with higher penetration of variable energy resources could create unique operation challenges.
   • SPP continues to work at enhancing communications and operator preparedness with neighboring regions to address potential electric deliverability issues
       associated with extreme weather events.
   • To minimize conservative operations, EEAs, and mid-range forecast error uncertainty response in wind forecasts, SPP implemented several new operational
       mitigation processes and procedures to deal with high-impact real-time areas of reliability concern.
   • SPP has proposed numerous resource adequacy initiatives, including addressing EUE standards, fuel assurance, winter planning reserve margins, outage policies,
       demand response, and accreditation; all were recently approved by FERC.

Risk Scenario Summary
Expected resources meet operating reserve requirements under the assessed scenarios.

     On-Peak Resource Mix                              2025–2026 Winter Risk Period Scenario                                     Scenario Description (See Data Concepts and Assumptions)
                                                                                                                           Risk Period: Highest risk for unserved energy at peak demand hour

                                                                                                                           Demand Scenarios: Net internal demand (50/50) and extreme demand forecast using
                                                                                                                           historical data
                                                                                                                           Maintenance and Forced Outages: A capacity derate of 6.3 GW for maintenance outages,
                                                                                                                           forced outages, and performance in extreme weather based on historical data

                                                                                                                           Fuel Supply Issues: BA derate of 6.2 GW based on MW capacity of gas-fired generators
                                                                                                                           experiencing fuel supply issues in winter storm Elliott.

                                                                                                                           Low Wind Generation Scenario: 3 GW of wind potentially off-line when temperatures fall
                                                                                                                           below their cold weather performance packages




                                                                                                                                                              2025–2026 Winter Reliability Assessment               20
                                                                                           Regional Assessments Dashboards


                                     NPCC-Maritimes
                                     NPCC-Maritimes is an assessment area that covers the Canadian Maritime provinces—New Brunswick, Nova Scotia, and Prince Edward Island—and the northernmost portion
                                     of the U.S. state of Maine. The area covers approximately 150,000 square kilometers (58,000 square miles) and has a total population of nearly 1.9 million people. The New
                                     Brunswick Power Corporation (NB Power) is the balancing authority for New Brunswick, Prince Edward Island, and the northern portion of Maine. Nova Scotia Power Inc.
                                     (NSPI) is the balancing authority for Nova Scotia. NB Power’s system is electrically interconnected with NPCC-Québec and NPCC-New England, and the electric systems in
                                     the provinces of Nova Scotia and Prince Edward Island have ties with New Brunswick but no direct ties with other assessment areas. Peak electricity demand in NPCC-
                                     Maritimes occurs during the winter season.

Highlights                                                                                                                                                                          On-Peak Reserve Margin
   • The Maritimes has a diversified mix of capacity resources fueled by oil, coal, hydro, nuclear, natural gas, wind, dual-fuel oil/gas, tie benefits, and biomass with
       no one type making up more than about 27% of the total capacity in the area.
   • The Maritimes has long-term energy contracts in place for its winter supply and can purchase additional energy in the day-ahead and in real time as required.
   • As part of the winter planning and preparation process, dual-fueled units will have sufficient supplies of heavy fuel oil stored on site to enable sustained operation
       in the event of natural gas supply interruptions.
Risk Scenario Summary
Expected resources do not meet operating reserve requirements under normal peak-demand scenarios. Normal winter peak load and outage conditions could result in
the need for operating mitigations (i.e., demand response, transfers, appeals) and EEAs. NPCC probabilistic analysis indicates some risk of unserved energy and LOLH
under high demand or low resource scenarios.



     On-Peak Resource Mix                               2025–2026 Winter Risk Period Scenario                                Scenario Description (See Data Concepts and Assumptions)
                                                                                                                             Risk Period: Highest risk for unserved energy at peak demand hour
                                                                                                                             Demand Scenarios: Scenario peak load with adjustment calculated by adding a 10% margin of
                                                                                                                             error to the peak internal demand forecast taken from the Long-Term Reliability Assessment
                                                                                                                             (LTRA) for the 2025–2026 Winter period (aligns with the all-time winter peak, which occurred
                                                                                                                             on February 4, 2024)
                                                                                                                             Typical Forced Outages: Based on historical operating experience

                                                                                                                             Resource Derates for Extreme Conditions: Based on ambient temperature thermal derates,
                                                                                                                             wind derated to zero, as well as natural gas capacity derated by 50% due to supply issues

                                                                                                                             Operational Mitigations: Based on emergency operations and planning procedures in place
                                                                                                                             including fuel switching




                                                                                                                                                                 2025–2026 Winter Reliability Assessment               21
                                                                                           Regional Assessments Dashboards


                                   NPCC-New England
                                   NPCC‐New England is an assessment area consisting of the states of Connecticut, Maine, Massachusetts, New Hampshire, Rhode Island, and Vermont that is served by ISO
                                   New England (ISO‐NE) Inc. ISO‐NE is a regional transmission organization that is responsible for the reliable day‐to‐day operation of New England’s bulk power generation and
                                   transmission system, administration of the area’s wholesale electricity markets, and management of the comprehensive planning of the regional BPS.

                                   The New England BPS serves approximately 14.5 million customers over 68,000 square miles.
Highlights                                                                                                                                                                          On-Peak Reserve Margin
   • ISO-NE expects to meet its regional resource adequacy requirements this 2025–2026 Winter operating period without calling upon operating procedures to
       maintain a balance between electricity supply and demand.
   • A standing concern is whether there will be sufficient energy available to satisfy electricity demand during an extended cold spell given the existing resource mix,
       fuel delivery infrastructure, and expected fuel arrangements without considerable effort to replenish stored fuels (i.e., fuel oil and liquefied natural gas (LNG)).
   • ISO-NE expects to have sufficient capacity resources to meet the 2025–2026 50/50 and 90/10 winter peak demand forecast of 19,616 MW and 21,125 MW,
       respectively, for the weeks beginning January 10, January 17, and January 24.
   • ISO-NE has recently developed the Regional Energy Shortfall Threshold (REST) as an effort to quantify the tolerable risk of energy shortfall during extreme events.
       Within the 0.25% highest-risk scenarios, the REST thresholds are 3.0% normalized EUE over 72-hour periods and 18.0 hours over 21-day periods.
           o ISO-NE does not anticipate exceeding the REST criteria for Winter 2025–2026.

Risk Scenario Summary
Expected resources meet operating reserve requirements under assessed demand scenarios. Above-normal winter peak load combined with high generator outages
could result in the need for operating mitigations (i.e., demand response and transfers). Prolonged extreme cold weather events that result in depletion of stored fuels
can lead to resource shortfalls.
      On-Peak Resource Mix                                 2025–2026 Winter Risk Period Scenario                        Scenario Description (See Data Concepts and Assumptions)
                                                                                                                             Risk Period: Highest risk for unserved energy at peak demand hour
                                                                                                                             Demand Scenarios: Peak net internal demand (50/50) and (90/10) extreme demand forecast
                                                                                                                             capturing the region’s coldest day in the last 30 years using current and future load models

                                                                                                                             Typical Maintenance Outages: Based on historical weekly averages
                                                                                                                             Typical Forced Outages: Based on seasonal capacity of each resource as determined by ISO-NE

                                                                                                                             Resource Derates for Extreme Conditions: Represent a case that is beyond the (90/10)
                                                                                                                             conditions based on historical observation of force outages and additional reductions for
                                                                                                                             generation at risk due to natural gas supply and cold weather-related outages
                                                                                                                             Operational Mitigations: Based on load and capacity relief assumed available from invocation
                                                                                                                             of ISO-NE operating procedures



                                                                                                                                                                2025–2026 Winter Reliability Assessment                22
                                                                                         Regional Assessments Dashboards


                                  NPCC-New York
                                  NPCC-New York is an assessment area consisting of the New York ISO (NYISO) service territory. NYISO is responsible for operating New York’s BPS, administering wholesale
                                  electricity markets, and conducting system planning. NYISO is the only BA within the state of New York. The BPS in New York encompasses over 11,000 miles of transmission
                                  lines and 760 power generation units and serves 20.2 million customers. For this WRA, the established RML is 15%. Wind, grid-connected solar PV, and run-of-river totals were
                                  derated for this calculation. However, New York requires load-serving entities to procure capacity for their loads equal to their peak demand plus an Installed Reserve Margin
                                  (IRM). The IRM requirement represents a percentage of capacity above peak load forecast and is approved annually by the New York State Reliability Council. The council
                                  approved the 2025–2026 IRM at 24.4%.

Highlights                                                                                                                                                                         On-Peak Reserve Margin
   • New York is presently a summer-peaking area, and no emerging reliability issues are anticipated during the 2025–26 Winter assessment period.
   • Expected resources meet operating reserve requirements under the assessed demand and resource scenarios. A scenario involving an extended cold snap that
       causes above-normal demand and diminished natural gas supplies would result in low but sufficient reserves.
   • The preliminary results of the NPPCC winter probabilistic assessment indicate that operating procedures are not needed to maintain a balance between electricity
       supply and demand. No cumulative LOLE, LOL,H or EUE risks were indicated over the December–February winter period for all the scenarios modeled.
Risk Scenario Summary
Expected resources meet operating reserve requirements under the assessed demand and resource scenarios.




     On-Peak Resource Mix                             2025–2026 Winter Risk Period Scenario                                      Scenario Description (See Data Concepts and Assumptions)
                                                                                                                           Risk Period: Highest risk for unserved energy at peak demand hour

                                                                                                                           Demand Scenarios: Net internal demand (50/50) and (90/10) demand forecast

                                                                                                                           Typical Maintenance Outages: Based on planned scheduled maintenance
                                                                                                                           Typical Forced Outages: Based on 5–year averages from GADS data.

                                                                                                                           Resource Derates for Extreme Conditions: Potential natural gas generation at risk if non-firm
                                                                                                                           supply is unavailable in a period of extended cold weather. Based on a 2025 analysis,
                                                                                                                           approximately 6,307 MW of gas generation with non-firm fuel supplies could be unavailable.

                                                                                                                           Operational Mitigations: Based on NYISO operating procedures




                                                                                                                                                               2025–2026 Winter Reliability Assessment                23
                                                                                           Regional Assessments Dashboards


                                     NPCC-Ontario
                                     NPCC-Ontario is an assessment area that covers the Canadian province of Ontario. The province of Ontario covers more than 1 million square kilometers (415,000 square
                                     miles) and has a population of almost 16 million people. The Independent Electricity System Operator (IESO) is the balancing authority for the province of Ontario. NPCC-
                                     Ontario is electrically interconnected with NPCC-Québec, MRO-Manitoba, MISO, and NPCC-New York. Peak electricity demand in NPCC-Ontario occurs during the summer
                                     season.

Highlights                                                                                                                                                                              On-Peak Reserve Margin
   • As Ontario is a summer-peaking province, there is typically a lower risk of reliability issues during the winter than the summer. However, Ontario regularly
       experiences extreme cold weather in the winter.
   • NPCC-Ontario is well prepared for Winter 2025–2026, and IESO expects that the electric system will remain reliable with reserve margins well above required
       levels.
   • Operators and forecasters in Ontario work closely with neighboring jurisdictions to manage extreme weather events.
   • Natural-gas-fired generators in Ontario are supplied by pipelines with access to the Enbridge Gas Dawn Hub and its associated storage facilities, which significantly
       reduces natural gas deliverability and reliability concerns by connecting those systems to several major gas transportation corridors, enabling access to multiple
       supply basins.

Risk Scenario Summary
Expected resources meet operating reserve requirements under the assessed scenarios.


     On-Peak Resource Mix                                 2025–2026 Winter Risk Period Scenario                                     Scenario Description (See Data Concepts and Assumptions)
                                                                                                                             Risk Period: Highest risk for unserved energy at peak demand hour
                                                                                                                             Demand Scenarios: Net internal demand (50/50 forecast) and highest weather-adjusted daily
                                                                                                                             demand from 31 years of winter demand history

                                                                                                                             Typical Forced Outages, Thermal: Based on analysis of a rolling five-year history of actual forced
                                                                                                                             outage data.

                                                                                                                             Operational Mitigations: Imports anticipated from neighbors during emergencies




                                                                                                                                                                   2025–2026 Winter Reliability Assessment                   24
                                                                                          Regional Assessments Dashboards


                                     NPCC-Québec
                                     NPCC-Québec is an assessment area that covers the Canadian province of Québec. The province of Québec covers over 1.5 million square kilometers (nearly 600,000 square
                                     miles) and has a population of 9 million people. Hydro-Québec is the BA for the province of Québec. The Québec BPS is one of the four electric Interconnections in North
                                     America. It is a predominately hydroelectric-generation-based system that is electrically interconnected with NPCC-Ontario, NPCC-New York, NPCC-New England, and NPCC-
                                     Maritimes. Peak electricity demand in NPCC-Québec occurs during the winter season.

Highlights                                                                                                                                                                           On-Peak Reserve Margin
        •   NPCC-Québec projects adequate capacity margins above its reference reserve requirements and that system resource adequacy will be maintained for the
            province for the 2025–26 Winter assessment period.
        •   No hydropower performance issues are expected during extreme cold because of design criteria for cold weather.
        •   No fuel supply or transportation issues are anticipated for the upcoming winter season.
        •   While a slight decrease in net firm transfers has occurred since last winter (-89 MW), significant increases in demand-side management programs (+450 MW
            year-over-year) have been realized over the same period and are expected to compensate for this winter’s modest expected load growth.



Risk Scenario Summary
Expected resources meet operating reserve requirements under the assessed scenarios.

     On-Peak Resource Mix                                 2025–2026 Winter Risk Period Scenario                             Scenario Description (See Data Concepts and Assumptions)
                                                                                                                            Risk Period: Highest risk for unserved energy at hour ending 8:00 a.m.
                                                                                                                            Demand Scenarios: Demand forecasts include demand-side resources. The demand side
                                                                                                                            resources are the same for the 50/50 and extreme demand scenarios. The extreme load forecast
                                                                                                                            is determined at two standard deviations higher than the mean, which has a 6.06% probability
                                                                                                                            of occurrence.
                                                                                                                            Extreme Derates: Maintenance outages and other deratings are already included in existing-
                                                                                                                            certain capacity calculation. Wind capacity is 64% derated
                                                                                                                            Typical Forced Outages: Unplanned outages are 1,500 MW.

                                                                                                                            Operational Mitigations: Operational mitigations include imports from neighboring areas and
                                                                                                                            reduction of reserves




                                                                                                                                                                2025–2026 Winter Reliability Assessment               25
                                                                                           Regional Assessments Dashboards


                                     PJM
                                     PJM Interconnection is a regional transmission organization that coordinates the movement of wholesale electricity in all or parts of Delaware, Illinois, Indiana, Kentucky,
                                     Maryland, Michigan, New Jersey, North Carolina, Ohio, Pennsylvania, Tennessee, Virginia, West Virginia, and the District of Columbia. PJM’s footprint covers approximately
                                     369,054 square miles and with an approximate population of 67 million people. PJM is the area’s BA, Transmission and Resource Planner, interchange authority, TOP,
                                     transmission service provider, and RC. PJM is electrically interconnected with MISO, NPCC-New York, SERC-Central, and SERC-East. Peak electricity demand in PJM occurs
                                     during the summer season.

Highlights                                                                                                                                                                           On-Peak Reserve Margin

    •    Due to the low penetration of limited and variable resources in PJM relative to PJM’s peak load, the hour with highest loss-of-load risk remains the hour with
         highest forecasted demand.
    •    PJM is expecting little capacity adequacy risk during Winter 2025–2026 and expects around 35% installed reserves, which is above the target IRM of 17.7%
         necessary to meet the 1-day-in-10-years LOLE criterion.
    •    Last winter, PJM hit a new all-time winter peak, but generator preparations anticipating congestion and tight capacity projections led to sufficient reserves
         throughout the demand event and PJM’s transmission system performed well.
    •    The decrease in reserves from Winter 2024–2025 is due to load increases and retirement of generation without like (non-solar dispatchable) replacement
         generation.

Risk Scenario Summary
Expected resources meet operating reserve requirements under the assessed scenarios.


        On-Peak Resource Mix                              2025–2026 Winter Risk Period Scenario                              Scenario Description (See Data Concepts and Assumptions)
                                                                                                                             Risk Period: Highest risk for unserved energy at peak demand hour

                                                                                                                             Demand Scenarios: Net internal demand (50/50) and (90/10) demand forecast

                                                                                                                             Typical Forced Outages: Based on historical data and trending
                                                                                                                             Resource Derates for Extreme Conditions: Reduced thermal capacity contributions due to
                                                                                                                             performance in extreme conditions

                                                                                                                             Operational Mitigations: accounts for an estimated value based on operational / emergency
                                                                                                                             procedures




                                                                                                                                                                 2025–2026 Winter Reliability Assessment            26
                                                                                                   Regional Assessments Dashboards


                                      SERC-Central
                                      SERC-Central is an assessment area within the SERC Regional Entity. SERC-Central includes all of Tennessee and portions of Georgia, Alabama, Mississippi, Missouri, and
                                      Kentucky. Historically a summer-peaking area, SERC-Central is beginning to have higher peak demand forecasts in winter. SERC is one of the six companies across North
                                      America that are responsible for the work under FERC-approved delegation agreements with NERC. SERC-Central is specifically responsible for the reliability and security of
                                      the electric grid across the Southeastern and Central areas of the United States. This area covers approximately 630,000 square miles and serves a population of more than
                                      91 million. The SERC Regional Entity includes 36 BAs, 28 planning entities, and 6 RCs.

Highlights                                                                                                                                                                                     On-Peak Reserve Margin
       • SERC-Central is transitioning from a summer-peaking area to a dual-peaking system.
       • For the 2025–2026 Winter, SERC-Central projects a sufficient level of resources to serve the expected load under median weather and typical system
          operating conditions, based on the 2024 NERC ProbA base-case results.
       • Most entities across SERC-Central report that fuel security is strong since it is supported by firm natural gas contracts, storage resources, and reliable pipeline
          capacity. Coal inventories are projected to remain within operational ranges necessary to meet winter demand.
       • Following lessons from Winter Storm Elliott, one SERC-Central entity raised its winter Planning Reserve Margin target to 26% and updated preparedness
          programs with improved heat trace capabilities.
Risk Scenario Summary
Expected resources meet operating reserve requirements under normal peak demand. A severe cold weather event that extends to the south could lead to energy emergencies as
operators face sharp increases in generator forced outages and electricity demand. Above-normal winter peak load and outage conditions could result in the need for operating mitigations
(i.e., demand response and transfers) and EEAs. Load shedding is unlikely but may be needed under wide-area cold weather events.


      On-Peak Resource Mix                                   2025–2026 Winter Risk Period Scenario                                           Scenario Description (See Data Concepts and Assumptions)
                                                                                                                                      Risk Period: Highest risk for unserved energy at peak demand hour

                                                                                                                                      Demand Scenarios: Net internal demand (50/50) and (90/10) demand forecast using 30 years
                                                                                                                                      of historical data
                                                                                                                                      Typical Maintenance Outages: Data collected through a survey of members for expected
                                                                                                                                      outages during December through February

                                                                                                                                      Typical Forced Outages and Solar Derate: Includes any weighted average forced-outage rates
                                                                                                                                      on-peak that are not factored into the anticipated resources calculation . Also, solar resources
                                                                                                                                      are derated to account for peak demand occurrence during darkness.

                                                                                                                                      Resource Derates for Extreme Conditions: Entity-provided values for low likelihood extreme
                                                                                                                                      conditions
                                                                                                                                      Operational Mitigations: A total of over 1.6 GW based on operational/emergency procedures



                                                                                                                                                                           2025–2026 Winter Reliability Assessment                  27
                                                                                              Regional Assessments Dashboards


                                  SERC-East
                                  SERC-East is an assessment area within the SERC Regional Entity. SERC-East includes North Carolina and South Carolina. Historically a summer-peaking area, SERC-East is beginning to have
                                  higher peak demand forecasts in winter. SERC is one of the six Regional Entities across North America that are responsible for the work under FERC-approved delegation agreements with
                                  NERC. SERC is specifically responsible for the reliability and security of the electric grid across the Southeastern and Central United States. The SERC Regional Entity covers approximately
                                  630,000 square miles with a population of more than 91 million. The SERC Regional Entity includes 36 BAs, 28 Planning Authorities (PA), and 6 RCs.


Highlights                                                                                                                                                                                On-Peak Reserve Margin
       • SERC-East is transitioning from a summer-peaking area to potentially peaking during both summer and winter. This shift is attributed to the continued
          addition of solar PV generation, which reduces summer peak demand, and a trend toward electrification of heating, which drives up winter peak demand.
       • For the 2025–2026 Winter, the SERC-East region projects a sufficient level of resources to serve the expected load under median weather and typical system
          operating conditions, based on the 2024 NERC ProbA base-case results.
       • Fuel supplies and transportation remain stable, and entities anticipate maintaining adequate coal and oil inventories with no reported changes to fuel
          procurement or operator plans for the upcoming winter.
       • Probabilistic Base Case Results (Median Weather): EUE is 61.95 MWh and LOLH is 0.06 hours/year. EUE values are likely due to higher winter peaks and/or
          lower supply of capacity that can meet early winter morning demand.
       • Mitigation measures for extreme conditions include voltage reduction (25–50 MW) and load-shedding programs that cover up to 30% of system load.
Risk Scenario Summary
Expected resources meet operating reserve requirements under normal demand scenarios. A severe cold weather event extending to the south could lead to energy emergencies as
operators face sharp increases in generator forced outages and electricity demand. Above-normal winter peak load and outage conditions could result in the need for operating mitigations
(i.e., demand response and transfers) and EEAs. Load shedding is unlikely but may be needed under wide-area cold weather events.
         On-Peak Resource Mix                                2025–2026 Winter Risk Period Scenario                                         Scenario Description (See Data Concepts and Assumptions)
                                                                                                                                Risk Period: Highest risk for unserved energy at peak demand hour

                                                                                                                                Demand Scenarios: Net internal demand (50/50) and (90/10) demand forecast

                                                                                                                                Typical Maintenance Outages: Data collected through a survey of members for outages during
                                                                                                                                December through February

                                                                                                                                Typical Forced Outages and Solar Derate: Weighted average forced-outage rates on-peak are
                                                                                                                                factored into the anticipated resources calculation. Also, solar resources are derated to account
                                                                                                                                for peak demand occurrence during darkness.
                                                                                                                                Resource Derates for Extreme Conditions: Maximum historical generation outages (excluding
                                                                                                                                2022–2025)
                                                                                                                                Operational Mitigations: A total of 0.2 GW based on operational/emergency procedures




                                                                                                                                                                     2025–2026 Winter Reliability Assessment                   28
                                                                                                  Regional Assessments Dashboards


                                     SERC-Florida Peninsula
                                     SERC-Florida Peninsula is a summer-peaking assessment area within SERC. SERC is one of the six Regional Entities across North America that is responsible for the work under FERC-approved
                                     delegation agreements with NERC. SERC is specifically responsible for the reliability and security of the electric grid across the Southeastern and Central United States. The SERC Regional Entity
                                     area covers approximately 630,000 square miles with a population of more than 91 million. The SERC Regional Entity includes 36 BAs, 28 PAs, and 6 RCs.



Highlights                                                                                                                                                                                       On-Peak Reserve Margin
       • SERC-Florida Peninsula is a summer-peaking assessment area.
       • Florida Peninsula entities have not identified any emerging reliability issues for the upcoming 2025–26 Winter season with an ARM projected at 39%, well
          above the RML, while the 2024 NERC ProbA base-case results project a sufficient level of resources to serve the expected load under median weather and
          typical system operating conditions (EUE is 1.09 MWh and LOLH is 0.00 hours/year).
       • Many entities report strong fuel security, supported by firm natural gas contracts, storage resources, reliable pipeline capacity, and actively managed coal
          and oil inventories, which are projected to remain within operational ranges to meet winter demand.
       • Florida Peninsula entities do not assume non-firm external assistance from neighboring areas during extreme conditions.


Risk Scenario Summary
Expected resources meet operating reserve requirements under the assessed scenarios.


       On-Peak Resource Mix                                 2025–2026 Winter Risk Period Scenario                                            Scenario Description (See Data Concepts and Assumptions)
                                                                                                                                      Risk Period: Highest risk for unserved energy at peak demand hour
                                                                                                                                      Demand Scenarios: Net internal demand (50/50) and (90/10) demand forecast using 30 years
                                                                                                                                      of historical data
                                                                                                                                      Typical Maintenance Outages: Data collected through a survey of members for outages during
                                                                                                                                      December through February
                                                                                                                                      Typical Forced Outages and Solar Derate: Weighted average forced-outage rates on-peak are
                                                                                                                                      factored into the anticipated resources calculation. Also, solar resources are derated to account
                                                                                                                                      for peak demand occurrence during darkness.

                                                                                                                                      Resource Derates for Extreme Conditions: Entity-provided values for low likelihood extreme
                                                                                                                                      conditions




                                                                                                                                                                            2025–2026 Winter Reliability Assessment                   29
                                                                                                 Regional Assessments Dashboards


                                     SERC-Southeast
                                     SERC-Southeast is a summer-peaking assessment area within the SERC Regional Entity. SERC-Southeast includes all or portions of Georgia, Alabama, and Mississippi. SERC is one of the six
                                     Regional Entities across North America that is responsible for the work under FERC-approved delegation agreements with NERC. SERC is specifically responsible for the reliability and security
                                     of the electric grid across the Southeastern and Central United States. The SERC Regional Entity covers approximately 630,000 square miles with a population of more than 91 million. The SERC
                                     Regional Entity includes 36 BAs, 28 PAs, and 6 RCs.


Highlights                                                                                                                                                                                    On-Peak Reserve Margin
       • SERC-Southeast is trending towards becoming slightly winter-peaking.
       • For the 2025–2026 Winter, SERC-Southeast entities report no emerging reliability concerns and expect to have adequate resources, supported by firm natural
          gas transportation contracts, diverse fuel portfolios, and sufficient on-site coal inventories to serve the expected load under typical system operating
          conditions. The 2024 NERC ProbA base-case results in EUE and LOLH are both 0.00.
       • While most SERC-Southeast BAs expect to have adequate resources, supported by firm natural gas transportation contracts, diverse fuel portfolios, and
          sufficient on-site coal inventories, one BA highlights potential risks related to natural gas transportation capacity, citing high pipeline utilization, competition
          for delivered gas, and ratable flow requirements. Mitigation strategies include securing third-party gas supply, adding dual-fuel capability, and implementing
          coal inventory management.
       • Entities have made refinements such as replacing specific 230 kV circuit breakers and increasing monitoring frequencies for critical plant systems after January
          2025 winter events.
Risk Scenario Summary
Expected resources meet operating reserve requirements under the assessed scenarios.


     On-Peak Resource Mix                                  2025–2026 Winter Risk Period Scenario                                           Scenario Description (See Data Concepts and Assumptions)
                                                                                                                                    Risk Period: Highest risk for unserved energy at peak demand hour

                                                                                                                                    Demand Scenarios: Net internal demand (50/50) and (90/10) demand forecast using 30 years
                                                                                                                                    of historical data
                                                                                                                                    Typical Maintenance Outages: Data collected through a survey of members for outages during
                                                                                                                                    December through February

                                                                                                                                    Typical Forced Outages and Solar Derate: Weighted average forced-outage rates on-peak are
                                                                                                                                    factored into the anticipated resources calculation. Also, solar resources are derated to account
                                                                                                                                    for peak demand occurrence during darkness.
                                                                                                                                    Resource Derates for Extreme Conditions: Maximum historical generation outages
                                                                                                                                    Operational Mitigations: A total of 3.8 GW based on operational/emergency procedures




                                                                                                                                                                         2025–2026 Winter Reliability Assessment                   30
                                                                                                Regional Assessments Dashboards


                                   Texas RE-ERCOT
                                   ERCOT is the ISO for the ERCOT Interconnection and is located entirely in the state of Texas; it operates as a single BA. It also performs financial settlement for the competitive wholesale bulk-
                                   power market and administers retail switching for nearly 8 million premises in competitive choice areas. ERCOT is governed by a board of directors and subject to oversight by the Public Utility
                                   Commission of Texas and the Texas Legislature. ERCOT is summer-peaking and covers approximately 200,000 square miles, connects over 54,100 miles of transmission lines, has over 1,250
                                   generation units, and serves more than 27 million customers. Texas RE is responsible for the Regional Entity functions described in the Energy Policy Act of 2005 for ERCOT. On November 3,
                                   2022, the Public Utility Commission of Texas issued an order directing ERCOT to assume the duties and responsibilities of the reliability monitor for the Texas power grid.

Highlights                                                                                                                                                                                     On-Peak Reserve Margin
   • Given expected system conditions, an ARM of 36% and RML of 13.75%, ERCOT expects to have sufficient operating reserves for the peak hour ending 8:00 a.m.
   • ERCOT does not expect any significant fuel supply issues for the winter.
   • ERCOT has conducted 2,028 generation resource and transmission service provider (TSP) winter weatherization inspections since Winter 2021–2022.
   • Winter peak demands typically occur before sunrise and after sunset when solar generation is not available. Significant battery storage mitigates these risks.
   • ERCOT’s probabilistic risk assessment indicates a 2% probability of having to declare EEAs during the January forecasted winter peak day (which coincides with
       the highest reserve shortage risk) and a controlled load shed probability of 1.8%. ERCOT defines low-risk hours as when the probability of an EEA is less than 10%.
   • Increased load growth in west Texas combined with “no solar” and low wind conditions can cause transmission lines into this area to become heavily loaded.
       ERCOT has introduced improved dynamic line ratings that allow for greater transfers at colder temperatures and periods of low irradiance.


Risk Scenario Summary
Expected resources meet operating reserve requirements under normal peak-demand scenarios. Above-normal winter peak load and outage conditions could result in the need for
operating mitigations (i.e., demand response and transfers) and EEAs. Load shedding is unlikely but may be needed under wide-area cold weather events.
     On-Peak Resource Mix                             2025–2026 Winter Risk Period Scenario                                 Scenario Description (See Data Concepts and Assumptions)
                                                                                                                            Risk Period: Highest risk for unserved energy at peak demand hour
                                                                                                                            Demand Scenarios: Presumes weather conditions comparable to Winter Storm Uri. The adjustment is
                                                                                                                            calculated as the difference between the 100th percentile and 50th percentile values from ERCOT’s
                                                                                                                            Probabilistic Reserve Risk Model (PRRM) simulated load outcome distribution for hour ending 8:00 a.m.
                                                                                                                            Typical Maintenance Outages: Based on historical winter data and consideration of ERCOT’s allowed
                                                                                                                            maximum system daily planned outage capacity
                                                                                                                            Typical Forced Outages: Based on a probability distribution created using historical ERCOT Outage
                                                                                                                            Scheduler data for the last three Januarys.
                                                                                                                            Resource Derates for Extreme Conditions: Weather-related thermal and wind outages based on Winter
                                                                                                                            Storm Uri levels, adjusted for reductions due to weatherization standards. Also includes high non-
                                                                                                                            weather-related outages.
                                                                                                                            Operational Mitigations: Additional potential capacity from switchable generation and imports




                                                                                                                                                                          2025–2026 Winter Reliability Assessment                   31
                                                                                               Regional Assessments Dashboards


                                    WECC-Alberta
                                    WECC-Alberta is an assessment area that covers the Canadian province of Alberta. The province has a geographic area of 661,848 square kilometers (255,541 square miles) and a population
                                    of almost 5 million people. The Alberta Electric System Operator (AESO) is the province’s Planning Entity and RC responsible for safe, reliable, and economic operation of the Alberta
                                    Interconnected Electric System. AESO is a non-profit corporation that operates a system that includes approximately 26,000 kilometers of transmission lines and connects approximately 426
                                    qualified generating units and nearly 250 market participants through a wholesale market. Alberta’s transmission system has three interties with neighboring areas: Saskatchewan (see MRO-
                                    SaskPower), British Columbia (see WECC-British Columbia), and Montana (see WECC-Northwest). Peak electricity demand on the AESO system currently occurs during the winter season.

Highlights                                                                                                                                                                           On-Peak Reserve Margin
        •   At an extreme winter peak of 12,982 MW, with extreme forced outages at 530 MW and derates for extreme conditions bringing wind energy availability
            down by 1,800 MW and hydroelectricity by 88 MW, the required reserves are 759 MW and are sufficiently met, even with low availability.
        •   Demand is expected to increase 1.1% from last winter with the existing-certain installed capacity having increased 23%.
        •   Solar availability is down because 1,000 MW of PV moved from originally expecting to come on-line in 2024 as Tier 1 resources to Tier 2s mostly anticipated
            to come on-line in 2025, but with less certainty.


Risk Scenario Summary
Expected resources meet operating reserve requirements under assessed scenarios.


     On-Peak Resource Mix                             2025–2026 Winter Risk Period Scenario                              Scenario Description (See Data Concepts and Assumptions)
                                                                                                                         Risk Period: Highest risk for unserved energy is on the peak demand hour
                                                                                                                         Demand Scenarios: Net internal demand is the expected (50th percentile) peak and the 90th percentile
                                                                                                                         of peak demand is the extreme forecast

                                                                                                                         Typical Forced Outages: Calculated using historical GADS data
                                                                                                                         Resource Derates for Extreme Conditions: Thermal, wind, and solar are based on the hourly energy
                                                                                                                         availability curves’ probability distributions’ 10th percentiles for the risk period




                                                                                                                                                                     2025–2026 Winter Reliability Assessment                32
                                                                                         Regional Assessments Dashboards


                                   WECC-Basin
                                   WECC-Basin is a summer-peaking assessment area in the WECC Regional Entity that includes Utah, southern Idaho, and a portion of western Wyoming, covering Idaho Power
                                   and PacifiCorp’s eastern BA area. The population of this area is approximately 5.4 million. It has 15,910 miles of transmission. WECC is responsible for coordinating and
                                   promoting BES reliability in the Western Interconnection. WECC’s 329 members include 40 BAs, representing a wide spectrum of organizations with an interest in the BES.
                                   Serving an area of nearly 1.8 million square miles and more than 84.5 million customers, it is geographically the largest and most diverse Regional Entity. Note: The 2025-26
                                   WRA includes a new assessment area map for the U.S. Western Interconnection. The new assessment area boundaries provide more geographic detail of reliability risk
                                   information. WECC-Basin is a new assessment area in 2025 that was part of WECC-NW in the 2024–25 WRA.
Highlights                                                                                                                                               On-Peak Reserve Margin
   •    At an extreme winter peak of 11.1 GW under an extreme combination of derates and outages, the region could be short 1.0 GW before imports
        and is expected to need to rely on transfers.
   •    Net internal demand is expected to increase 1% since last year, with total internal demand up 1.8% being offset by a doubling of controllable
        and dispatchable demand response.
   •    Tier 1 resources have declined and do not appear to be offset by increases in existing-certain generation resource capacity. Nameplate wind
        has increased by almost 18% and solar by almost 30%. Hydro is also up over 7% in total installed capacity.
   • Reliance on imports is expected to be required to maintain resource adequacy during extreme peak demand and extreme derate conditions.
Risk Scenario Summary
Expected resources meet operating reserve requirements under normal peak demand scenarios. Above-normal peak demand combined with high
generator outages in extreme conditions results in the need for external assistance to maintain reserves.
       On-Peak Resource Mix                        2025–2026 Winter Risk Period Scenario                                     Scenario Description (See Data Concepts and Assumptions)
                                                                                                                   Risk Period: Highest risk for unserved energy is on the peak demand hour
                                                                                                                   Demand Scenarios: Net internal demand is the expected (50th percentile) peak and the 90th percentile
                                                                                                                   of peak demand is the extreme forecast
                                                                                                                   Typical Forced Outages: Calculated using historical GADS
                                                                                                                   Extreme Derates: Thermal, wind, and solar are based on the hourly energy availability curves’
                                                                                                                   probability distributions’ 10th percentiles for the risk period




                                                                                                                                                               2025–2026 Winter Reliability Assessment                33
                                                                                           Regional Assessments Dashboards


                                  WECC-British Columbia
                                  WECC-British Columbia is an assessment area that covers the Canadian province of British Columbia. The province has a geographic area of 944,735 square kilometers (364,764
                                  square miles) and a population of just over 5 million people. BC Hydro is the Planning Entity and RC for the province of British Columbia and is the principal supplier of electricity
                                  for the province. BC Hydro is a provincial Crown corporation and, under provincial legislation, is responsible for the oversight of the British Columbia BES and its
                                  interconnections. BC Hydro operates an integrated system supported by 30 hydroelectric plants, approximately 80,000 kilometers of transmission and distribution lines, and
                                  125 contracts with independent power producers. BC Hydro’s transmission system has two interties with neighboring areas: the U.S. state of Washington (see WECC-
                                  Northwest) and Alberta (see WECC-Alberta). Peak electricity demand on the BC Hydro system currently occurs during winter.
Highlights                                                                                                                                                                        On-Peak Reserve Margin
   •    Peak demand is expected to remain about the same as last winter.
   •    There are about 200 MW more (47%) planned Tier 1 resources for this winter than last.
   •    Solar nameplate capacity has increased from 2 MW to 17 MW since last winter and hydroelectric nameplate capacity is up more than 5%, or 1,366 MW.




Risk Scenario Summary
Expected resources meet operating reserve requirements under normal and extreme demand scenarios.



       On-Peak Resource Mix                         2025–2026 Winter Risk Period Scenario                                       Scenario Description (See Data Concepts and Assumptions)
                                                                                                                      Risk Period: Highest risk for unserved energy is on the peak demand hour
                                                                                                                      Demand Scenarios: Net internal demand is the expected (50th percentile) peak and the 90th percentile
                                                                                                                      of peak demand is the extreme forecast
                                                                                                                      Typical Forced Outages: Calculated using historical GADS
                                                                                                                      Resource Derates for Extreme Conditions: Thermal, wind, and solar are based on the hourly energy
                                                                                                                      availability curves’ probability distributions’ 10th percentiles for the risk period
                                                                                                                      Low Hydro Scenario: Estimated derate for lower hydro output




                                                                                                                                                                 2025–2026 Winter Reliability Assessment                 34
                                                                                           Regional Assessments Dashboards


                                   WECC-California
                                   WECC-California is a summer-peaking assessment area in the Western Interconnection that includes most of California and a small section of Nevada. The assessment area
                                   has a population of over 42.5 million people. The area includes the California ISO, the Los Angeles Department of Water and Power, the Turlock Irrigation District, and the
                                   Balancing Area of Northern California. It has 32,712 miles of transmission. WECC is responsible for coordinating and promoting BES reliability in the Western Interconnection.
                                   WECC’s 329 members include 40 BAs, representing a wide spectrum of organizations with an interest in the BES. Serving an area of nearly 1.8 million square miles and more
                                   than 84.5 million customers, it is geographically the largest and most diverse Regional Entity. Note: The 2025–26 WRA includes a new assessment area map for the U.S. Western
                                   Interconnection. The new assessment area boundaries provide more geographic detail of reliability risk information. WECC-Basin is a new assessment area in 2025 that was
                                   part of WECC-NW in the 2024–25 WRA.
Highlights                                                                                                                                                                     On-Peak Reserve Margin
   •    Operating reserve margins are met before imports in all winter resource availability scenarios.
   •    On-peak demand is expected to remain about the same as last winter. Demand-side management is down about 10%.
   •    Existing-certain capacity is up almost 5%, while planned Tier 1 resources are up more than 2 GW. The total wind nameplate capacity is up almost 27% and solar
        almost 13%. Hydro is down 4%.
   • No reliance on imports is expected to be required to maintain resource adequacy for Winter 2025–2026.
Risk Scenario Summary
Expected resources meet operating reserve requirements under assessed scenarios.




       On-Peak Resource Mix                         2025–2026 Winter Risk Period Scenario                                       Scenario Description (See Data Concepts and Assumptions)
                                                                                                                      Risk Period: Highest risk for unserved energy is on the peak demand hour
                                                                                                                      Demand Scenarios: Net internal demand is the expected (50th percentile) peak and the 90th percentile
                                                                                                                      of peak demand is the extreme forecast
                                                                                                                      Typical Forced Outages: Calculated using historical GADS
                                                                                                                      Resource Derates for Extreme Conditions: Thermal, wind, and solar are based on the hourly energy
                                                                                                                      availability curves’ probability distributions’ 10th percentiles for the risk period




                                                                                                                                                                 2025–2026 Winter Reliability Assessment                35
                                                                                          Regional Assessments Dashboards


                                    WECC-Mexico
                                    WECC-Mexico is a summer-peaking assessment area in the Western Interconnection that includes the northern portion of the Mexican state of Baja California, which has a
                                    population of 3.8 million people and includes CENACE. It has 1,568 miles of transmission. WECC is responsible for coordinating and promoting BES reliability in the Western
                                    Interconnection. WECC’s 329 members include 40 BAs, representing a wide spectrum of organizations with an interest in the BES. Serving an area of nearly 1.8 million square
                                    miles and more than 84.5 million customers, it is geographically the largest and most diverse Regional Entity. Note: The 2025–26 WRA includes a new assessment area map
                                    for the U.S. Western Interconnection. The new assessment area boundaries provide more geographic detail of reliability risk information. WECC-Basin is a new assessment area
                                    in 2025 that was part of WECC-NW in the 2024–25 WRA.

Highlights                                                                                                                                                                          On-Peak Reserve Margin
   • As a summer-peaking region, operating reserve margins are met before imports in all scenarios.
    •    Planned Tier 1 resources are down 100% to zero as expected resources have either been brought on-line to move into existing or, in the case of some natural
         gas, have been delayed until 2026 and moved into Tier 2.
    •    The existing-certain on peak reserve margin is down by 5.2%, and the anticipated and prospective reserve margins are down by 7.8%; however, since Mexico is
         heavily summer-peaking, the 83% reserve margin still exceeds the RML of 12.5%, which remains unchanged.




Risk Scenario Summary
Expected resources meet operating reserve requirements under assessed scenarios.

        On-Peak Resource Mix                          2025–2026 Winter Risk Period Scenario                          Scenario Description (See Data Concepts and Assumptions)
                                                                                                                     Risk Period: Highest risk for unserved energy is on the peak demand hour

                                                                                                                     Demand Scenarios: Net internal demand is the expected (50th percentile) peak and the 90th percentile
                                                                                                                     of peak demand is the extreme forecast
                                                                                                                     Typical Forced Outages: Calculated using historical GADS

                                                                                                                     Resource Derates for Extreme Conditions: Thermal, wind, and solar are based on the hourly energy
                                                                                                                     availability curves’ probability distributions’ 10th percentiles for the risk period




                                                                                                                                                                2025–2026 Winter Reliability Assessment                36
                                                                                             Regional Assessments Dashboards


                                    WECC-Northwest
                                    WECC-Northwest is a winter-peaking assessment area in the WECC Regional Entity. The area includes Montana, Oregon, and Washington and parts of northern California and
                                    northern Idaho. The population of the area is approximately 13.6 million. It has 32,751 miles of transmission. WECC is responsible for coordinating and promoting BES reliability
                                    in the Western Interconnection. WECC’s 329 members include 40 BAs, representing a wide spectrum of organizations with an interest in the BES. Serving an area of nearly 1.8
                                    million square miles and more than 84.5 million customers, it is geographically the largest and most diverse Regional Entity. Note: The 2025–26 WRA includes a new assessment
                                    area map for the U.S. Western Interconnection. The new assessment area boundaries provide more geographic detail of reliability risk information. WECC-Basin is a new
                                    assessment area in 2025 that was part of WECC-NW in the 2024–25 WRA.

Highlights                                                                                                                                                                                 On-Peak Reserve Margin
   • The Northwest has historically been a mixed season-peaking region.
   • Operating reserve margins are expected to be met after imports in all winter scenarios.
   • Total and net internal demand are up 9.3% with the primary drivers being data centers, residential electrification, transportation electrification, and
      semiconductor manufacturing.
   • Large coal unit retirements and conventional hydro unit retirements are attributable to the reduction in existing certain capacity of 10.5%; however, planned Tier
      1 resources have soared over 580%, from 463 MW to over 3 GW.
   • Nameplate wind capacity is up over 3 GW (26%) and solar nameplate capacity is up nearly 2,690 MW (134%), which has also increased the solar availability on
      the peak hour.
   • An increase in firm imports is seen in the model, 6.1 GW, absorbing the reduction in existing certain capacity of 4 GW.
Risk Scenario Summary
Expected resources meet operating reserve requirements under normal peak demand scenarios. Above-normal peak demand combined with high generator outages in extreme conditions
results in the need for external assistance to maintain reserves.


     On-Peak Resource Mix                             2025–2026 Winter Risk Period Scenario                                        Scenario Description (See Data Concepts and Assumptions)
                                                                                                                        Risk Period: Highest risk for unserved energy is on the peak demand hour
                                                                                                                        Demand Scenarios: Net internal demand is the expected (50th percentile) peak and the 90th percentile
                                                                                                                        of peak demand is the extreme forecast

                                                                                                                        Typical Forced Outages: Calculated using historical GADS
                                                                                                                        Resource Derates for Extreme Conditions: Thermal, wind, and solar are based on the hourly energy
                                                                                                                        availability curves’ probability distributions’ 10th percentiles for the risk period. This value includes
                                                                                                                        6.8 GW of hydro derates.




                                                                                                                                                                      2025–2026 Winter Reliability Assessment                       37
                                                                                         Regional Assessments Dashboards


                                   WECC-Rocky Mountain
                                   WECC-Rocky Mountain is a summer-peaking assessment area in the Western Interconnection that includes Colorado, most of Wyoming, and parts of Nebraska and South
                                   Dakota. The population of the area is approximately 6.7 million. It covers the balancing areas of the Public Service Company of Colorado and the Western Area Power
                                   Administration’s Rocky Mountain Region. It has 18,797 miles of transmission. WECC is responsible for coordinating and promoting BES reliability in the Western
                                   Interconnection. WECC’s 329 members include 40 BAs, representing a wide spectrum of organizations with an interest in the BES. Serving an area of nearly 1.8 million square
                                   miles and more than 84.5 million customers, it is geographically the largest and most diverse Regional Entity. Note The 2025–26 WRA includes a new assessment area map for
                                   the U.S. Western Interconnection. The new assessment area boundaries provide more geographic detail of reliability risk information. WECC-Basin is a new assessment area in
                                   2025 that was part of WECC-NW in the 2024–25 WRA.
Highlights                                                                                                                                                                   On-Peak Reserve Margin
   •    In Rocky Mountain, operating reserve margins are expected to be met before imports in all winter scenarios.
   •    Total and net internal demand are up almost 1%. The primary drivers are data centers and commercial and industrial customer growth.
   •    Planned Tier 1 resources are up over 84%, from almost 200 MW to over 365 MW. Solar nameplate capacity is up 27%; however, on-peak solar energy availability
        is down 100% due to the shift to after sunset. Expected hydro on peak energy availability is also down by around a quarter on the peak hour. Existing-Certain,
        Anticipated, and Prospective Reserve Margins are all down by over 20% on the peak hour; however, the region still maintains resource adequacy with margins
        hovering around 60% compared to the RML of 18%.
   • No reliance on imports is expected to be required to maintain resource adequacy under combined extreme peak and extreme derated conditions.
Risk Scenario Summary
Expected resources meet operating reserve requirements under assessed scenarios.


       On-Peak Resource Mix                         2025–2026 Winter Risk Period Scenario                                     Scenario Description (See Data Concepts and Assumptions)
                                                                                                                    Risk Period: Highest risk for unserved energy is on the peak demand hour
                                                                                                                    Demand Scenarios: Net internal demand is the expected (50th percentile) peak and the 90th percentile
                                                                                                                    of peak demand is the extreme forecast

                                                                                                                    Typical Forced Outages: Calculated using historical GADS
                                                                                                                    Resource Derates for Extreme Conditions: Thermal, wind, and solar are based on the hourly energy
                                                                                                                    availability curves’ probability distributions’ 10th percentiles for the risk period




                                                                                                                                                               2025–2026 Winter Reliability Assessment                38
                                                                                        Regional Assessments Dashboards



                                  WECC-Southwest
                                  WECC-Southwest is a summer-peaking assessment area in the Western Interconnection that includes all of Arizona and New Mexico, most of Nevada, and small parts of
                                  California and Texas. The area has a population of approximately 13.6 million. It has 23,084 miles of transmission. WECC is responsible for coordinating and promoting BES
                                  reliability in the Western Interconnection. WECC’s 329 members include 40 BAs, representing a wide spectrum of organizations with an interest in the BES. Serving an area of
                                  nearly 1.8 million square miles and more than 84.5 million customers, it is geographically the largest and most diverse Regional Entity. Note The 2025–26 WRA includes a new
                                  assessment area map for the U.S. Western Interconnection. The new assessment area boundaries provide more geographic detail of reliability risk information. WECC-Basin is
                                  a new assessment area in 2025 that was part of WECC-NW in the 2024–25 WRA.

Highlights                                                                                                                                                                        On-Peak Reserve Margin
   • The Southwest is anticipated to be resource adequate under all winter expected and extreme energy availability and demand scenarios before imports.
   •    Total internal demand is expected to be up 1.5% and net internal demand up 2.3% since last winter. The primary drivers for load growth are data centers and
        industrial and residential electrification. Controllable and dispatchable demand response is down nearly half, by 163 MW.
   •    Planned Tier 1 resources are down over 19% as some have moved into existing certain, which is up almost 3%, over 1 GW, and other projects have experienced
        delays.
   •    Wind nameplate is up 12%, 470 MW, correlating to on-peak energy availability from wind increasing almost 11%, by 114 MW, while solar nameplate is up 27%
        or over 2.5 GW.

Risk Scenario Summary
Expected resources meet operating reserve requirements under assessed scenarios.

       On-Peak Resource Mix                        2025–2026 Winter Risk Period Scenario                                     Scenario Description (See Data Concepts and Assumptions)
                                                                                                                   Risk Period: Highest risk for unserved energy is on the peak demand hour
                                                                                                                   Demand Scenarios: Net internal demand is the expected (50th percentile) peak and the 90th percentile
                                                                                                                   of peak demand is the extreme forecast

                                                                                                                   Typical Forced Outages: Calculated using historical GADS
                                                                                                                   Resource Derates for Extreme Conditions: Thermal, wind, and solar are based on the hourly energy
                                                                                                                   availability curves’ probability distributions’ 10th percentiles for the risk period




                                                                                                                                                              2025–2026 Winter Reliability Assessment                39
Data Concepts and Assumptions
The table below explains data concepts and important assumptions used throughout this assessment.
 General Assumptions
    • Reliability of the interconnected BPS is comprised of both adequacy and operating reliability:
               Adequacy is the ability of the electric system to supply the aggregate electric power and energy requirements of the electricity consumers at all times while taking into account scheduled and reasonably
                expected unscheduled outages of system components.
               Operating reliability is the ability of the electric system to withstand sudden disturbances, such as electric short-circuits or unanticipated loss of system components.
      •    The reserve margin calculation is an important industry planning metric used to examine future resource adequacy.
      •    All data in this assessment is based on existing federal, state, and provincial laws and regulations.
      •    Differences in data collection periods for each assessment area should be considered when comparing demand and capacity data between year-to-year seasonal assessments.
      •    A positive net transfer capability would indicate a net importing assessment area; a negative value would indicate a net exporter.
 Demand Assumptions
      •    Electricity demand projections, or load forecasts, are provided by each assessment area.
      •    Load forecasts include peak hourly load 11 or total internal demand for the summer and winter of each year. 12
      •    Total internal demand projections are based on normal weather (50/50 distribution) 13 and are provided on a coincident 14 basis for most assessment areas.
      •    Net internal demand is used in all reserve margin calculations, and it is equal to total internal demand then reduced by the amount of controllable and dispatchable demand response projected to be available
           during the peak hour.
 Resource Assumptions
  Resource planning methods vary throughout the North American BPS. NERC uses the categories below to provide a consistent approach for collecting and presenting resource adequacy. Because the electrical output of
  variable energy resources (VER) (e.g., wind, solar PV) depends on weather conditions, their contribution to reserve margins and other on-peak resource adequacy analysis is less than their nameplate capacity.
 Anticipated Resources:
      •    Existing-Certain Capacity: Included in this category are commercially operable generating units or portions of generating units that meet at least one of the following requirements when examining the period of
           peak demand for the summer season: unit must have a firm capability and have a power purchase agreement with firm transmission that must be in effect for the unit; unit must be classified as a designated
           network resource; and/or, where energy-only markets exist, unit must be a designated market resource eligible to bid into the market.
      •    Tier 1 Capacity Additions: This category includes capacity that either is under construction or has received approved planning requirements.
      •    Net Firm Capacity Transfers (Imports minus Exports): This category includes transfers with firm contracts.
 Prospective Resources: Includes all anticipated resources plus the following:
 Existing-Other Capacity: Included in this category are commercially operable generating units or portions of generating units that could be available to serve load for the period of peak demand for the season but do not
 meet the requirements of existing-certain.


11 https://www.nerc.com/pa/Stand/Glossary%20of%20Terms/Glossary_of_Terms.pdf used in NERC Reliability Standards
12 The summer season represents June–September and the winter season represents December–February.
13 Essentially, this means that there is a 50% probability that actual demand will be higher and a 50% probability that actual demand will be lower than the value provided for a given season/year.
14 Coincident: This is the sum of two or more peak loads that occur in the same hour. Noncoincident: This is the sum of two or more peak loads on individual systems that do not occur in the same time interval; this is meaningful only when considering

loads within a limited period of time, such as a day, a week, a month, a heating or cooling season, and usually for not more than one year. SERC calculates total internal demand on a noncoincidental basis.

                                                                                                                                                                                      2025–2026 Winter Reliability Assessment                        40
                                                                                               Data Concepts and Assumptions

Reserve Margin Descriptions
Planning Reserve Margin: This is the primary metric used to measure resource adequacy; it is defined as the difference in resources (anticipated or prospective) and net internal demand then divided by net internal demand
and shown as a percentage.
Reference Margin Level: The assumptions and naming convention of this metric vary by assessment area. The RML can be determined using both deterministic and probabilistic (based on a 0.1/year loss-of-load study)
approaches. In both cases, this metric is used by system planners to quantify the amount of reserve capacity in the system above the forecasted peak demand that is needed to ensure sufficient supply to meet peak loads.
Establishing an RML is necessary to account for long-term factors of uncertainty involved in system planning, such as unexpected generator outages and extreme weather impacts that could lead to increase demand beyond
what was projected in the 50/50 load forecasted. In many assessment areas, an RML is established by a state, provincial authority, ISO/Regional Transmission Organization (RTO), or other regulatory body. In some cases,
the RML is a requirement. RMLs may be different for the summer and winter seasons. If an RML is not provided by an assessment area, NERC applies 15% for predominantly thermal systems and 10% for predominantly
hydro systems.

Seasonal Risk Scenario Chart Description
Each assessment area performed an operational risk analysis that was used to produce the seasonal risk scenario charts in the Regional Assessments Dashboards. The chart presents deterministic scenarios for further
analysis of different resource and demand levels: The left blue column shows anticipated resources, and the two orange columns at the right show the two demand scenarios of the normal peak net internal demand and
the extreme summer peak demand—both determined by the assessment area. The middle red or green bars show adjustments that are applied cumulatively to the anticipated resources, such as the following:
    •   Reductions for typical generation outages (i.e., maintenance and forced outages that are not already accounted for in anticipated resources)
    •   Reductions that represent additional outage or performance derating by resource type for extreme, low-probability conditions (e.g., drought condition impacts on hydroelectric generation, low-wind scenario
        affecting wind generation, fuel supply limitations, or extreme temperature conditions that result in reduced thermal generation output)
    •   Additional capacity resources that represent quantified capacity from operational procedures, if any, that are made available during scarcity conditions

Not all assessment areas have the same categories of adjustments to anticipated resources. Furthermore, each assessment area determined the adjustments to capacity based on methods or assumptions that are
summarized below the chart. Methods and assumptions differ by assessment area and may not be comparable.

The chart enables evaluation of resource levels against levels of expected operating reserve requirement and the forecasted demand. Furthermore, the effects from extreme events can also be examined by comparing
resource levels after applying extreme scenario derates and/or extreme summer peak demand.




                                                                                                                                                                   2025–2026 Winter Reliability Assessment                41
Resource Adequacy
The ARM, which is based on available resource capacity, is a metric used to evaluate resource adequacy by comparing the projected capability of anticipated resources to serve forecast peak demand. 15
Large year-to-year changes in anticipated resources or forecast peak demand (net internal demand) can greatly impact Planning Reserve Margin calculations. NPCC-Maritimes marginally does not meet its
RML for the upcoming winter. Other than NPCC-Maritimes, all assessment areas have sufficient ARMs to meet or exceed their RML for the 2025 winter as shown in Figure 4.
   120.0%



   100.0%



    80.0%



    60.0%



    40.0%



    20.0%



     0.0%




                                                                         Anticipated Reserve Margin            Prospective Reserve Margin             Reference Margin Level

                                          Figure 4: Winter 2025–2026 Anticipated/Prospective Reserve Margins Compared to Reference Margin Level

15 Generally, anticipated resources include generators and firm capacity transfers that are expected to be available to serve load during electrical peak loads for the season. Prospective resources are those that could be available but do not meet

criteria to be counted as anticipated resources. Refer to the Data Concepts and Assumptions section for additional information on Anticipated/Prospective Reserve Margins, anticipated/prospective resources, and RMLs.

                                                                                                                                                                                    2025–2026 Winter Reliability Assessment                       42
Changes from Year-to-Year
Figure 5 provides the relative change in the forecast ARMs from the 2024–2025 Winter to the 2025–2026 Winter. All areas except NPCC-Maritimes remain above their RMLs for 2025–2026 Winter. The
Canadian winter-peaking systems, which include MRO-Manitoba, MRO-SaskPower, NPCC-Maritimes, NPCC-Québec, WECC-Alberta, and WECC-British Columbia, may have reserve margins that are near
RMLs but are unlikely to experience high outage rates from their winterized generators. Additional details are provided in the Data Concepts and Assumptions section.



 100%




  80%




  60%




  40%




  20%




   0%




           2024–2025 Anticipated Reserve Margin           2025–2026 Anticipated Reserve Margin           2024–2025 Reference Margin Level          2025–2026 Reference Margin Level


                                   Figure 5: Winter 2024–2025 and Winter 2025–2026 Anticipated Reserve Margins Year-to-Year Change

                                                                                                                                          2025–2026 Winter Reliability Assessment         43
Demand and Resource Tables
Peak demand and supply capacity data (i.e., resource adequacy data) for each assessment area
are as follows in each table.
                                                   MISO                                                                                                          MRO-SPP
 Demand, Resource, and Reserve Margins       2024–2025 WRA 16      2025–2026 WRA      2024–2025 vs. 2025–2026      Demand, Resource, and Reserve Margins    2024–2025 WRA        2025–2026 WRA       2024–2025 vs. 2025–2026
 Demand Projections                                MW                   MW                Net Change (%)           Demand Projections                            MW                   MW                 Net Change (%)
 Total Internal Demand (50/50)                        102,353             105,249                         2.8%     Total Internal Demand (50/50)                     45,788                47,168                         3.0%
 Demand Response: Available                             6,219               8,250                        32.7%     Demand Response: Available                          1,128                1,091                        -3.3%
 Net Internal Demand                                   96,134              96,999                         0.9%     Net Internal Demand                               45,926                46,077                         0.3%
 Resource Projections                                    MW                  MW                Net Change (%)      Resource Projections                          MW                   MW                 Net Change (%)
 Existing-Certain Capacity                            150,407             142,880                        -5.0%     Existing-Certain Capacity                         67,252                71,074                         5.7%
 Tier 1 Planned Capacity                                  122                    0                        0.0%     Tier 1 Planned Capacity                                 0                 1087                         0.0%
 Net Firm Capacity Transfers                            2,310               2,113                        -8.5%     Net Firm Capacity Transfers                        -1,116                   -32                      -97.1%
 Anticipated Resources                                152,717             144,993                        -5.1%     Anticipated Resources                             66,136                72,129                         9.1%
 Existing-Other Capacity                                     0                   0                        0.0%     Existing-Other Capacity                                 0                     0                        0.0%
 Prospective Resources                                152,839             144,993                        -5.1%     Prospective Resources                             66,090                73,029                        10.5%
 Reserve Margins                                   Percent (%)         Percent (%)           Annual Difference
                                                                                                                   Reserve Margins                            Percent (%)          Percent (%)          Annual Difference
 Anticipated Reserve Margin                             58.9%               49.5%                          -9.4
                                                                                                                   Anticipated Reserve Margin                         44.0%                 56.5%                         12.5
 Prospective Reserve Margin                             59.0%               49.5%                          -9.5
                                                                                                                   Prospective Reserve Margin                         43.9%                 58.5%                         14.6
 Reference Margin Level                                  49.4%               38.6%                         -10.8   Reference Margin Level                             19.0%                 19.0%                           0.0

                                           MRO-SaskPower                                                                                                   MRO-Manitoba Hydro
 Demand, Resource, and Reserve Margins      2024–2025 WRA        2025–2026 WRA       2024–2025 vs. 2025–2026       Demand, Resource, and Reserve Margins      2024–2025 WRA      2025–2026 WRA       2024–2025 vs. 2025–2026
 Demand Projections                              MW                   MW                 Net Change (%)            Demand Projections                              MW                 MW                 Net Change (%)
 Total Internal Demand (50/50)                         3,852                3,944                         2.4%     Total Internal Demand (50/50)                        4,814              4,903                          1.8%
 Demand Response: Available                               50                   50                         0.0%     Demand Response: Available                                0                  0                         0.0%
 Net Internal Demand                                   3,802                3,894                         2.4%     Net Internal Demand                                  4,814              4,903                          1.8%
 Resource Projections                            MW                   MW                 Net Change (%)            Resource Projections                            MW                 MW                 Net Change (%)
 Existing-Certain Capacity                             4,946                4,972                         0.5%     Existing-Certain Capacity                            5,924              5,688                         -4.0%
 Tier 1 Planned Capacity                                   0                    0                         0.0%     Tier 1 Planned Capacity                                  10                  0                      -100.0%
 Net Firm Capacity Transfers                             290                  290                         0.0%     Net Firm Capacity Transfers                           -527               -113                        -78.5%
 Anticipated Resources                                 5,236                5,262                         0.5%     Anticipated Resources                                5,407              5,575                          3.1%
 Existing-Other Capacity                                   0                    0                         0.0%     Existing-Other Capacity                                  18                 13                       -26.8%
 Prospective Resources                                 5,236                5,262                         0.5%     Prospective Resources                                5,425              5,588                          3.0%
 Reserve Margins                              Percent (%)          Percent (%)          Annual Difference          Reserve Margins                              Percent (%)        Percent (%)          Annual Difference
 Anticipated Reserve Margin                           37.7%                35.1%                           -2.6    Anticipated Reserve Margin                           12.3%              13.7%                            1.4
 Prospective Reserve Margin                           37.7%                35.1%                           -2.6    Prospective Reserve Margin                           12.7%              14.0%                            1.3
 Reference Margin Level                               15.0%                15.0%                            0.0    Reference Margin Level                               12.0%              12.0%                            0.0




16 MISO-provided updated data post 2024-25 WRA publication.


                                                                                                                                                              2025–2026 Winter Reliability Assessment                   44
                                                                                                  Demand and Resource Tables


                                         NPCC-Maritimes                                                                                                     NPCC-New York
Demand, Resource, and Reserve Margins     2024–2025 WRA      2025–2026 WRA       2024–2025 vs. 2025–2026            Demand, Resource, and Reserve Margins   2024–2025 WRA       2025–2026 WRA       2024–2025 vs. 2025–2026
                                                                                                                    Demand Projections                           MW                  MW                 Net Change (%)
Demand Projections                              MW                 MW                 Net Change (%)
                                                                                                                    Total Internal Demand (50/50)                    23,800              24,200                          1.7%
Total Internal Demand (50/50)                        6,167              6,061                          -1.7%
                                                                                                                    Demand Response: Available                          802               1,027                        28.1%
Demand Response: Available                             259                248                          -4.4%
Net Internal Demand                                  5,907              5,813                          -1.6%        Net Internal Demand                              22,998              23,173                          0.8%
Resource Projections                            MW                 MW                 Net Change (%)                Resource Projections                         MW                  MW                       Net Change (%)
Existing-Certain Capacity                           6,647               6,704                          0.9%         Existing-Certain Capacity                        40,522              40,080                         -1.1%
Tier 1 Planned Capacity                                 6                   88                         0.0%         Tier 1 Planned Capacity                               0                   0                          0.0%
Net Firm Capacity Transfers                           145                    1                       -99.0%         Net Firm Capacity Transfers                         759               1,203                        58.5%
Anticipated Resources                               6,798               6,794                         -0.1%         Anticipated Resources                            41,281              41,283                          0.0%
Existing-Other Capacity                                 0                    0                         0.0%         Existing-Other Capacity                               0                   0                          0.0%
Prospective Resources                               6,798               6,800                          0.0%         Prospective Resources                            41,281              41,283                          0.0%
Reserve Margins                             Percent (%)         Percent (%)          Annual Difference              Reserve Margins                           Percent (%)         Percent (%)          Annual Difference
Anticipated Reserve Margin                          15.1%              16.9%                             1.8        Anticipated Reserve Margin                        79.5%               78.2%                           -1.3
Prospective Reserve Margin                          15.1%              17.0%                             1.9        Prospective Reserve Margin                        79.5%               78.2%                           -1.3
Reference Margin Level                              20.0%              20.0%                             0.0        Reference Margin Level                            15.0%               15.0%                            0.0

                                        NPCC-New England                                                                                                     NPCC-Ontario
Demand, Resource, and Reserve Margins    2024–2025 WRA       2025–2026 WRA       2024–2025 vs. 2025–2026            Demand, Resource, and Reserve Margins   2024–2025 WRA        2025–2026 WRA      2024–2025 vs. 2025–2026
Demand Projections                            MW                  MW                 Net Change (%)                 Demand Projections                            MW                  MW                Net Change (%)
Total Internal Demand (50/50)                     20,651              20,056                         -2.9%          Total Internal Demand (50/50)                      21,898             22,013                        0.7%
Demand Response: Available                            343                 440                        28.2%          Demand Response: Available                            915                 868                      -5.2%
Net Internal Demand                               20,308              19,616                         -3.4%          Net Internal Demand                                20,982             21,146                        0.9%
Resource Projections                          MW                  MW                 Net Change (%)                 Resource Projections                          MW                  MW                Net Change (%)
Existing-Certain Capacity                         30,030              29,935                         -0.3%          Existing-Certain Capacity                          26,652             27,319                        2.5%
Tier 1 Planned Capacity                               194                   0                      -100.0%          Tier 1 Planned Capacity                                 0                 294                    #DIV/0!
Net Firm Capacity Transfers                         1,161               1,235                         6.4%          Net Firm Capacity Transfers                          -450                -420                      -6.7%
Anticipated Resources                             31,385              31,170                         -0.7%          Anticipated Resources                              26,202             27,193                        3.8%
Existing-Other Capacity                               306                 322                         5.2%          Existing-Other Capacity                                 0                   0                       0.0%
Prospective Resources                             31,691              31,492                         -0.6%          Prospective Resources                              26,202             27,193                        3.8%
Reserve Margins                            Percent (%)         Percent (%)          Annual Difference               Reserve Margins                            Percent (%)         Percent (%)         Annual Difference
Anticipated Reserve Margin                         54.5%               58.9%                            4.4         Anticipated Reserve Margin                          25.1%              28.6%                          3.5
Prospective Reserve Margin                         56.1%               60.5%                            4.5         Prospective Reserve Margin                          25.1%              28.6%                          3.5
Reference Margin Level                             13.0%               12.0%                           -1.0         Reference Margin Level                              11.5%              18.0%                          6.5




                                                                                                                                                                 2025–2026 Winter Reliability Assessment                    45
                                                                                              Demand and Resource Tables



                                         NPCC-Québec                                                                                                     SERC-Central
Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026           Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026
Demand Projections                           MW                 MW                Net Change (%)                Demand Projections                           MW                 MW                Net Change (%)
Total Internal Demand (50/50)                     40,512            40,799                        0.8%          Total Internal Demand (50/50)                    42,895              42,875                       0.0%
Demand Response: Available                         4,451              4,902                      10.9%          Demand Response: Available                         1,497              2,809                     87.6%
Net Internal Demand                               36,061            35,897                       -0.4%          Net Internal Demand                              41,397              40,067                      -3.2%
Resource Projections                         MW                 MW                Net Change (%)                Resource Projections                         MW                 MW                Net Change (%)
Existing-Certain Capacity                         41,560            41,698                        0.3%          Existing-Certain Capacity                        51,578              50,454                      -2.2%
Tier 1 Planned Capacity                               73                 61                       0.0%          Tier 1 Planned Capacity                                0                  0                         0%
Net Firm Capacity Transfers                         -479               -390                     -18.6%          Net Firm Capacity Transfers                        1,922              1,847                      -3.9%
Anticipated Resources                             41,154            41,368                        0.5%          Anticipated Resources                            53,500              52,301                      -2.2%
Existing-Other Capacity                             -479                  0                       0.0%          Existing-Other Capacity                            1,498              1,810                     20.8%
Prospective Resources                             41,154            41,368                        0.5%          Prospective Resources                            54,998              54,111                      -1.6%
Reserve Margins                           Percent (%)        Percent (%)         Annual Difference              Reserve Margins                           Percent (%)        Percent (%)         Annual Difference
Anticipated Reserve Margin                         14.1%             15.2%                          1.1         Anticipated Reserve Margin                        29.2%               30.5%                         1.3
Prospective Reserve Margin                         14.1%             15.2%                          1.1         Prospective Reserve Margin                        32.9%               35.1%                         2.2
Reference Margin Level                             10.5%             11.5%                          1.0         Reference Margin Level                            15.0%               15.0%                         0.0


                                               PJM                                                                                                         SERC-East
Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026           Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026
Demand Projections                           MW                 MW                Net Change (%)                Demand Projections                           MW                 MW                Net Change (%)
Total Internal Demand (50/50)                   136,328            140,827                        3.3%          Total Internal Demand (50/50)                    45,005             45,703                        1.6%
Demand Response: Available                         5,616              5,998                       6.8%          Demand Response: Available                           982                888                      -9.6%
Net Internal Demand                             130,712            134,829                        3.1%          Net Internal Demand                              44,023             44,815                        1.8%
Resource Projections                         MW                 MW                Net Change (%)                Resource Projections                         MW                 MW                Net Change (%)
Existing-Certain Capacity                       179,216            178,335                       -0.5%          Existing-Certain Capacity                        54,379             54,460                        0.1%
Tier 1 Planned Capacity                                0                  0                       0.0%          Tier 1 Planned Capacity                               72                 11                     -84.3%
Net Firm Capacity Transfers                        4,502              4,448                      -1.2%          Net Firm Capacity Transfers                          593                150                     -74.7%
Anticipated Resources                           183,718            182,783                       -0.5%          Anticipated Resources                            55,045             54,622                       -0.8%
Existing-Other Capacity                                0                  0                       0.0%          Existing-Other Capacity                            5,209              5,832                      12.0%
Prospective Resources                           183,718            182,452                       -0.7%          Prospective Resources                            60,254             60,453                        0.3%
Reserve Margins                           Percent (%)        Percent (%)         Annual Difference              Reserve Margins                           Percent (%)        Percent (%)         Annual Difference
Anticipated Reserve Margin                        40.6%               35.6%                        -5.0         Anticipated Reserve Margin                        25.0%              21.9%                         -3.2
Prospective Reserve Margin                        40.6%               35.3%                        -5.2         Prospective Reserve Margin                        36.9%              34.9%                         -2.0
Reference Margin Level                            17.7%               17.7%                       -12.3         Reference Margin Level                            15.0%              15.0%                          0.0




                                                                                                                                                            2025–2026 Winter Reliability Assessment                  46
                                                                                               Demand and Resource Tables


                                   SERC-Florida Peninsula                                                                                                Texas RE-ERCOT
Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026            Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA       2024–2025 vs. 2025–2026
Demand Projections                           MW                 MW                Net Change (%)                 Demand Projections                           MW                 MW                 Net Change (%)
Total Internal Demand (50/50)                    48,494             48,628                        0.3%           Total Internal Demand (50/50)                    73,193             77,387                         5.7%
Demand Response: Available                         2,780              3,127                      12.5%           Demand Response: Available                         5,447              9,330                       71.3%
Net Internal Demand                              45,714             45,501                       -0.5%           Net Internal Demand                              67,746             68,057                         0.5%
Resource Projections                         MW                 MW                Net Change (%)                 Resource Projections                         MW                 MW                 Net Change (%)
Existing-Certain Capacity                        62,579             63,502                        1.5%           Existing-Certain Capacity                        98,712             89,977                        -8.8%
Tier 1 Planned Capacity                               15                692                    4510.0%           Tier 1 Planned Capacity                              239              1351                       464.9%
Net Firm Capacity Transfers                          400                300                     -25.0%           Net Firm Capacity Transfers                           20              1,235                     6075.0%
Anticipated Resources                            62,994             64,494                        2.4%           Anticipated Resources                            98,971             92,562                        -6.5%
Existing-Other Capacity                            3,673              3,671                       0.0%           Existing-Other Capacity                                0                  0                        0.0%
Prospective Resources                            66,667             68,165                        2.2%           Prospective Resources                            99,691             93,137                        -6.6%
Reserve Margins                           Percent (%)        Percent (%)         Annual Difference               Reserve Margins                           Percent (%)        Percent (%)          Annual Difference
Anticipated Reserve Margin                        37.8%              41.7%                          3.9          Anticipated Reserve Margin                        46.1%              36.0%                         -10.1
Prospective Reserve Margin                        45.8%              49.8%                          4.0          Prospective Reserve Margin                        47.2%              36.9%                         -10.3
Reference Margin Level                            15.0%              15.0%                          0.0          Reference Margin Level                           13.75%              13.8%                           0.0


                                        SERC-Southeast                                                                                                       WECC-AB
Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026            Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA       2024–2025 vs. 2025–2026
Demand Projections                           MW                 MW                Net Change (%)
                                                                                                                 Demand Projections                           MW                  MW                 Net Change (%)
Total Internal Demand (50/50)                    45,308             47,056                        3.9%
                                                                                                                 Total Internal Demand (50/50)                    12,280               12,411                         1.1%
Demand Response: Available                         1,638              1,365                     -16.7%           Demand Response: Available                            0                    0                         0.0%
Net Internal Demand                              43,670             45,691                        4.6%           Net Internal Demand                              12,280               12,411                         1.1%
Resource Projections                         MW                 MW                Net Change (%)                 Resource Projections                         MW                  MW                 Net Change (%)
Existing-Certain Capacity                        62,805             63,339                        0.9%           Existing-Certain Capacity                        13,535              16,658                        23.1%
Tier 1 Planned Capacity                              765                  0                    -100.0%           Tier 1 Planned Capacity                            3206                 124                       -96.1%
Net Firm Capacity Transfers                       -1,192                489                    -141.0%           Net Firm Capacity Transfers                           0                   0                         0.0%
Anticipated Resources                            62,378             63,828                        2.3%           Anticipated Resources                            16,740              16,782                         0.3%
Existing-Other Capacity                            3,920              4,847                      23.7%           Existing-Other Capacity                               0                   0                         0.0%
Prospective Resources                            66,298             68,675                        3.6%           Prospective Resources                            16,740              16,782                         0.3%
Reserve Margins                           Percent (%)        Percent (%)         Annual Difference               Reserve Margins                           Percent (%)        Percent (%)           Annual Difference
Anticipated Reserve Margin                        42.8%              39.7%                         -3.1          Anticipated Reserve Margin                        36.3%               35.2%                          -1.1
Prospective Reserve Margin                        51.8%              50.3%                         -1.5          Prospective Reserve Margin                        36.3%               35.2%                          -1.1
Reference Margin Level                            15.0%              15.0%                          0.0          Reference Margin Level                             9.5%               11.5%                           2.0




                                                                                                                                                             2025–2026 Winter Reliability Assessment                    47
                                                                                              Demand and Resource Tables



                                          WECC-Basin                                                                                                        WECC-CA
Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026           Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026
Demand Projections                           MW                 MW                Net Change (%)                Demand Projections                           MW                 MW                Net Change (%)
Total Internal Demand (50/50)                    10,568              10,758                       1.8%          Total Internal Demand (50/50)                    36,441             36,281                       -0.4%
Demand Response: Available                            85                170                    100.0%           Demand Response: Available                           743                666                     -10.4%
Net Internal Demand                              10,483              10,588                       1.0%          Net Internal Demand                              35,698             35,615                       -0.2%
Resource Projections                         MW                 MW                Net Change (%)                Resource Projections                         MW                 MW                Net Change (%)
Existing-Certain Capacity                        13,213              13,183                      -0.2%          Existing-Certain Capacity                        55,380             57,923                        4.6%
Tier 1 Planned Capacity                            2,605                533                     -79.5%          Tier 1 Planned Capacity                            4,757              6,997                      47.1%
Net Firm Capacity Transfers                            0                  0                         0%          Net Firm Capacity Transfers                            0                  0                       0.0%
Anticipated Resources                            15,817              13,717                     -13.3%          Anticipated Resources                            60,138             64,920                        8.0%
Existing-Other Capacity                                0                  0                       0.0%          Existing-Other Capacity                                0                  0                       0.0%
Prospective Resources                            15,817              13,717                     -13.3%          Prospective Resources                            60,138             65,920                        8.0%
Reserve Margins                           Percent (%)        Percent (%)         Annual Difference              Reserve Margins                           Percent (%)        Percent (%)         Annual Difference
Anticipated Reserve Margin                        50.9%               29.6%                       -21.3         Anticipated Reserve Margin                        68.5%              82.3%                         13.8
Prospective Reserve Margin                        50.9%               29.6%                       -21.3         Prospective Reserve Margin                        68.5%              82.3%                         13.8
Reference Margin Level                            19.0%               20.0%                         1.0         Reference Margin Level                            12.5%              12.5%                          0.0


                                            WECC-BC                                                                                                      WECC-Mexico
Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026           Demand, Resource, and Reserve Margins   2024–2025 WRA      2025–2026 WRA      2024–2025 vs. 2025–2026
Demand Projections                           MW                 MW                Net Change (%)                Demand Projections                           MW                 MW                Net Change (%)
Total Internal Demand (50/50)                    11,966              11,936                      -0.3%          Total Internal Demand (50/50)                      1,983              1,977                      -0.3%
Demand Response: Available                            0                   0                       0.0%          Demand Response: Available                             0                  0                         0%
Net Internal Demand                              11,966              11,936                      -0.3%          Net Internal Demand                                1,983              1,977                      -0.3%
Resource Projections                         MW                 MW                Net Change (%)                Resource Projections                         MW                 MW                Net Change (%)
Existing-Certain Capacity                        13,870              14,389                       3.7%          Existing-Certain Capacity                          3,733              3,619                      -3.0%
Tier 1 Planned Capacity                             433                 637                      47.0%          Tier 1 Planned Capacity                               52                  0                    -100.0%
Net Firm Capacity Transfers                         164                   0                    -100.0%          Net Firm Capacity Transfers                            0                  0                        0%!
Anticipated Resources                            14,467              15,026                       3.9%          Anticipated Resources                              3,784              3,619                      -4.4%
Existing-Other Capacity                               0                   0                       0.0%          Existing-Other Capacity                                0                  0                       0.0%
Prospective Resources                            14,467              15,026                       3.9%          Prospective Resources                              3,784              3,619                      -4.4%
Reserve Margins                           Percent (%)        Percent (%)         Annual Difference              Reserve Margins                           Percent (%)        Percent (%)         Annual Difference
Anticipated Reserve Margin                        20.9%               25.9%                         5.0         Anticipated Reserve Margin                        90.8%              83.1%                         -7.8
Prospective Reserve Margin                        20.9%               25.9%                         5.0         Prospective Reserve Margin                        90.8%              83.1%                         -7.8
Reference Margin Level                            12.8%               11.4%                        -1.5         Reference Margin Level                            12.5%              12.5%                            0




                                                                                                                                                            2025–2026 Winter Reliability Assessment                  48
                                                                                    Demand and Resource Tables



                                        WECC-Northwest                                                                                        WECC-Southwest
Demand, Resource, and Reserve Margins     2024–2025 WRA   2025–2026 WRA   2024–25 vs. 2025–26                                                   2024–2025 WRA   2025–2026 WRA   2024–25 vs. 2025–
                                                                                                      Demand, Resource, and Reserve Margins
Demand Projections                             MW               MW          Net Change (%)                                                                                              26
Total Internal Demand (50/50)                 30,748          33,604             9.3%                 Demand Projections                            MW              MW           Net Change (%)
Demand Response: Available                      30               30              0.0%                 Total Internal Demand (50/50)                20,844          21,147             1.5%
Net Internal Demand                           30,718          33,574             9.3%                 Demand Response: Available                     340             177             -47.9%
Resource Projections                           MW               MW          Net Change (%)            Net Internal Demand                          20,504          20,970             2.3%
Existing-Certain Capacity                     38,729          34,671            -10.5%                Resource Projections                          MW              MW           Net Change (%)
Tier 1 Planned Capacity                         463            3,152            581.5%                Existing-Certain Capacity                    38,991          40,135             2.9%
Net Firm Capacity Transfers                      0             6,136            100%!                 Tier 1 Planned Capacity                       3,381           2,733            -19.2%
Anticipated Resources                         39,192          43,959             12.2%                Net Firm Capacity Transfers                     0               0               0.0%
Existing-Other Capacity                          0               0               0.0%                 Anticipated Resources                        42,372          42,868             1.2%
Prospective Resources                         39,192          43,959             12.2%                Existing-Other Capacity                         0               0               0.0%
Reserve Margins                             Percent (%)     Percent (%)    Annual Difference          Prospective Resources                        42,372          42,868             1.2%
Anticipated Reserve Margin                    27.6%           30.9%               3.3                 Reserve Margins                            Percent (%)     Percent (%)    Annual Difference
Prospective Reserve Margin                    27.6%           30.9%               3.3                 Anticipated Reserve Margin                   106.6%          104.4%              -2.2
Reference Margin Level                        17.2%           17.2%               0.0                 Prospective Reserve Margin                   106.6%          104.4%              -2.2
                                                                                                      Reference Margin Level                       16.0%           16.0%                0.0
                                    WECC-Rocky Mountain
Demand, Resource, and Reserve Margins     2024–2025 WRA   2025–2026 WRA   2024–25 vs. 2025–26
Demand Projections                             MW              MW           Net Change (%)
Total Internal Demand (50/50)                 10,481          11,501              9.7%
Demand Response: Available                      282             285               1.1%
Net Internal Demand                           10,199          11,216            10.0%
Resource Projections                           MW              MW           Net Change (%)
Existing-Certain Capacity                     18,356          17,768             -3.2%
Tier 1 Planned Capacity                         199             366             84.3%
Net Firm Capacity Transfers                      0               0                 0%
Anticipated Resources                         18,555          18,134             -2.3%
Existing-Other Capacity                          0               0                0.0%
Prospective Resources                         18,555          18,134             -2.3%
Reserve Margins                             Percent (%)     Percent (%)    Annual Difference
Anticipated Reserve Margin                    81.9%           61.7%              -20.3
Prospective Reserve Margin                    81.9%           61.7%              -20.3
Reference Margin Level                        19.0%           18.2%               -0.8




                                                                                                                                                 2025–2026 Winter Reliability Assessment        49
Variable Energy Resource Contributions
Because the electrical output of VERs (e.g., wind, solar PV) depends on weather conditions, on-peak capacity contributions are less than nameplate capacity and may vary widely year to year based on the
identified risk hour. In many areas, winter demand peaks in the early morning hours or early evening resulting in little or no electrical resource output from solar PV resources and wide variability in wind
availability. The following table shows the capacity contribution of existing wind and solar PV resources at the identified risk hour for each assessment area. Resource contributions are also aggregated by
Interconnection and across the entire BPS.
                                                    BPS Variable Energy Resources On-Peak Capacity Contributions by Assessment Area
                                                                        Wind                                                   Solar                                       Run of River Hydro
       Assessment Area/Interconnection          Nameplate Wind Expected Wind Expected Share Nameplate Solar           Expected Solar   Expected Share of Nameplate Hydro       Expected    Expected Share of
            (* - includes all hydro)                (MW)           (MW)      of Nameplate (%)  PV (MW)                    (MW)          Nameplate (%)        (MW)             Hydro (MW)    Nameplate (%)
 MISO                                                    30,247        8,772            29%         13,726                       686                 5%            2,351             1,404             60%
 MRO-Manitoba Hydro                                         259           52            20%              0                         0                 0%             202                  0               0%
 MRO-SaskPower                                              816          433            53%             30                         0                13%              884               703              80%
 MRO-SPP                                                 35,714        7,198            20%          1,197                       457                38%              114                72              63%
 NPCC-Maritimes                                           1,635          241            15%            155                        10                 6%            1,357             1,283              95%
 NPCC-New England                                         2,675          455            17%          3,620                         0                 0%            3,742             1,453              39%
 NPCC-New York                                            2,586          737            29%            627                         0                 0%              974               596              61%
 NPCC-Ontario                                             4,943        1,971            40%            478                         0                 0%                0                 0               0%
 NPCC-Québec                                              4,024        1,426            35%             10                         0                 0%              445               445             100%
 PJM*                                                    13,318        5,463            41%         15,732                         1                 0%            8,134             7,900              97%
 SERC-Central                                             1,324          370            28%          1,576                       455                29%            4,991             4,027              81%
 SERC-East                                                    0            0              0%         7,068                     1,792                25%            3,010             2,951              98%
 SERC-Florida Peninsula                                       0            0              0%        12,058                     2,151                18%                0                 0               0%
 SERC-Southeast                                               0            0              0%         8,670                     4,461                51%            3,258             3,258             100%
 Texas RE-ERCOT                                          40,629        7,833            19%         35,609                       660                 2%              579               566              98%
 WECC-AB*                                                 5,712        1,919            34%          2,206                         0                 0%              894               285              32%
 WECC-Basin*                                              5,932        1,148            19%          3,853                        62                 2%            2,667             1,473              55%
 WECC-BC*                                                   747           85            11%             17                         0                 0%           17,752            13,560              76%
 WECC-CA*                                                 9,382          682              7%        28,328                         0                 0%           15,740             4,572              29%
 WECC-Mex                                                    40            4            11%            350                         0                 0%                0                 0               0%
 WECC-NW*                                                14,744        1,319              9%         4,695                     1,556                33%           32,915            18,502              56%
 WECC-RM*                                                 5,681        2,265            40%          3,521                         0                 0%            3,251             1,327              41%
 WECC-SW*                                                 4,303        1,182            27%         12,139                       391                 3%            3,117               948              30%
 EASTERN INTERCONNECTION                                 93,517       25,692            27%         64,937                    10,013                15%          29,017            23,647               81%
 QUÉBEC INTERCONNECTION                                   4,024        1,426            35%             10                         0                 0%             445               445              100%
 TEXAS INTERCONNECTION                                   40,629        7,833            19%         35,609                       660                 2%             579               566               98%
 WECC INTERCONNECTION                                    46,541        8,605            19%         55,108                     2,008                 4%           76336            40667                53%
 INTERCONNECTION TOTAL:                                 184,711       43,556            23%        155,664                    12,685                 8%         106,377            65,325               61%

                                                                                                                                                            2025–2026 Winter Reliability Assessment              50
                                                                                           Review of Winter 2024–2025 Capacity and Energy Performance

Review of Winter 2024–2025 Capacity and Energy Performance
The meteorological winter across the contiguous United States had an average temperature of 34.1 degrees F—1.9 degrees above average—ranking in the warmest third of NOAA’s historical record. Total
winter precipitation in the US was 5.87 inches, 0.92 of an inch below average, ranking in the driest third of the December–February climate record. 17 Most of Canada experienced temperatures at least 2°C
above the baseline average with the Maritime provinces, southern Ontario, and the Canadian west coast recording temperature departures nearer the baseline average while a small region in southern
Saskatchewan recorded temperatures just slightly below the baseline average. 18

In February 2025, FERC and NERC and its Regional Entities launched a joint review of the BPS’ performance during the January 2025 arctic events, which comprised Winter Storms Blair, Cora, Demi, and Enzo. 19
The week of January 19–25, 2025 was the third coldest winter week (spanning Sunday through Saturday) across the United States since 2000. Between January 21 and 22, 2025, natural gas demand peaked
at 150 Bcf/day, electric demand peaked at 683 GW, and unplanned outages peaked at 71,022 MW. Nevertheless, during the January 2025 arctic events, manual load shed was not required. The January 2025
arctic events had lower observed hourly wind chill temperatures in pockets of the Northeast, the Louisiana Gulf, California, and the Southwest compared to Winter Storms Uri, Elliott, Gerri, and Heather.
During the January 2025 arctic events, the most extreme storm relative to typical weather was Winter Storm Enzo—a Gulf and Southern storm. On January 20, 2025, a burst of snow, sleet, and freezing rain
developed across Texas and Louisiana late in the day. A mixture of sleet and freezing rain fell from Austin to San Antonio and to the southernmost point of Texas. By the early morning hours of January 21,
2025, for the first time in history, a blizzard warning was issued for southwest Louisiana and the southeastern-most point of Texas. Snow fell in Gulf cities in Texas, southern Mississippi, southern Alabama,
and western Florida. On January 21, 2025, Baton Rouge recorded 7.6 inches of snowfall, making it the city’s snowiest day since recordkeeping began in 1892, while New Orleans saw its snowiest day on record,
with a total of 8.0 inches. Temperatures plunged to single digits in Louisiana. Temperatures in some parts of the state fell to levels not seen in more than 125 years.

The review team engaged with 10 electric entities across the Eastern and Texas Interconnections to gather the information necessary to provide a high-level overview of the BPS’ performance during the cold
weather events. Based on the data and interviews that the team reviewed, electric generators appear to have performed better during the January 2025 arctic events because of additional generator
commitments, improved preparedness, increased situational awareness, and the implementation of lessons learned from previous extreme cold weather events and prior report recommendations. The
natural gas system also performed better overall, serving record levels of natural gas demand and experiencing only minor production declines and short-duration force majeure events.

On October 1, 2025, NERC submitted to the Federal Energy Regulatory Commission its first Cold Weather Data Annual Report. This report includes a review of forced outage data from GADS for the winter
2024–2025 period indicating performance consistent with historical performance as reported in NERC’s annual State of Reliability report. This is within the normal range of capacity that occurs across the
fleet. During the Winter 2024–2025 period, the highest amount of capacity in a forced outage state for all reasons occurred on January 20, 2025, with 68,519 MW across all regions. The outages occurring
over January 20, 2025, were analyzed as part of the joint FERC, NERC, and Regional Entity 2025 System Performance Review. The joint FERC, NERC, and Regional Entity 2025 System Performance Review found
a reduction in peak coincident unplanned generator outages for the four 2025 winter storms reviewed compared to past winter storms; however, this review also noted that it was not an exact comparison
due to prior winter storms having different characteristics.

Eastern Interconnection–Canada and Québec Interconnection
No EEAs were needed during the previous winter season. One entity plans to make a slight increase to the demand-response program based on last winter’s operations.




17 Despite Arctic air outbreaks, U.S. had warm, dry winter on average | National Oceanic and Atmospheric Administration
18 Climate Trends and Variations Bulletin – Winter 2024/2025 - Canada.ca
19 https://www.ferc.gov/media/report-january-2025-arctic-events-system-performance-review-ferc-nerc-and-its-regional


                                                                                                                                                        2025–2026 Winter Reliability Assessment             51
                                                                             Review of Winter 2024–2025 Capacity and Energy Performance

Eastern Interconnection–United States
Several entities indicated that generators performed better during the January 2025 arctic events than in previous winter storms. For example, TVA stated that generator performance within its footprint was
stable, with minimal natural gas delivery issues. Southeastern RC detailed that no major fuel-related outages occurred. FRCC noted that generator performance was strong during this period. The significant
characteristics of Winter Storm Enzo in the Southern and Gulf states were freezing precipitation and snow accumulation, especially in regions where those conditions rarely occur. In FRCC, only the northern
portion of Florida experienced severe arctic weather including freezing precipitation and snowfall (record-setting, in some cities) that were abnormal for the region even though certain northern cities have
faced cold temperatures in the past. In Florida, entities experienced energy emergencies caused by extended generation outages from hurricanes Milton and Helene, compounded by unusually high loads
from cold weather. Entities were able to serve native load and firm delivery obligations, though non-firm sales were curtailed during certain events. ISO-NE, NYISO, and PJM all generally described the January
2025 arctic events as having cold temperatures but overall weather conditions that were similar to a winter without a major storm.

MISO emerged from Winter 2024–2025 without turning to emergency procedures despite the wide-ranging winter storms from January 6 to 9 and again from January 20 to 22. Generators continue to
prioritize scheduling planned or maintenance outages to the shoulder seasons of fall and spring to maximize unit availability for the winter season. Also, extreme cold weather outage adders were added to
the LOLE model to make sure that winter storm risks are included in planning. In PJM, demand reached a new all-time winter peak on January 22, 2025, of 143,714 MW with sufficient reserves. PJM did call
an EEA1 on January 22, 2025, however reserves remained adequate. PJM had less than 3% load forecast error over the peak days of the January cold weather events. Reliability cases were conducted,
and units with extended start times were evaluated and started early to ensure units were on-line before extreme cold weather settled in. PJM had a 9.24% forced outage rate on the peak day, a relatively
low forced outage rate for the weather experienced. There were also very few gas production problems; however, market issues prevented proper scheduling because of the four-day holiday weekend.

In SERC-Central, entities reported only limited impacts from Winter 2024–2025 coldest weather and made minor adjustments. One entity declared conservative operations ahead of peak conditions but
experienced no emergencies. One entity raised its winter Planning Reserve Margin target to 26% following lessons learned from Winter Storm Elliott. Corrective actions were implemented due to isolated
equipment issues, including improved heat trace capabilities and adding heat trace equipment to the cold weather critical component list. During the previous winter season, some SERC-Florida Peninsula
entities experienced energy emergencies caused by extended generation outages from hurricanes Milton and Helene, compounded by unusually high loads from cold weather. Despite these challenges,
entities were able to serve native load and firm delivery obligations, though non-firm sales were curtailed during certain events.

Texas Interconnection–ERCOT
There were no energy emergencies for the Texas RE-ERCOT region last winter and no conditions that prompted changes in operating procedures. Winter Storm Kingston, which occurred in February 2025,
was the only storm where ERCOT utilized firm fuel supply service resources (FFSS), a firm-fuel product that provides additional grid reliability and resiliency during extreme cold weather and compensates
generation resources that meet a higher resiliency standard. A maximum FFSS deployment of 470 MW occurred on February 19 between the hours 13:10 and 17:02. Two other storms, Enzo and Cora,
impacted ERCOT in January 2025, but these storms did not cause any system reliability issues.

Western Interconnection
Between January 11 and 17, 2024, a prolonged Arctic outbreak impacted British Columbia, Alberta, and the U.S. Pacific Northwest, driving record electricity demand and widespread reliability challenges.
Four U.S. Northwest BAs and one Canadian BA declared energy emergencies, underscoring two core vulnerabilities: Inadequate capacity during evening peak hours (4 to 8 p.m.) and Insufficient fuel supply
(limited hydro availability) across multiple days.

Although temperatures were comparable to the December 2022 cold snap, WECC-Northwest peak demand rose two percentage points to 6% over then, with BC Hydro and AESO both setting new all-time
records. The U.S. Northwest relied heavily on imports—averaging 4,745 MW during peaks and 5,241 MW across all hours, mostly from the Southwest and Rockies. California remained a net importer, providing
little relief. Market prices in the Northwest reached or neared caps across most hours, indicating persistent scarcity rather than short-term peaks. Overall, the January 2024 event illustrated capacity alone
does not ensure resilience. Sustained energy availability with interregional flexibility (both physical and market-based) will be key to maintaining reliability through the 2025–2026 and future winter seasons.

                                                                                                                                                          2025–2026 Winter Reliability Assessment             52
                                                          Review of Winter 2024–2025 Capacity and Energy Performance

                                              2024–2025 Winter Demand and Generation Summary at Peak Demand
Assessment   Peak      Peak Demand   Demand1        WRA Peak            Generation1       Transfers1       Wind –            Wind –         Solar –         Solar –         Forced
Area         Demand    Hour          (MW)           Demand              (MWh)             (MW)             Actual1           Expected3      Actual1         Expected3       Outages
             Date                                   Scenarios2                                             (MWh)             (MW)           (MWh)           (MW)            Summary4
                                                    (MW)                                                                                                                    (MW)
             Jan. 21   18:00         108,888*                96,134          101,655              -977            18,468         16,761                 0          519             17,010
   MISO
                                                           100,395

  MRO-       Jan. 20   08:00         5.132                    4,814             5,292             -277                 142           52               N/A               0              146
 Manitoba
  Hydro                                                       5,060

             Dec. 18   18:00         3,785                    3,802             3,641             -231                 664          368                 0               3                0
  MRO-
SaskPower                                                     3,897

             Feb. 20   08:00         47,981                  45,926            40,898           -1,424             4,886          4,783               255           36              9,272
 MRO-SPP
                                                             47,054


  NPCC-
             Jan. 22   07:00         5,810                    5,907             4,266           -1,174                 368          261                 3               5
                                                                                                                                                                                        *
 Maritimes                                                    6,498

             Jan. 21   18:00         19,607                  20,308            17,686           -1,896                 285          329                 4           23                 624
NPCC-New
 England                                                     21,814

             Jan. 22   19:00         23,521                  22,998            18,932           -4,589                 654          728                 0               0           4,835
NPCC-New
  York                                                       24,023




                                                                                                                                          2025–2026 Winter Reliability Assessment       53
                                                          Review of Winter 2024–2025 Capacity and Energy Performance

                                              2024–2025 Winter Demand and Generation Summary at Peak Demand
Assessment   Peak      Peak Demand   Demand1        WRA Peak            Generation1       Transfers1       Wind –            Wind –            Solar –         Solar –         Forced
Area         Demand    Hour          (MW)           Demand              (MWh)             (MW)             Actual1           Expected3         Actual1         Expected3       Outages
             Date                                   Scenarios2                                             (MWh)             (MW)              (MWh)           (MW)            Summary4
                                                    (MW)                                                                                                                       (MW)

  NPCC-
             Jan. 22   18:00         21,940                  20,951            24,250            2,990             3,693          1,914                    0               0
                                                                                                                                                                                          *
  Ontario                                                    22,179


  NPCC-
             Jan. 22   08:00         37,178                  36,061            39,514             -766             1,463          1,449                    0               0
                                                                                                                                                                                          *
  Québec                                                     39,545

             Jan. 22   09:00         144,420               130,712           152,142             7,731             3,704          3,620              3,076                 1           8,663
   PJM
                                                           144,939

             Jan. 22   08:00         47,815                  41,397            40,898           -6,921                 563          176                  214          455              1,538
  SERC-C
                                                             47,062

             Jan. 23   08:00         47,130                  44,023            41,810           -5,323                   0               0               145        2,526              1,830
  SERC-E
                                                             47,662

             Jan. 25   08:00         43,974                  45,714            41,702             -557                   0               0               362        1,684              2,824
 SERC-FP
                                                             54,239

             Jan. 22   08:00         46,490                  43,670            48,227            1,741                   0               0               592        3,861              2,210


 SERC-SE
                                                             45,116




                                                                                                                                             2025–2026 Winter Reliability Assessment      54
                                                                  Review of Winter 2024–2025 Capacity and Energy Performance

                                                 2024–2025 Winter Demand and Generation Summary at Peak Demand
Assessment      Peak      Peak Demand   Demand1             WRA Peak            Generation1       Transfers1       Wind –           Wind –         Solar –          Solar –         Forced
Area            Demand    Hour          (MW)                Demand              (MWh)             (MW)             Actual1          Expected3      Actual1          Expected3       Outages
                Date                                        Scenarios2                                             (MWh)            (MW)           (MWh)            (MW)            Summary4
                                                            (MW)                                                                                                                    (MW)
                Feb. 20   08:00                 80,560              73,1935            79,960             -191             9,397        15,697            1,586             15                   5,742
TRE-ERCOT
                                                                    90,4055

                Dec. 18   17:00                 12,241               12,280            12,711             -470             3,175         1,867                  4               0
                                                                                                                                                                                                        *
 WECC-AB
                                                                     12,635

                Feb 3     18:00                 11,359              11,996             11,415                44                70          279                  0               0                  839
 WECC-BC
                                                                    12,749

                Dec. 12   15:00                 35,555               35,359            31,925           -4,669             4,021           569           11,547                 0                1,627
  WECC-
  CA/MX                                                              36,823

                Feb. 12   08:00                 54,278               58,001            48,437             -920             2,607         7,876            1,494          2,198                   3,281
WECC-NW
                                                                     62,230

                Feb. 13   16:00                 22,969               16,177            25,087            2,117             2,741         1,065            1,599            182                   1,496
WECC-SW
                                                                     17,777

 Highlighting                           Actual peak                                                                Actual wind                     Actual solar                     Actual forced
    Notes:                              demand in the                                                              output in                       output in                        outages above or
                                        highlighted areas                                                          highlighted                     highlighted                      below forecast by
                                        met or exceeded                                                            areas was                       areas was                        factor of two
                                        extreme scenario                                                           significantly                   significantly
                                        levels                                                                     below seasonal                  below seasonal
                                                                                                                   forecast.                       forecast.


                                                                                                                                                 2025–2026 Winter Reliability Assessment                55
                                                                        Review of Winter 2024–2025 Capacity and Energy Performance

                                                        2024–2025 Winter Demand and Generation Summary at Peak Demand
Assessment       Peak         Peak Demand       Demand1          WRA Peak             Generation1       Transfers1       Wind –      Wind –         Solar –         Solar –        Forced
Area             Demand       Hour              (MW)             Demand               (MWh)             (MW)             Actual1     Expected3      Actual1         Expected3      Outages
                 Date                                            Scenarios2                                              (MWh)       (MW)           (MWh)           (MW)           Summary4
                                                                 (MW)                                                                                                              (MW)
Table Notes:
1
  Actual demand, wind, and solar values for the hour of peak demand in U.S. areas were obtained from EIA From 930 data. For areas in Canada, this data was provided to NERC by system operators and
utilities.
2
  See NERC 2024–2025 WRA demand scenarios for each assessment area. Values are the normal winter peak demand forecast and an extreme peak demand forecast that represents a 90/10, or once-per-
decade, peak demand. Some areas use other basis for extreme peak demand.
3
  Expected values of wind and solar resources from the 2024–2025 WRA.
4
  Values from NERC Generator Availability Data System for the 2024–2025 winter hour of peak demand in each assessment area. Highlighted areas had actual forced outages that were more than twice the
value for typical forced outage rates used in the 2024–2025 winter risk period scenarios in the 2024–2025 WRA.
5
  Texas RE-ERCOT peak demand scenarios are obtained by adding expected demand response (5.4 GW for winter 2024-2025) to the demand scenarios found on p. 29 of the 2024-2025 WRA.
*Canadian assessment areas report to the NERC Generator Availability Data System on a voluntary basis, which can contribute to the absence of some values in certain assessment areas.




                                                                                                                                                 2025–2026 Winter Reliability Assessment          56
                                                                        Review of Winter 2024–2025 Capacity and Energy Performance

Errata
December 2025

   •   Corrections made to the VER Table (page 50): Hydro values for WECC NW, Western Interconnection Total, and Total




                                                                                                                                     2025–2026 Winter Reliability Assessment   57
EXHIBIT 3
Resource Adequacy and the
Energy Transition in the Pacific
Northwest: Phase 1 Results
Washington Utilities and Transportation Commission
Washington Department of Commerce

Resource Adequacy Meeting, RCW 19.280.065, Docket
UE-210096
September 22, 2025
Lacey, Washington
                                                                           Arne Olson, Sr. Partner
                                                                           Aaron Burdick, Director
                                                              Charles Li, Sr. Managing Consultant
                                                               Bill Wheatle, Managing Consultant
                                                     Pedro de Vasconcellos Oporto, Sr. Consultant
                                                                    Hugh Somerset, Sr. Consultant
Overview of Phase 1

E3 was retained by regional utilities and generation
                                                                            STUDY SPONSORS
owners to evaluate the state of resource adequacy in the
Pacific Northwest today and into the future. Key findings             
                                                                      
                                                                          Puget Sound Energy
                                                                          Public Generating Pool

of Phase 1:                                                                 o
                                                                            o
                                                                            o
                                                                                 Chelan Public Utility District
                                                                                 Clark Public Utility District
                                                                                 Cowlitz Public Utility District
                                                                            o    Eugene Water & Electric

1. Accelerated load growth and continued retirements create a               o
                                                                                 Board
                                                                                 Grant Public Utility District
                                                                                 Lewis Public Utility District
   resource gap beginning in 2026 and growing to 9 GW by 2030
                                                                            o
                                                                            o    Seattle City Light
                                                                            o    Snohomish Public Utility
                                                                                 District
                                                                            o    Tacoma Power
   •   9 GW is approximately the load of the state of Oregon             Avista Corporation
                                                                         Benton Public Utility District
                                                                          Douglas Public Utility District
2. Preferred resources such as wind, solar and batteries make only
                                                                      
                                                                         Emerald People’s Utility District
                                                                          Franklin Public Utility District
   small contributions to meeting resource adequacy needs
                                                                      
                                                                         Idaho Power
                                                                         Klickitat Public Utility District
                                                                         Mason Public Utility District No. 3
3. Timely development of all resources is extremely challenging due      Northwest & Intermountain
                                                                          Power Producers Coalition
   to permitting and interconnection delays, federal policy              NorthWestern Energy
                                                                          Okanogan Public Utility District
   headwinds, and cost pressures
                                                                      
                                                                         Pacific Public Utility District
                                                                         Portland General Electric



                                                                                                                   2
Who is E3?
Our Practice Areas
 E3 is the largest consulting firm focused on the clean energy transition in North America
 E3 is a recognized thought leader on decarbonization and clean energy transition topics
 E3 has three major practice areas covering energy systems from bulk grid to behind the meter

                  Climate Pathways /          Asset Valuation &           Integrated System
                  Policy Analysis                 Strategy                     Planning

              • Climate and energy                                   • Integrated resource
                                           • Asset valuation and
                policy analysis              due diligence             planning for electric
                                                                       systems: reliability and
              • Long-term energy &         • Strategic advisory
                                                                       resource mix
                climate scenarios          • Energy market price
                                             forecasting             • Planning for utility and
              • Electrification and low-                               state RPS + GHG targets
                carbon fuels               • Market design
                                                                     • Utility planning and
              • Future of gas              • Transmission planning
                                                                       procurement decisions

Economy-wide energy systems                Bulk grid power systems              Grid edge & behind-the-meter




                                                                                                           3
E3 has extensive experience planning for deeply-
decarbonized power systems for a wide range of clients
 State agencies
    •   California: E3 provides technical support and advisory services to the CPUC in administration of
        the state’s IRP program, to CARB in implementation of AB32 “cap-and-trade” program, and to the
        CEC on a variety of research topics including compliance with SB100
    •   New York State Climate Act Scoping Plan: E3 supports NYSERDA with technical analysis of
        pathways to achieve economy-wide carbon neutrality by 2050 including 100x40 in the power
        sector
    •   Illinois: E3 supports the Illinois Power Authority and Commerce Commission on a variety of topics
        including resource adequacy, procurement, and renewable energy transmission studies
    •   Massachusetts Department of Energy Resources: Evaluating the benefits of long-duration
        energy storage and other topics

 Utilities
    •   E3 has provided IRP support to dozens of utilities including Puget Sound Energy, Eugene
        Water and Electric Board, Sacramento Municipal Utilities District, Arizona Public Service, Salt
        River Project, NV Energy, Public Service Company of New Mexico, El Paso Electric, Xcel Energy,
        Black Hills Energy, Hawaiian Electric Company, Omaha Public Power District, Florida Power &
        Light, Tampa Electric Company, Nova Scotia Power, New Brunswick Power, and others

 Non-profits
    •   E3 has advised environmental advocacy organizations including the Natural Resources
        Defense Council, Environmental Defense Fund, The Nature Conservancy, Clean Air Task Force,
        EarthJustice, World Resources Institute, Climate Solutions, and others



                                                                                                            4
Resource Adequacy and the Energy Transition:
Project Background
   Prior E3 Studies in the Pacific Northwest    Prior E3 studies found that the Pacific
                                                 Northwest faces immediate and
                                                 growing resource adequacy
                                                 challenges
                                                Much has happened over the past six
                                                 years that might change the regional
                                                 resource adequacy picture
                                                Current study objectives:
  Recent PNW Regional Studies and Forecasts       • Evaluate current load-resource balance
                                                  • Examine the role of various technologies
                                                    including flexible loads and firm generation
                                                    for ensuring reliability
                                                  • Identify potential barriers that may prevent
                                                    the region from meeting its goals in the
                                                    future
                                                                                                   5
Study uses a two-phased modeling approach

 The modeling approach pairs detailed loss-of-load-probability modeling
  with capacity expansion modeling to provide a robust perspective on        Key Study Topics:
  system reliability and cost under aggressive clean energy targets         1. Near-term resource
                                                                               adequacy picture
                                                                            2. Barriers to new
                                                                               resource
                                                                               development
          Phase 1:             Planning reserve margin
                                                         Phase 2:           3. How to maintain
                                                                               long-term resource
           Current                                        Future               adequacy on a
          Reliability          Technology ELCC curves
                                                         Portfolio             transitioning grid
                                                                            4. Potential role for
          Modeling                                       Modeling              DSM and emerging
               RECAP
                                  Optimized portfolios
                                                            RESOLVE
                                                                               “clean firm”
          Loss-of-load model                             Investment model      resources
                                                                            5. Stranding risk for
                                                                               near-term capacity
                                                                               resources


                                                                                                    6
Regional load forecasts continue to increase due to AC
adoption, electric vehicles, and data centers
PNUCC 2025 Northwest Regional Forecast
Energy aMW or Peak MW Forecast            Load growth acceleration is attributable to multiple
                                           distinct drivers, despite impact of energy efficiency

                                            Driver                           Near-term Impact

                                            Economywide energy               Small load reductions in both
                                            efficiency                       seasons

                                            Higher-than-expected air
                                                                             Small-medium peak load
                                            conditioning adoption after
                                                                             growth in the summer
                                            recent heat waves

                                            Policy-driven electric vehicle   Medium peak load growth in
                                            adoption                         both seasons

                                            Population growth and new        Medium peak load growth in
                                            building construction            both seasons

                                            Anticipated data center          Large average and peak load
                                            interconnection                  growth in both seasons



                                                                                                             7
New resource additions have been slow, and located
primarily outside of Washington and Oregon

                     Physical Region               Portfolio Changes from 2018-2025 (Nameplate MW)1
                     Washington
                     West of Cascades


                     Washington2
                     East of Cascades
 Coal retirements
 are reducing the                                                                                                Almost all new
                     Oregon
  quantity of firm   West of Cascades                                                                            resources have been
capacity available                                                                                               wind and solar
     in the region   Oregon
                     East of Cascades


                     Idaho, Utah,                                                                                New resources are
                     Wyoming                                                                                     mostly being built in
                                                                                                                 Wyoming and Utah
                     Montana



                                             -4,000       -2,000             0   2,000   4,000   6,000   8,000




                       1.   Based on WECC 2034 ADS and recent retirements)
                                                                                                                                         8
The Greater Northwest faces a supply deficit in 2026
which grows to 8,700 MW by 2030

 Load growth and retirements
  mean the region faces a                 Greater Northwest
                                          Total Resource Need and Effective Capacity Contribution from Planned Resources (MW)
  power supply shortfall in 2026
                                        System Needs (MW)                    2025         2026        2027         2028         2029           2030
   • The region currently relies on
     imports to maintain reliability    Total Resource Need*                49,245       50,737      52,499       54,184       55,879      57,195
                                        Existing Portfolio w/
                                                                            46,716       45,666      45,395       45,388       45,098      44,757
 Nearly 9,000 MW of new                Retirements

  capacity is needed by 2030            Firm Imports                         3,750       3,750        3,750        3,750       3,750           3,750
                                        Reliability Position
 Projects currently in active          Surplus (+) / Shortfall (-)
                                                                            +1,221       -1,321       -3,354      -5,046       -7,031      -8,689

  development account for only          ELCC from “In-Development”
                                                                               -          296          407          580         770            1,114
                                        Firm Resources
  3,000 MW of new capacity
                                        ELCC from “In-Development”
   • 850 MW are coal-to-gas             Wind, Solar and Battery
                                        projects
                                                                               -          645         1,015        1,316       1,508           1,934

     conversions                       * Total Resource Need includes peak load + planning reserve margin as well as obligation to serve the
                                       Columbia River Treaty Regime
   • 260 MW are hydro upgrades




                                                                                                                                                       9
The Greater Northwest faces a supply deficit in 2026
which grows to 8,700 MW by 2030

 Load growth and retirements
  mean the region faces a                 Greater Northwest
                                          Total Resource Need and Effective Capacity Contribution from Planned Resources (MW)
  power supply shortfall in 2026
                                        System Needs (MW)                    2025         2026        2027         2028         2029           2030
   • The region currently relies on
     imports to maintain reliability    Total Resource Need*                49,245       50,737      52,499       54,184       55,879      57,195
                                        Existing Portfolio w/
                                                                            46,716       45,666      45,395       45,388       45,098      44,757
 Nearly 9,000 MW of new                Retirements

  capacity is needed by 2030            Firm Imports                         3,750       3,750        3,750        3,750       3,750           3,750
                                        Reliability Position
 Projects currently in active          Surplus (+) / Shortfall (-)
                                                                            +1,221       -1,321       -3,354      -5,046       -7,031      -8,689

  development account for only          ELCC from “In-Development”
                                                                               -          296          407          580         770            1,114
                                        Firm Resources
  3,000 MW of new capacity
                                        ELCC from “In-Development”
   • 850 MW are coal-to-gas             Wind, Solar and Battery
                                        projects
                                                                               -          645         1,015        1,316       1,508           1,934

     conversions                       * Total Resource Need includes peak load + planning reserve margin as well as obligation to serve the
                                       Columbia River Treaty Regime
   • 260 MW are hydro upgrades




                                                                                                                                                       10
The most constraining reliability conditions are extended
wintertime cold weather events during very low water years

 Most loss-of-load events occurring during the                               Average Loss-of-Load Hours (LOLH) by Month x Hour*

  coldest winter months
                                                                              February: coldest month with winter peak loads
 Many events exceed 50 hours in duration with
  some exceeding 100 hours due to energy
  shortfalls in dry years
                                                                              December: combination of cold month
Greater Northwest, tuned to 1-day-in-10-year standard                         with low hydro availability
Distribution of Loss-of-Load Events across over 2,500 years of simulated
load, hydro, and renewable conditions

                                                                                      * Metrics + heatmap shown without firm imports
                                               One Day
                                               The most constraining
                                               conditions can create
                                               reliability events that last
                                               multiple days                  Addressing these events requires
                                                                              resources that can deliver energy
                                                                                  over long periods of time



                                                                                                                                       11
                         Energy shortfalls that occur during low hydro years contribute
                         significantly to resource adequacy events

                          Loss of load events are concentrated during the lowest hydro years (1989, 1990, 1992,
                           1993, 1994, 2001, 2010)
                          January 2024 conditions were consistent with the very low hydro years simulated here


               2025 Average Loss-of-Load Hours (LOLH) and                                                         2025 Loss-of-Load Probability (LOLP) by Hydro Year
               Expected Unserved Energy (EUE) by Hydro Year
                                               Loss -of-Load vs. Winter Hydro Budget                                 16%            15%

                                  10                                                                                 14%                          If 1993 low hydro conditions occurred, there
                                                                                                                                                  would be a 15% chance of a reliability event
Loss of Load Hours (Hours/Year)




                                   8
                                                 1993 hydro                                      EUE                 12%
                                                                                                MWh/yr
                                                                                                                     10%
                                   6                                                                                  8%
                                                                                                                                       6%                                            6%            5%
                                                                                                                      6% 5%
                                   4                                                                                              5%                   5%                                          standard
                                                                                                                                                                 3%
                                                                                                                      4%
                                   2
                                                                                                                      2%                    1%              1%        1%   1%   1%        1%
                                   0                                                                                  0%



                                                                                                                           1989
                                                                                                                           1990
                                                                                                                           1991
                                                                                                                           1992
                                                                                                                           1993
                                                                                                                           1994
                                                                                                                           1995
                                                                                                                           1996
                                                                                                                           1997
                                                                                                                           1998
                                                                                                                           1999
                                                                                                                           2000
                                                                                                                           2001
                                                                                                                           2002
                                                                                                                           2003
                                                                                                                           2004
                                                                                                                           2005
                                                                                                                           2006
                                                                                                                           2007
                                                                                                                           2008
                                                                                                                           2009
                                                                                                                           2010
                                                                                                                           2011
                                                                                                                           2012
                                                                                                                           2013
                                                                                                                           2014
                                                                                                                           2015
                                                                                                                           2016
                                                                                                                           2017
                                                                                                                           2018
                                   10,000   12,000       14,000          16,000        18,000            20,000
                                                        Winter Hydro Budget (aMW)
                                                                                                                              Hydro Water Conditions Modeled based on Historical Hydro Year Data

                                                                                                                  Analysis used BPA hydro simulations for 30-year period from 1989-2018                12
Resource availability example: February 2014 load conditions
combined with 1993 hydro conditions

Greater Northwest 2025, RECAP simulated energy-limited event
February 1993 Hydro Conditions
                                                               Supply Shortfall:
                                                               162 hours, up to 2,000 MW



                     Solar
        Wind

                    Hydro



                    Thermal Availability

  \\




                                                                                           13
Regional comparison: solar and batteries provide high capacity
value in summer-peaking regions like the Southwest

      California is planning to build 50 GW of solar and   Desert Southwest is planning to
       storage resources by 2035 and 100 GW by 2040        build 30 GW of solar and storage
              (on top of 50 GW installed in 2025)               resources through 2033

                                                                Cumulative Resource Additions
                                                                (Nameplate MW)
                                                                40,000                            38,200 MW


                                                                35,000

                                                                30,000
                                                                                                              Storage
                                                                25,000
                                                                                                              Solar PV

                                                                20,000                                        Wind

                                                                                                              Geothermal
                                                                15,000                14,400 MW
                                                                                                              Natural Gas
                                                                            Total
                                                                10,000   Nameplate
                                                                          Capacity:
                                                                         5,000 MW
                                                                 5,000

                                                                     0
                                                                         Committed    2025 IRP    2033 IRP
                                                                          Additions   Additions   Additions




                                                                                                                14
Regional comparison: California’s most recent near reliability
event was during a historic heatwave in September 2022
CAISO System Operations on September 6, 2022                          Generation During Hour of Highest Net Load
(MW)                                                                  (MW)

                                                                                          Storage: 2 GW
            The net peak period in summer evenings, the
             greatest challenge for maintaining reliability
                                                                                          Solar: < 1 GW

                                                                                          Wind: 2 GW
                                                                                          Hydro: 5 GW

                                                                                          Imports: 8 GW



                                                                                          Natural gas: 26 GW



                                                                                          Nuclear: 2 GW
                 6:00            12:00            18:00       24:00

                                                                                                                   15
Regional comparison: Significant additions of batteries helped
make the next September heatwave in 2024 a non-event
CAISO System Operations on September 5, 2024                          Generation During Hour of Highest Net Load
(MW)                                                                  (MW)

            The net peak period in summer evenings, the
             greatest challenge for maintaining reliability
                                                                                          Storage: 6 GW
                                                                                          +4 GW vs. Sept 6, 2022

                                                                                          Solar: 0.6 GW
                                                                                          Wind: 3 GW
                                                                                          Hydro: 5 GW
                                                                                          Similar levels to Sept 6, 2022

                                                                                          Imports: 5 GW
                                                                                          -3 GW vs. Sept 6, 2022

                                                                                          Natural gas: 23 GW
                                                                                          -3 GW vs. Sept 6, 2022

                                                                                          Biomass/Biogas: 0.6 GW
                                                                                          Geothermal: 0.8 GW
                                                                                          Nuclear: 2 GW
                6:00            12:00           18:00         24:00                       Diablo Canyon Power Plant

                                                                                                                           16
     Regional comparison: The Northwest’s most recent near
     reliability event was the multi-day January 2024 cold snap

                                  2
                                  Wind generation        Unserved Energy Risk
                         MW       goes to zero just
                                  as load climbs
        Imports          25,000
        Solar
        Wind             20,000
        Hydro                                                                         4
        Fossil           15,000
                                                                                          Hydro and imports
        Nuclear                                                                           are flexing to
        Load             10,000                                                           follow load
        Load + Exports

                          5,000
1
    Hydro ramps              0
    down ahead of
                                                                                3
    cold-snap                                                                       Thermal units are
                                                                                    generating at
                                                                                    maximum



                                      Source: EIA, BPA
                                                                                                         17
Northwest wind produced at very low levels during most
of the January 2024 cold weather event
       BPA: Almost no wind production on          NorthWestern Energy: Almost no wind
            January 15-17 and 19-21                   production on January 12-14




                                                 Low temperature records set on January 13 in
Average Jan 13: 567 MW                           Portland (12 degrees) and Seattle (16 degrees)
Average Jan 15 5:00 AM – Jan 17 10:00 AM: 8 MW

                                                                                                  18
Resource reliability value depends on ability to supply energy
during multi-day cold snaps under low hydro conditions
Marginal ELCC (%)                                                  Ability to shift energy into critical periods
100%                                                                                                                96%   93% 93% 92%   Average availability during
                                                                                                                                        high demand periods, after
 80%                                                                                                                                    forced-outages
                                                                                            71%
                                                                                                        63%
                                                                          58%
 60%                                                                                                          54%                         These annual marginal ELCC values
         Energy generation during critical periods                                                                                        represent the ability of a marginal
 40%                                                                                                                                      resource addition to reduce region-wide
                                            24%                                                                                           reliability risk relative to a firm, always
 20%    14% 13%         16% 18%                         17%                                                                               available generator. For these 2025
                                  9%              10%                               9% 6%
                  5%                                              6% 3%                                                                   values, ELCCs are primarily a function of
 0%                                                                                                                                       output during the wintertime multi-day
           1,000            1,000              1,000                 1,000             1,000                  1,000          1,000        energy-constrained events that define risk
                                                                                                                                          for the Greater NW and the PNW
       Customer Solar    Utility Solar     Onshore Wind           4-hr Battery      8-hr Battery       100-hr Battery     Natural Gas     subregion.
                                                                    Storage           Storage             Storage
                         Renewable                                                             Dispatchable
                                    Greater Northwest         Paciﬁc Northwest     West of Cascades


 Solar and wind have low capacity factor during reliability events  10-24% of nameplate
 Short-duration energy storage cannot charge during most energy-constrained events  3-9%
 Natural gas plants with firm fuel can run when needed  93%


                                                                                                                                                                                  19
Energy storage and flexible loads can be valuable if
matched to the duration of the reliability event

 Short-duration storage and demand response solutions do not have high reliability value
 Multi-day response is valuable but more difficult to source

                              Duration (hours)   # of Calls per year   2030 Marginal
                                                                       ELCC
          Energy Storage      4                                        6%
                              8                                        9%
                              100                                      63%
          Load-shed Demand 6                     12                    18%
          Response         12                    10                    30%
                              24                 8                     44%
                              48                 6                     54%
                              72                 4                     57%
                              120                2                     61%

                                                                                        20
The rate of new resource additions required to meet resource
adequacy needs in the next five years is unprecedented

 Meeting the pace of growth anticipated in utility IRPs would require annual resource
  additions equal to 4-5x historical levels
 Project development is currently experiencing significant headwinds due to changes in
  federal policy and higher costs

  Retirements and New Installed Capacity Additions by Year
  Annual Additions (Nameplate MW)
  Greater NW                                                                           IRP Planned
   10,000                                                                              Additions
     8,000
                                                                                                       Battery Storage
                                                       Majority of thermal
     6,000                                             resources coming                                Solar
                                                       online are coal-to-gas                          Wind
     4,000                                             conversions                                     Other
                                                                                                       Gas
     2,000
                                                                                                       Coal

         0                                                                                             Nuclear
                                                                                                       Hydro
    -2,000
             2000     2005          2010     2015        2020                   2025            2030

                                                                                                                         21
Utility + developers identified transmission, accreditation
uncertainty, and new firm capacity barriers as key challenges

Key challenge               Findings from stakeholder interviews                    Potential Solutions

1. Transmission access      • Separate procurement and transmission planning
                                                                                    • Improve regional
                              processes leading to chicken-and-egg challenges
faces physical and          • Lack of firm transmission rights for new resources
                                                                                      transmission planning and
institutional constraints                                                             interconnection processes
                            • Difficult terrain and siting challenges


                                                                                    • Strengthen the WRAP
2. Uncertain capacity       • WRAP is voluntary and has not yet become binding
                                                                                      program with fundamentals-
accreditation metrics       • Accreditation metrics are uncertain
                                                                                      based capacity accreditation


                            • Utilities are likely to be challenged by the sheer
                                                                                     • New firm resources may be
                              volume of new resources in their IRPs
                                                                                       needed if they do not set the
                            • Existing clean resources make limited contributions to
                                                                                       region back on long-term
3. Barriers to building       resource adequacy and “clean firm" options are not
                                                                                       carbon reduction goals
new RA capacity               yet commercially available
                                                                                     • “Clean firm” resources may
                            • Natural gas is the only viable near-term firm capacity
                                                                                       need policy support to speed
                              option, yet siting new gas plants is extremely
                                                                                       commercialization
                              challenging and may create stranded asset risks

                                                                                                                   22
Key findings of Phase 1:

1. Accelerated load growth and continued retirements
   create a resource gap beginning in 2026 and growing
   to 9 GW by 2030
   • 9 GW is approximately the load of the state of Oregon

2. Preferred resources such as wind, solar and batteries
   make only small contributions to meeting resource
   adequacy needs
3. Timely development of all resources is extremely
   challenging due to permitting and interconnection
   delays, federal policy headwinds, and cost pressures



                                                             23
Phase 2 will evaluate resource options for meeting near-term and
long-term resource adequacy and clean energy needs
           Scenario                                                   RA contributions                   Additional considerations

           Solar                                                      Low and declining ELCCs            Variable energy resource
           Onshore wind                                               Declining ELCCs                    Variable energy resource
           Natural gas                                                Firm                               Carbon emitting, requires pipeline infrastructure
           Biomass/biodiesel                                          Firm                               Uncertain fuel availability and cost
Mature




           Short-duration storage (4-8 hr li-ion)                     Declining ELCCs                    ELCC saturation impacted by hydro fleet interactions
           Long duration storage (10-12 hr pumped hydro)              Declining ELCCs                    ELCC saturation impacted by hydro fleet interactions
           Geothermal                                                 Limited potential                  High cost per kWh and limited PacNW sites
           Energy efficiency                                          Limited potential vs. cost         Can reduce new load but cannot serve existing load
           Demand response                                            Declining ELCCs                    Duration and use limited
           Floating offshore wind                                     Declining ELCCs                    High enabling infrastructure costs + long timelines
           Natural gas to H2 retrofits                                Firm                               High enabling infrastructure costs + long timelines
           New dual fuel gas + H2-ready plants                        Firm                               High enabling infrastructure costs
           New H2-only plants                                         Firm                               High enabling infrastructure costs + long timelines
Emerging




           Gas w/ 90-100% carbon capture and storage                  Firm                               High enabling infrastructure costs + long timelines
           Nuclear small modular reactors                             Firm                               Uncertain costs + long timelines
           Enhanced geothermal                                        Firm                               Uncertain costs and potential
           Multi-day storage (100 hr)                                 Slower declining ELCCs             Uncertain costs, high round-trip energy losses
           Direct air capture                                         n/a                                Can offset emitting gas that serves RA needs

                                                Note: emerging technologies face cost uncertainty, unclear commercialization timelines,
                                                                                                                                                                24
                                                and/or high enabling infrastructure needs
Thank you!
arne@ethree.com




                                        Arne Olson, Sr. Partner
                                        Aaron Burdick, Director
                           Charles Li, Sr. Managing Consultant
                            Bill Wheatle, Managing Consultant
                  Pedro de Vasconcellos Oporto, Sr. Consultant
                                 Hugh Somerset, Sr. Consultant
EXHIBIT 4
Report on Evaluating U.S. Grid Reliability and Security




  Resource Adequacy Report
  Evaluating the Reliability and Security of the United
  States Electric Grid
  July 2025
  Report on Evaluating U.S. Grid Reliability and Security




  Acknowledgments
  This report and associated analysis were prepared for DOE purposes to evaluate both the current
  state of resource adequacy as well as future pressures resulting from the combination of
  announced retirements and large load growth.

  It was developed in collaboration with and with assistance from the Pacific Northwest National
  Laboratory (PNNL) and National Renewable Energy Laboratory (NREL). We thank the North
  American Electric Reliability Corporation (NERC) for providing data used in this study, the Telos
  Corporation for their assistance in interpreting this data, and the U.S Energy Information
  Administration (EIA) for their dissemination of historical datasets. In addition, thank you to NREL
  for providing synthetic weather data created by Evolved Energy Research for the Regional Energy
  Deployment System (ReEDS) model.

   DOE acknowledges that the resource adequacy analysis that was performed in support of this
   study could benefit greatly from the in-depth engineering assessments which occur at the regional
   and utility level. The DOE study team built the methodology and analysis upon the best data that
   was available. However, entities responsible for the maintenance and operation of the grid have
   access to a range of data and insights that could further enhance the robustness of reliability
   decisions, including resource adequacy, operational reliability, and resilience.

   Historically, the nation’s power system planners would have shared electric reliability information
   with DOE through mechanisms such as EIA-411, which has been discontinued. Thus, one of the
   key takeaways from this study process is the underscored “call to action” for strengthened
   regional engagement, collaboration, and robust data exchange which are critical to addressing
   the urgency of reliability and security concerns that underpin our collective economic and national
   security.




U.S. Department of Energy                                                                            i
  Report on Evaluating U.S. Grid Reliability and Security




  Table of Contents
  Acknowledgments ........................................................................................................................i
  Background to this Report .......................................................................................................... vi
  Executive Summary ................................................................................................................... 1
  1      Modeling Methodology ......................................................................................................10
      1.1 Modeling Resource Adequacy .........................................................................................13
      1.2 Planning Years and Weather Years ................................................................................15
      1.3 Load Modeling..…………… .............................................................................................15
      1.4 Transfer Capabilities and Import Export Modeling ...........................................................18
      1.5 Perfect Capacity Additions ……………………………………………………………………..19
  2      Regional Analysis ..............................................................................................................20
      2.1 MISO…………….…………………. ..................................................................................20
      2.2 ISO-NE…………………………….. ...................................................................................23
      2.3 NYISO……………………….. ...........................................................................................25
      2.4 PJM…………..……………………………………………………………………………………27
      2.5 SERC…………..………………………………………………………………………………….30
      2.6
      SPP………..………………………………………………………………………………………Error!
      Bookmark not defined.
      2.7 CAISO+………………………….. .....................................................................................35
      2.8 West Non-CAISO……………. .........................................................................................37
      2.9 ERCOT………………………… ........................................................................................40
  Appendix A - Generation Calibration and Forecast ................................................................. A-1
  Appendix B - Representing Canadian Transfer Limits ............................................................. B-1
  References .............................................................................................................................C-1
  EO 14262................................................................................................................................C-3




U.S. Department of Energy                                                                                                                  ii
  Report on Evaluating U.S. Grid Reliability and Security




  List of Figures
  Figure 1. Mean Annual LOLH by Region (2030) – Plant Closures .................................. 6
  Figure 2. Mean Annual LOLH by Region (2030) – No Plant Closures ............................ 6
  Figure 3. Mean Annual NUSE by Region (2030) -Plant Closures ................................... 8
  Figure 4. Tuned Perfect Capacity (MW) By Region ........................................................ 9
  Figure 5. TPRs used in NERC ITCS ............................................................................. 10
  Figure 6. Simplified Overview of Model ......................................................................... 14
  Figure 7. 2024 to 2030 Projected Data Center Load Additions ..................................... 16
  Figure 8. New Data Center Build (% Split by ISO/RTO) (2030 Estimated).................... 17
  Figure 9. Mean Peak Load by RTO (Current Case vs 2030 Case) ............................... 18
  Figure 10. MISO Max Daily Load in the Current System versus 2030 .......................... 21
  Figure 11. MISO Generation Capacity by Technology and Scenario ............................ 21
  Figure 12. ISO-NE Max Daily Load in the Current System versus 2030 ....................... 23
  Figure 13. ISO-NE Generation Capacity by Technology and Scenario ......................... 24
  Figure 14. NYISO Max Daily Load in the Current System versus 2030 ........................ 25
  Figure 15. NYISO Generation Capacity by Technology and Scenario .......................... 26
  Figure 16. PJM Max Daily Load in the Current System versus 2030 ............................ 28
  Figure 17. PJM Generation Capacity by Technology and Scenario .............................. 28
  Figure 18. SERC Max Daily Load in the Current System versus 2030.......................... 30
  Figure 19. SERC Generation Capacity by Technology and Scenario ........................... 31
  Figure 20. SPP Max Daily Load in the Current System versus 2030 ............................ 33
  Figure 21. SPP Generation Capacity by Technology and Scenario .............................. 33
  Figure 22. CAISO+ Max Daily Load in the Current System versus 2030 ...................... 35
  Figure 23. CAISO+ Generation Capacity by Technology and Scenario ........................ 36
  Figure 24. West Non-CAISO Max Daily Load in the Current System versus 2030 ....... 38
  Figure 25. West Non-CAISO Generation Capacity by Technology and Scenario ......... 38
  Figure 26. ERCOT Max Daily Load in the Current System versus 2030 ....................... 41
  Figure 27. ERCOT Generation Capacity by Technology and Scenario ......................... 41




U.S. Department of Energy                                                                                          iii
  Report on Evaluating U.S. Grid Reliability and Security




  List of Tables
  Table 1. Summary Metrics Across Cases ....................................................................... 7
  Table 2. Summary of MISO Reliability Metrics .............................................................. 20
  Table 3. Nameplate Capacity by MISO Subregion and Technology (MW) .................... 22
  Table 4. Summary of ISO-NE Reliability Metrics ........................................................... 23
  Table 5. Nameplate Capacity by ISO-NE Subregion and Technology (MW)................. 24
  Table 6. Summary of NYISO Reliability Metrics ............................................................ 25
  Table 7. Nameplate Capacity by NYISO Subregion and Technology (MW) .................. 26
  Table 8. Summary of PJM Reliability Metrics ................................................................ 27
  Table 9. Nameplate Capacity by PJM Subregion and Technology (MW) ...................... 29
  Table 10. Summary of SERC Reliability Metrics ........................................................... 30
  Table 11. Nameplate Capacity by SERC Subregion and Technology (MW) ................. 31
  Table 12. Summary of SPP Reliability Metrics .............................................................. 32
  Table 13. Nameplate Capacity by SPP Subregion and Technology (MW) .................... 34
  Table 14. Summary of CAISO+ Reliability Metrics ........................................................ 35
  Table 15. Nameplate Capacity by CAISO+ Subregion and Technology (MW) .............. 36
  Table 16. Summary of West Non-CAISO Reliability Metrics ......................................... 37
  Table 17. Nameplate Capacity by West Non-CAISO Subregion and Technology (MW)39
  Table 18. Summary of ERCOT Reliability Metrics ......................................................... 40
  Table 19. Nameplate Capacity for ERCOT and by Technology (MW) .......................... 42

  Additional figures and tables in appendices




U.S. Department of Energy                                                                                      iv
  Report on Evaluating U.S. Grid Reliability and Security




  List of Acronyms
  AI                        Artificial Intelligence
   CAISO                    California Independent System Operator
   DOE                      U.S. Department of Energy
   EIA                      Energy Information Administration
   EO                       Executive Order
   EPRI                     Electric Power Research Institute
   ERCOT                    Electric Reliability Council of Texas
   EUE                      Expected Unserved Energy
   FERC                     Federal Energy Regulatory Commission
  GADS                      Generating Availability Data System
  ISO                       Independent System Operator
  ISO-NE                    ISO New England Inc.
  ITCS                      Interregional Transfer Capability Study
  LBNL                      Lawrence Berkeley National Laboratory
  LOLE                      Loss of Load Expectation
  LOLH                      Loss of Load Hours
  LTRA                      Long-Term Reliability Assessment
  MISO                      Midcontinent Independent System Operator
  NERC                      North American Electric Reliability Corporation
  NREL                      National Renewable Energy Laboratory
  NYISO                     New York Independent System Operator
  PJM                       PJM Interconnection, LLC
  PNNL                      Pacific Northwest National Laboratory
  ReEDS                     Regional Energy Deployment System
  RTO                       Regional Transmission Organization
  SERC                      SERC Reliability Corporation
  TPR                       Transmission Planning Region
  USE                       Unserved Energy




U.S. Department of Energy                                                     v
  Report on Evaluating U.S. Grid Reliability and Security




  Background to this Report
  On April 8, 2025, President Trump issued Executive Order 14262, "Strengthening the Reliability
  and Security of the United States Electric Grid.” EO 14262 builds on EO 14156, “Declaring a
  National Emergency (Jan. 20, 2025),” which declared that the previous administration had driven
  the Nation into a national energy emergency where a precariously inadequate and intermittent
  energy supply and increasingly unreliable grid require swift action. The United States’ ability to
  remain at the forefront of technological innovation depends on a reliable supply of energy and the
  integrity of our Nation’s electrical grid.

  EO 14262 mandates the development of a uniform methodology for analyzing current and
  anticipated reserve margins across regions of the bulk power system regulated by the Federal
  Energy Regulatory Commission (FERC). Among other things, EO 14262 requires that such
  methodology accredit generation resources based on the historical performance of each
  generation resource type. This report serves as DOE’s response to Section 3(b) of EO 14262 by
  delivering the required uniform methodology to identify at-risk region(s) and guide reliability
  interventions. The methodology described herein and any analysis it produces will be assessed
  on a regular basis to ensure its usefulness for effective action among industry and government
  decision-makers across the United States.




U.S. Department of Energy                                                                         vi
Report on Evaluating U.S. Grid Reliability and Security




Executive Summary
Our Nation possesses abundant energy resources and capabilities such as oil and gas, coal, and
nuclear. The current administration has made great strides—such as deregulation, permitting
reform, and other measures—to enable addition of more energy infrastructure crucial to the
utilization of these resources. However, even with these foundational strengths, the accelerated
retirement of existing generation capacity and the insufficient pace of firm, dispatchable
generation additions (partly due to a recent focus on intermittent rather than dispatchable sources
of energy) undermine this energy outlook.

Absent decisive intervention, the Nation’s power grid will be unable to meet projected demand for
manufacturing, re-industrialization, and data centers driving artificial intelligence (AI) innovation.
A failure to power the data centers needed to win the AI arms race or to build the grid infrastructure
that ensures our energy independence could result in adversary nations shaping digital norms
and controlling digital infrastructure, thereby jeopardizing U.S. economic and national security.

Despite current advancements in the U.S. energy mix, this analysis underscores the urgent
necessity of robust and rapid reforms. Such reforms are crucial to powering enough data centers
while safeguarding grid reliability and a low cost of living for all Americans.

Key Takeaways
    •   Status Quo is Unsustainable. The status quo of more generation retirements and less
        dependable replacement generation is neither consistent with winning the AI race and
        ensuring affordable energy for all Americans, nor with continued grid reliability (ensuring
        “resource adequacy”). Absent intervention, it is impossible for the nation’s bulk power
        system to meet the AI growth requirements while maintaining a reliable power grid and
        keeping energy costs low for our citizens.
    •   Grid Growth Must Match Pace of AI Innovation. The magnitude and speed of projected
        load growth cannot be met with existing approaches to load addition and grid
        management. The situation necessitates a radical change to unleash the transformative
        potential of innovation.
    •   Retirements Plus Load Growth Increase Risk of Power Outages by 100x in 2030.
        The retirement of firm power capacity is exacerbating the resource adequacy problem.
        104 GW of firm capacity are set for retirement by 2030. This capacity is not being replaced
        on a one-to-one basis and losing this generation could lead to significant outages when
        weather conditions do not accommodate wind and solar generation. In the “plant closures”
        scenario of this analysis, annual loss of load hours (LOLH) increased by a factor of a
        hundred.
    •   Planned Supply Falls Short, Reliability is at Risk. The 104 GW of retirements are
        projected to be replaced by 209 GW of new generation by 2030; however, only 22 GW
        would come from firm baseload generation sources. Even assuming no retirements, the
        model found increased risk of outages in 2030 by a factor of 34.




                                                                                                    1
Report on Evaluating U.S. Grid Reliability and Security



    •   Old Tools Won’t Solve New Problems. Antiquated approaches to evaluating resource
        adequacy do not sufficiently account for the realities of planning and operating modern
        power grids. At a minimum, modern methods of evaluating resource adequacy need to
        incorporate frequency, magnitude, and duration of power outages; move beyond
        exclusively analyzing peak load time periods; and develop integrated models to enable
        proper analysis of increasing reliance on neighboring grids.


     This report clearly demonstrates the need for rapid and robust reform to address
    resource adequacy issues across the Nation. Inadequate resource adequacy will
          hinder the development of new manufacturing in America, slow the re-
    industrialization of the U.S. economy, drive up the cost of living for all Americans,
   and eliminate the potential to sustain enough data centers to win the AI arms race.



Developing a Uniform Methodology
DOE’s resource adequacy methodology assesses the U.S. electric grid's ability to meet future
demand through 2030. It provides a forward-looking snapshot of resource adequacy that is tied
to electricity supply and new load growth, systematically exploring a range of dimensions that can
be compared across regions. As detailed in the methodology section of this report, the model is
derived from the North American Electric Reliability Corporation (NERC) Interregional Transfer
Capability Study (ITCS) which leverages time-correlated generation and outages based on actual
historic data. 1 A deterministic approach 2 simulates system stress in all hours of the year and
incorporates varied grid conditions and operating scenarios based on historical events:

    •   Demand for Electricity – Assumed Load Growth: The methodology accounts for the
        significant impact of data centers, particularly those supporting AI workloads, on electricity
        demand. Various organizations' projections for incremental data center electricity use by
        2030 range widely (35 GW to 108 GW). DOE adopted a national midpoint assumption of
        50 GW by 2030, aligning with central projections from Electric Power Research Institute
        (EPRI) 3 and Lawrence Berkeley National Laboratory (LBNL). 4 This 50 GW was allocated
        regionally using state-level growth ratios from S&P's forecast, 5 reflecting infrastructure
        characteristics, siting trends, and market activity; and, mapped to NERC Transmission
        Planning Regions (TPRs).



1. This model differs from traditional peak hour reliability assessments in that it explicitly simulates grid
performance hour-by-hour across multiple weather years with finer geographic detail and optimized inter-
regional transfers, and explores various retirement and build-out scenarios. Furthermore, the DOE
approach integrates weather-synchronized outage data.
2. Deterministic approaches evaluate resource adequacy using relatively stable or fixed assumptions about
the representation of the power system. Probabilistic approaches incorporate data and advanced modeling
techniques to represent uncertainty that require more computing power. Deterministic was chosen for this
analysis for transparency and to model detailed historic system conditions.
3. EPRI, “Powering Intelligence: Analyzing Artificial Intelligence and Data Center Energy Consumption,”
March 2024, https://www.epri.com/research/products/3002028905.
4. Shehabi, A., et al., “2024 United States Data Center Energy Usage Report,”
https://escholarship.org/uc/item/32d6m0d1.
5. S&P Global – Market Intelligence, “US Datacenters and Energy Report,” 2024.




                                                                                                           2
Report on Evaluating U.S. Grid Reliability and Security



        An additional 51 GW of non-data center load was modeled using NERC data, historical
        loads (2019-2023), and simulated weather years (2007-2013), adjusted by the Energy
        Information Administration’s (EIA) 2022 energy forecast, with interpolation between 2024
        and 2033 to estimate 2030 demand.

    •   Supply of Electricity – Assumed Generation Retirements and Additions: Between
        the current system and the projected 2030 system, the model considers three scenarios
        for generator retirements and additions. These scenarios were selected to describe the
        metrics of interest and how they change during certain assumptions of generation growth
        and retirements.

The resource adequacy standard (or criterion) is the measure that defines the desired level of
adequacy needed for a given system. Conceptually, a resource adequacy criterion has two
components—metrics and target levels—that determine whether a system is considered
adequate. Comprehensive resource adequacy metrics 6 are incorporated in this analysis to
capture the magnitude and duration of system stress events:

    •   Magnitude of Outages – Normalized Unserved Energy (NUSE): Measures the amount
        of unmet electrical energy demand because of insufficient generation or transmission,
        typically measured in megawatt hours (MWh).

        While USE describes the absolute amount of energy not delivered, it is less useful when
        comparing systems of different size or across different periods. Normalizing, by dividing
        by total load over a whole period (for example, a year) allows comparison of these metrics
        across different system sizes, demand levels, and periods of analysis. For example, 100
        MWh of USE in a small, isolated microgrid can be more impactful than 100 MWh of USE
        in a larger regional grid that serves millions of people. USE is normalized by dividing by
        total load:

                         100 𝑀𝑀𝑀𝑀ℎ (𝑜𝑜𝑜𝑜 𝑢𝑢𝑢𝑢𝑢𝑢𝑢𝑢𝑢𝑢𝑢𝑢𝑢𝑢𝑢𝑢 𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒)
                                                                                                  𝑥𝑥100 = 0.001 𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝𝑝
              10,000,000 𝑀𝑀𝑀𝑀ℎ (𝑜𝑜𝑜𝑜 𝑡𝑡𝑡𝑡𝑡𝑡𝑡𝑡𝑡𝑡 𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒𝑒 𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑𝑑 𝑖𝑖𝑖𝑖 𝑎𝑎 𝑦𝑦𝑦𝑦𝑦𝑦𝑦𝑦)

Although the use of NUSE is not standardized in the U.S. today, 7 several system operators
domestically and across the world have begun using NUSE as a useful metric.

    •   Duration of Outages – Loss of Load Hours (LOLH): Measures the expected duration
        of power outages when a system's load exceeds its available generation capacity. At the
        core, LOLH helps assess how frequently and for how long the power system is likely to
        experience insufficient supply, providing a picture of reliability in terms of time. LOLH is
        calculated as both a total and average value per year, in addition to the maximum
        percentage of load lost in any given hour per year.

6. In the interest of technical accuracy, and separate from their contextualization in the main text, NUSE
is more precisely a measure of volume that is expressed as a percentage. Similarly, 2.4 hours of LOLH
represents the cumulative sum of distinct periods of load loss, not a singular, continuous duration.
7. There is no common planning criterion for this metric in North America. NERC's Long-Term Reliability
Assessment employs a normalized expected unserved energy (NEUE) metric to define target risk levels
for each region. Grid operators, such as ISO-NE, have also considered NUSE in energy adequacy
studies. For example, see ISO-NE, “Regional Energy Shortfall Threshold (REST): ISO’s Current Thinking
Regarding Tail Selection,” April 2025, https://www.iso-ne.com/static-
assets/documents/100022/a09_rest_april_2025.pdf.




                                                                                                                                 3
Report on Evaluating U.S. Grid Reliability and Security



Reliability Standard
DOE’s methodology recognizes that the traditional 1-in-10 loss of load expectation (LOLE)
criterion is insufficient for a complete assessment of resource adequacy and risk profile. This
antiquated criterion is not calculated uniformly and fails to adequately account for crucial factors
such as the duration and magnitude of potential outages. 8 To provide a comprehensive
understanding of system reliability and, specifically, to complement current resource adequacy
standards while informing the creation of new criteria, the methodology uses the following
reliability standard:

    •   Duration of Outages: No more than 2.4 hours of lost load in an individual year. 9 This
        translates into one day of lost load in ten years to meet the 1-in-10 criteria.

    •   Magnitude of Outages: No more than an NUSE of 0.002%. 10 This means that the total
        amount of energy that cannot be supplied to customers is 0.002% of the total energy
        demanded in a given year.

Achieving Reliability Standard
    •   Perfect Capacity Surplus/Deficit: Defined as the amount of generation capacity (in MW)
        a region would need to achieve specified threshold conditions. Based on these thresholds,
        this standard helps answer the hypothetical question of how much more (or less) power
        plant capacity is needed for a power system to be considered “perfectly reliable” according
        to pre-defined standards. This methodology employs this perfect capacity metric to identify
        the amount of capacity needed to remedy potential shortfalls (or excesses) in generation.

Key Results Summary
This analysis developed three separate cases for 2030. The “Plant Closures” case assumes all
announced retirements occur plus mature generation additions based on NERC’s Tier 1
resources category, 11 which encompasses completed and under-construction power generation
projects, as well as those with firm-signed and approved interconnection service or power
purchase agreements. The “No Plant Closures” case assumes no retirements plus mature
additions. A “Required Build” case further compares the impacts of retirements on perfect
capacity additions needed to return 2030 to the current system level of reliability.


8. While 1-in-10 analyses have evolved, industry experts have raised concerns about its effectiveness to
address future system risks. Concerns include energy constraints that arise from intermittent resources,
increasing battery storage, limited fuel supplies, and the shifting away of peak load periods from times of
supply shortfalls.
9. The "1-in-10 year" reliability standard for electricity grids means that, on average, there should be no
more than one day (24 hours) of lost load over a ten-year period. This translates to a maximum of 2.4 hours
of lost load per year.
10. This analysis targets NUSE below 0.002% for each region because this is the target NERC uses to
represent high risk in resource adequacy analyses. Estimates used in industry and analyzed recently range
from 0.0001% to 0.003%.
10. Mature generation additions are based on NERC’s 2024 LTRA Tier 1 resources, which assume that
only projects considered very mature in the development pipeline will be built. For example, Tier 1 additions
are those with signed interconnection agreements or power purchase agreements, or included in an
integrated resource plan, indicating a high degree of certainty in their addition to the grid. Full details of the
retirement and addition assumptions can be found in the methodology section of this report.




                                                                                                                4
Report on Evaluating U.S. Grid Reliability and Security



DOE ran simulations using 12 different years of historical weather. Every hour was based on
actual data for wind, solar, load, and thermal availability to stress test the grid under a range of
realistic weather conditions. The benefit of this approach is that it allows for transparent review of
how actual conditions manifest themselves in capacity shortfalls. For all scenarios, LOLH and
NUSE are calculated and used to compare how they change based on generation growth,
retirements, and potential weather conditions.

    •   Current System: Supply of power (generation) and demand for power (load) consistent
        with 2024 NERC Long-Term Reliability Assessment (LTRA), including 2023 actual
        generation plus Tier 1 additions for 2024.

    •   Plant Closures: This case assumes 104 GW of announced retirements based on NERC
        estimates including approximately 71 GW of coal and 25 GW of natural gas, which closely
        align with retirement numbers in EIA’s 2025 Annual Energy Outlook. In addition, this case
        assumes 100% of 2024 NERC LTRA Tier 1 additions totaling 209 GW are constructed by
        2030. This includes 20 GW of new natural gas, 31 GW of additional 4-hour batteries, 124
        GW of new solar and 32 GW of incremental wind. Details of the breakdown can be found
        in Appendix A.

    •   No Plant Closures: This case adds all the Tier 1 NERC additions but assumes no
        retirements.

    •   Required Build: To understand how much capacity may need to be added to reach
        reliability targets, the analysis adds hypothetical perfect capacity (which is idealized
        capacity that has no outages or profile) until a NUSE target of 0.002% is realized in each
        region. This scenario includes the same assumptions about retirements as our Plant
        Closures scenario described above.

As shown in the figures and tables below, the model shows a significant decline in all reliability
metrics between the current system scenario and the 2030 Plant Closures scenario. Most notably,
there is a hundredfold increase in annual LOLH from 8.1 hours per year in the current case to 817
hours per year in the 2030 Plant Closures. In the worst weather year assessed, the total lost load
hours increase from 50 hours to 1,316 hours.




                                                                                                    5
Report on Evaluating U.S. Grid Reliability and Security




                    Figure 1. Mean Annual LOLH by Region (2030) – Plant Closures




                   Figure 2. Mean Annual LOLH by Region (2030) – No Plant Closures




                                                                                     6
Report on Evaluating U.S. Grid Reliability and Security



                                   Table 1. Summary Metrics Across Cases

       Reliability Metric                                                  2030 Projection
                                                Current           Plant       No Plant       Required
                                                System          Closures      Closures         Build
       AVERAGE OVER 12 WEATHER YEARS
       Average Loss of Load Hours                         8.1        817.7         269.9           13.3
       Normalized Unserved Energy (%)               0.0005          0.0465        0.0164        0.00048
       WORST WEATHER YEAR
       Annual Loss of Load Hours                          50         1316            658                53
       Normalized Unserved Load (%)                 0.0033          0.1119        0.0552          0.002




Current System Analysis
Analysis of the current system shows all regions except ERCOT have less than 2.4 hours of
average loss of load per year and less than 0.002% NUSE. This indicates relative reliability for
most regions based on the average indicators of risk used in this study. In the current system
case, ERCOT would be expected to experience on average 3.8 LOLH annually going forward and
a NUSE of 0.0032%. When looking at metrics in the worst weather years, regions meet or exceed
additional criteria. All regions experienced less than 20% of lost load in any hour.

However, PJM, ERCOT, 12 and SPP experienced significant loss of load events during 2021 and
2022 winter storms Uri and Elliot which translated into more than 20 hours of lost load. This results
in a concentration of lost load within certain years such that some regions exceeded 3-hours-per-
year of lost load. It is worth noting that in the case of PJM and SPP, the current system model
shortfalls occurred within subregions rather than for the entire ISO footprint.




12. ERCOT has since winterized its generation fleet and did not suffer any outages during Winter Storm
Elliot.




                                                                                                             7
Report on Evaluating U.S. Grid Reliability and Security



2030 Model Results




                     Figure 3. Mean Annual NUSE by Region (2030) -Plant Closures

Key Findings – Plant Closures Case:

    •   Systemwide Failures: All regions except ISO-NE and NYISO failed reliability thresholds.
        These two regions did not have additional AI/data center (AI/DC) load growth modeled.

    •   Loss of Load Hours (LOLH): Ranged from 7 hours/year in CAISO to 430 hours/year in
        PJM.

    •   Load Shortfall Severity: Max shortfall reached as high as 43% of hourly load in PJM;
        31% in CAISO.

    •   Normalized Unserved Energy: Normalized values ranged from 0.0032% (non-CAISO
        West) to 0.1473% (PJM), far exceeding thresholds of 0.002%.

    •   Extreme Events: Most regions experienced ≥3 hours of unserved load in at least one
        year. PJM had 1,052 hours in its worst year.

    •   Spatial Takeaways: Subregions in PJM, MISO, and SERC met thresholds—indicating
        possible benefits from transmission—but SPP and CAISO failed in all subregions.

Key Findings – No Plant Closures Case:

    •   Improved System Performance: Most regions avoided loss of load events. PJM, SPP,
        and SERC still experienced shortfalls.

    •   Regional Failures:




                                                                                             8
Report on Evaluating U.S. Grid Reliability and Security



            ο   PJM: 214 hours/year average, 0.066% normalized unserved energy, 644 hours in
                worst year, max 36% of load lost.

            ο   SPP: 48 hours/year average, 0.008% normalized unserved energy, max 19% load
                lost.

            ο   ERCOT: 20 average hours, 0.028% normalized unserved energy, 101 max
                hours/year, peak shortfall of 27%.

            ο   SERC-East: Generally adequate (avg. 1 hour/year, 0.0003% NUSE), but Elliot
                storm in 2022 caused 42 hours of shortfall.

The overall takeaway is that avoiding announced retirements improves grid reliability, but
shortfalls persist in PJM, SPP, ERCOT, and SERC, particularly in winter.

Required Build
This required build analysis quantifies "hypothetical capacity," defined as power that is 100%
reliable and available that is needed to resolve the shortfalls. Known in industry as “perfect
capacity,” this metric is utilized to avoid the complex decision of selecting specific generation
technologies, as that is ultimately an optimization of reliability against cost considerations.
Nevertheless, it serves as a valuable indicator, illustrating either the magnitude of a resource gap
or the scale of large load that will be unable to interconnect. For the Required Build case, this
hypothetical capacity was calculated by adding new generating resources to each region until a
target of 0.002% of NUSE is reached.

The table below shows the tuned perfect capacity results. For the current system, this analysis
identifies an additional 2.4 MW of capacity to meet the NUSE target for PJM, which experiences
shortfalls due to the winter storm Elliot historical weather year. By 2030, without considering any
generation retirements, an additional 12.5 GW of generating capacity is needed across PJM,
SPP, and SERC to reduce shortfalls.




                                                                                           2024-Current   2030-No Plant
                                                                                           System (MW)    Closures (MW)

                                                                              PJM         2400            10,500

                                                                              SERC-E                      500

                                                                              SPP-N                       1,500

                                                                              ERCOT       1600            10500

                                                                              Total       4000            23000

                                                                                      Perfect Capacity/Additions




                           Figure 4. Tuned Perfect Capacity (MW) By Region




                                                                                                            9
Report on Strengthening U.S. Grid Reliability and Security




    1 Modeling Methodology
The methodology uses a zonal PLEXOS 13 model with hourly time-synchronous datasets for load,
generation, and interregional transfer for the 23 U.S. subregions (referred to as TPRs in this
study) 14 including ERCOT (see Figure 5 below). While ERCOT operates outside of FERC's
general jurisdiction, 15 it provides a valuable case for understanding broader reliability and
resource adequacy challenges in the U.S. electric grid, and FPA Section 202(c) allows DOE to
issue emergency orders to ERCOT.

We base this analysis on actual weather and power plant outage data from 2007 to 2023 using
NERC’s ITCS 16 base dataset. DOE specifically decided to start this analysis with the ITCS dataset
since it is a complete representation of the interconnected electrical system for the lower 48 and
it has been thoroughly reviewed by industry experts in a public and transparent process. DOE
has in turn made modifications to the dataset to fit the needs of this study. The contents of this
section focus on those modifications which DOE implemented for purposes of this study.

PLEXOS is an industry-trusted simulation tool used for energy optimization, resource adequacy,
and production cost modeling. This study leverages PLEXOS’ ability to exercise an hourly
production cost model to determine the balance between loads, generation, and imports for each
region. Modeling was carried out using a deterministic approach that evaluates whether a power
system has sufficient resources to meet projected demand under a pre-defined set of conditions
which correspond to the past few years of real-world events. The model ultimately determines the
amount of unmet load if generation resources and imports are not sufficient for meeting the load
in each discrete time period.




                                  Figure 5. TPRs used in NERC ITCS


13. Energy Exemplar, “PLEXOS,” https://www.energyexemplar.com/plexos.
14. The TPRs match the regional subdivisions in the NERC ITCS study, itself based on FERC’s
transmission planning regions.
15. Transmission within ERCOT is intrastate commerce. 16 U.S.C. § 824(b)(1) (provisions applying to
“the transmission of electric energy in interstate commerce”).
16. NERC "Integrated Transmission and Capacity System (ITCS)," accessed June 25, 2025,
https://www.nerc.com/pa/RAPA/Pages/ITCS.aspx.




                                                                                                      10
Report on Strengthening U.S. Grid Reliability and Security



This methodology developed a current model and series of scenarios to explore how different
assumptions impact resource adequacy. This sensitivity analysis includes assumptions regarding
load growth, generation build-outs and retirements, and transfer capabilities. By comparing the
results of the current model with the scenario results, we can assess how generation retirements
and load growth affect future generation needs.

The assessment uses data from 2007–2013 (synthetic weather data) and 2019–2023 (historical
data). A brief summary of the methodological assumptions is provided here, with additional details
available in the relevant appendixes.

    •   Solar and Wind Availability – Created from historical output from EIA 930 data, with bias
        correction of any nonhistorical data to match regional capacity factors, as calibrated to EIA
        930 data. 17 Synthetic years used 2018 technology characteristics from NREL based on
        the Variable Energy Potential (reV) model, then mapped to synthetic weather year data.
        See Appendix A for more details.

    •   Thermal Availability – Calculated according to NERC LTRA capacity data, adjusted for
        historical outages and derates, primarily with GADS data. GADS data does not capture
        historical outages caused by fuel supply interruptions. 18

    •   Hydroelectric Availability – Historical outputs are processed by NERC to establish
        monthly power rating limits and energy budgets, but energy budgets are not enforced in
        alignment with how they were treated in the ITCS. The team evaluated performance under
        different energy budget restrictions, but did not find significant differences during peak
        hours, justifying NERC ITCS assumptions that hydroelectric resources could generally be
        dispatched to peak load conditions. Later work may benefit from exploring drought
        scenarios or combinations of weather and hydrological years, where energy budgets may
        be significantly decreased.

    •   Outages and Derates – Data for the actual data period (2019–2023) are based on
        historical forced outage rates and deratings. Outage and deratings data for the synthetic
        period (2007–2013) are based on the historical relationships observed between
        temperature and outages (see Appendix G of the NERC ITCS Final Report for more
        information).

    •   Load Projections and AI Growth – Load growth through 2030 is assumed to match
        NERC 2024 ITCS projections, scaling the 12 weather years to meet 2030 projections.
        Additional AI and data center load is then added according to reports from EPRI and S&P
        regarding potential futures.

    •   Transfer Capabilities and Imports/Exports - Each subregion is treated as a “copper
        plate,” with the transfer capacity between each subregion defined by the availability of
        transmission pathways. It is an approximation that assumes all resources are connected
        to a single point, simplifying the transmission system within the model. Subregions are
        generally assumed to exhaust their own capacity before utilizing capacity available from
        their neighbors. Once the net remaining capacity is at or below 10 percent of load, the
        subregion begins to use capacity from a neighbor.

17. See ITCS Final Report, Appendix F, for the method that was implemented to scale synthetic weather
years 2007–2013.
18. See ITCS Final Report, Appendix G, for outage and derate methods.




                                                                                                    11
Report on Strengthening U.S. Grid Reliability and Security



            o   Imports are assumed to be available up to the minimum total transfer capacity and
                spare generation in the neighboring subregion.

            o   To the extent the remaining capacity after transmission and demand response falls
                below the 6 percent or 3 percent needed for error forecasting and ancillary
                services, depending on the scenario, the model projects an energy shortfall. See
                “Outputs” in the appendix for more details.

            o   To ensure that transfers are dispatched only after local resources are exhausted,
                a wheeling charge of $1,000 is applied for every megawatt-hour of energy
                transferred between regions through transmission pathways.
    •   Storage – In alignment with the NERC ITCS methodology, storage was split into pumped
        hydro and battery storage. Pumped hydro was assumed to have 12 hours duration at rated
        capacity with 30% round-trip losses, while battery storage was assumed to have four
        hours and 13% round-trip losses. Storage is dispatched as an optimization to minimize
        USE and demand response usage under various constraints and is recharged during
        periods of surplus energy.
    •   Demand Response – Demand Response (DR) is treated as a supply-side resource and
        dynamically scheduled after all other regional resources and imports are exhausted. It is
        modeled with both capacity (MW) and energy (MWh) limitations and assumed to have
        three hours of availability at capacity but could be spread across more than three hours
        up to the energy limit. DR capacity was based on LTRA Form A data submissions for
        “Controllable and Dispatchable Demand Response – Available”, or firm, controllable DR
        capacity.
    •   Retirements – Retirements as per the NERC LTRA 2024 model. To disaggregate
        generation capacity from the NERC assessment areas to the ITCS regions, EIA 860 plant
        level data are used to tabulate generation retirement or addition capacity for each ITCS
        region and NERC assessment area. Disaggregation fractions are then calculated by
        technology based on planned retirements through 2030. See Appendix B for further
        information. Retirements are categorized into two categories:
        1. Announced Retirements: Includes both confirmed retirements and announced
           retirements. Confirmed retirements are generators formally recognized by system
           operators as having started the official retirement process and are assumed to retire
           on their expected date. To go from LTRA regions to ITCS regions, weighting factors
           are derived in the same way as in the generation set, based on EIA retirement data.
           In addition to confirmed retirements, announced retirements are generators that have
           publicly stated retirement plans that have not formally notified system operators and
           initiated the retirement process. This disaggregation method for announced
           retirements mirrors used for confirmed retirements. 19
        2. None: Removes all retirements (after 2024) for comparison. Delaying or canceling
           some near-term retirements may not be feasible, but this case can help determine how
           much retirement contributes to some of the adequacy challenges in some regions.

    •   Additions – Assumes only projects that are very mature in the pipeline (such as those
        with a signed interconnection agreement) will be built. This data is based on projects

19. If announced retirements were less than or equal to confirmed retirements, the model adjusted the
announced retirement to equal confirmed.




                                                                                                        12
Report on Strengthening U.S. Grid Reliability and Security



        designated as Tier 1 in the NERC 2024 LTRA and are mapped to ITCS regions with EIA
        860-derived weighting factors similar to those described for the retirements above. See
        Appendix A for further information.
    •   Perfect Capacity Required - Estimates perfect capacity (which is idealized capacity that
        has no outages or profile and is described in Section 2) until we reach a pre-defined
        reliability target. We used a metric of NUSE given the deterministic nature of the model,
        to be consistent with evolving metrics, and to be consistent with NERC’s recent LTRAs.
        We targeted NUSE of below 0.002% for each region.



1.1     Modeling Resource Adequacy
This model calculates several reliability metrics to assess resource adequacy. These metrics were
calculated using PLEXOS simulation outputs, which report the USE (in MWh) for all 8,760 hourly
periods in each of the 12 weather years:

    •   USE refers to the amount of electricity demand that could not be met due to insufficient
        generation and/or transmission capacity. Several USE-derived indicators were
        considered:

            o   Normalized USE (percentage %): The total amount of unserved load over 12 years
                of weather data, normalized by dividing by total load, and reported as a
                percentage. 20

            o   Mean Annual USE (GWh): The 12-year average of each region’s total USE in each
                weather year. This mean value represents the average annual USE across
                weather variability.

            o   Mean Max Unserved Power (GW): The 12-year average of each region’s
                maximum USE value in each weather year. This mean value characterizes the
                typical non-coincident peak stress on system reliability.

            o   % Max Unserved Power: The Mean Max Unserved Power expressed as a
                percentage of the average native load during those peak unserved hours for each
                region. This percentage value provides a normalized measure of the severity of
                peak unserved events relative to demand.

            o   Total number of customers without power. The Mean Max Unserved Power
                expressed as the equivalent number of typical U.S. persons assuming a ratio of
                17,625 persons/MW lost. This estimation contextualizes the effects of the outage
                on average Americans.

    •   Loss of Load Hours (LOLH) refers to the number of hours during which the system
        experiences USE (i.e., any hour with non-zero USE). Two LOLH-based indicators were
        considered:




20. NUSE can be reported as parts per million or as a percentage (or parts per hundred); though for
power system reliability, this would include several zeros after the decimal point.




                                                                                                      13
Report on Strengthening U.S. Grid Reliability and Security



            o   Mean Annual LOLH: for each weather year and TPR, we count the total number
                of hours with USE across all 8,760 hours, and we then take the average of those
                12 totals. Annual LOLH Distribution is represented in box and whisker plots for 12
                samples, each sample corresponding to a unique weather year.

            o   Max Consecutive LOLH (hours) 21: The longest continuous period with reported
                USE in each weather year.

It should be noted that USE is not an indication that reliability coordinators would allow this level
of load growth to jeopardize the reliability of the system. Rather, it represents the unrealizable AI
and data center load growth under the given assumptions for generator build outs by 2030,
generator retirements by 2030, reserve requirements, and potential load growth. These numbers
are used as indicators to determine where it may be beneficial to encourage increased generation
and transmission capacity to meet an expected need.

This study does not employ common probabilistic industry metrics such as EUE or LOLE due to
their reliance on probabilistic modeling. Instead, deterministic equivalents are used.




                                  Figure 6. Simplified Overview of Model




21. One caveat on the maximum consecutive LOLH and max USE values is in how storage is dispatched
in the model. Storage is dispatched to minimize the overall USE and is indifferent to the peak depth or the
duration of the event. This may construe some of the max USE and max consecutive LOLH values to be
higher than if storage was dispatched to minimize these values.




                                                                                                        14
Report on Strengthening U.S. Grid Reliability and Security



1.2     Planning Years and Weather Years
For the planning year (2030), historical weather year data are applied based on conditions
between 2007 and 2024 to calculate load, wind and solar generation, and hydro generation.
Dispatchable capacity (including dispatchable hydro capacity) is calculated through adjustment
of the 2024 LTRA capacity data for historical outages from GADS data. Storage assets are
scheduled to arbitrage hourly energy margins or else charge during periods of high energy
margins (surplus resources) and discharge during periods of lower energy margins.



1.3     Load Modeling

Data Center Growth
